Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,AHU-A1121-006 ABNORMAL SOUNDS  AG-02-05,,2023-05-19 08:16:17,24,2023-05-18 07:25:00,2023-05-18 12:00:00,275.0,1375.0,5,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU-A1121-006-CHILLED WATER LINE PAINTS FADED -CONCOURSE A-GROUND FLOOR AREA 003,,2023-07-07 08:51:11,24,2023-07-06 08:00:00,2023-07-06 10:30:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1121-006  ABNORMAL NOISE,,2023-11-18 15:14:55,24,2023-11-17 14:20:00,2023-11-17 18:00:00,220.0,660.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU-A1121-006 CHILLED WATER LINE PAINT FADED,,2024-04-20 20:18:16,24,2024-04-19 19:25:00,2024-04-19 23:30:00,245.0,490.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"water leakage from ceiling &
ceiling tile detached -CORRIDOR AREA OF AG-02-19
",,2022-08-20 13:26:26,24,2022-08-19 12:35:00,2022-08-19 14:40:00,125.0,500.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY AHU-A1121-006),,2022-10-25 20:50:36,24,2022-10-24 20:00:00,2022-10-24 23:00:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-006 DUCT INSULATION DAMAGED AG-02-05,,2023-11-20 21:09:46,24,2023-11-19 20:15:00,2023-11-19 23:15:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – AG-02-05,,2024-01-14 03:54:28,24,2024-01-13 03:05:00,2024-01-13 05:00:00,115.0,230.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2022-08-28 21:08:49,24,2022-08-27 20:15:00,2022-08-27 23:00:00,165.0,495.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY  - AG-02-05,,2022-10-20 13:54:20,24,2022-10-19 13:00:00,2022-10-19 15:00:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-006-SUPPLY DUCT CANVAS AIR LEAKAGE,,2022-12-07 20:30:50,24,2022-12-06 19:40:00,2022-12-06 22:40:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,"SUPPLY DUCT INSOLATION DAMAGED, AHU-A1121-006,AG-02-05",,2023-08-20 21:24:23,24,2023-08-19 20:30:00,2023-08-19 22:30:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP HOLDER FAULTY - AHU-A1121-006 - MECHANICAL ROOM AG-02-05,,2023-09-08 14:10:30,24,2023-09-07 13:20:00,2023-09-07 15:10:00,110.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,TIMER FAULTY,TIMER NOT WORKING,CM
AIR HANDLING UNIT-05,"DAMAGED/BEND/MISALLIGHN/MISSING RETURN AIR GRILLS - BESIDE LAVITA CAFÉ,IN FRONT OF WOMEN WASHROOM(A1 02 18) AND INFRONT OF STAIRS(A A101)",,2023-10-06 16:37:13,24,2023-10-05 15:45:00,2023-10-06 00:35:00,530.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,LOOSE,DUCT SUPPORT LOOSE,CM
AIR HANDLING UNIT-05,"ACCESS DOOR AIR LEAKAGE, AHU-A1121-006, AG-02-05",,2024-01-04 08:57:38,24,2024-01-03 08:05:00,2024-01-03 10:30:00,145.0,290.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-10-25 15:51:38,24,2023-10-24 15:00:00,2023-10-24 17:30:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-006 CHILLED WATER LINE PAINT FADED – AG-02-05,,2023-11-08 09:33:24,24,2023-11-07 08:40:00,2023-11-07 13:00:00,260.0,530.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1121-006 FILTER DIRTY AG-02-05,,2024-02-23 09:23:05,24,2024-02-22 08:30:00,2024-02-22 18:30:00,600.0,235.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY – AHU-A1121-006 – AG-02-05,,2022-02-19 12:05:15,24,2022-02-18 11:10:00,2022-02-18 14:30:00,200.0,765.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-006 – COOLING COIL IS DIRTY – AG-02-05,,2022-03-17 20:29:04,24,2022-03-16 19:35:00,2022-03-16 23:00:00,205.0,615.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1121-006 – AG-02-05,,2022-04-20 17:38:46,24,2022-04-19 16:45:00,2022-04-19 18:45:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,Low duct support ( MS- Angle )  can cause injury to someone's head if not noticed.  Cover with some soft removable covering.,,2022-04-29 14:46:01,24,2022-04-28 13:55:00,2022-04-28 16:00:00,125.0,70.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PAINT IS FADED - AHU-A1121-006 – AG -02-05,,2022-06-04 20:25:08,24,2022-06-03 19:30:00,2022-06-03 23:00:00,210.0,630.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1121-006  COOLING COIL DIRTY,,2022-08-13 20:21:33,24,2022-08-12 19:30:00,2022-08-12 23:00:00,210.0,630.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PAINT FADED – AG-02-05,,2022-09-14 17:34:06,24,2022-09-13 16:40:00,2022-09-13 18:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY DUCT CANVAS AIR LEAKAGE-AG-02-05,,2023-01-01 01:00:31,24,2022-12-31 00:10:00,2022-12-31 02:00:00,110.0,440.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,WATER LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1121-006 CHILLED WATER LINE PAINT FADED AG-02-05,,2023-04-17 08:53:39,24,2023-04-16 08:00:00,2023-04-16 11:00:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1121-006 COOLING COIL DIRTY,,2022-01-09 20:14:30,24,2022-01-08 19:20:00,2022-01-08 23:20:00,240.0,720.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY,,2022-01-21 19:53:01,24,2022-01-20 19:00:00,2022-01-20 23:00:00,240.0,480.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED -AG-02-05,,2022-02-24 02:29:11,24,2022-02-23 01:35:00,2022-02-23 04:30:00,175.0,525.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY-AHU-A1121-006-AG-02-05 - AG-02-05 (CM-2022-04-1952),,2022-05-17 00:57:59,24,2022-05-16 00:05:00,2022-05-16 01:30:00,85.0,170.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-010 FILTER BLOCKED AG-02-05,,2022-03-07 20:23:53,24,2022-03-06 19:30:00,2022-03-06 23:30:00,240.0,305.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1121-010 – AG-02-05,,2022-03-18 20:16:23,24,2022-03-17 19:25:00,2022-03-17 23:00:00,215.0,645.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,MOTOR BELT WOBBLING-AIR HANDLING UNIT 072 (TAG NO:AHU-A1121-010)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 003,,2022-05-18 09:55:04,24,2022-05-17 09:05:00,2022-05-17 11:05:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY VFD DISPLAY ERROR- AG-02-05,,2022-08-10 09:00:41,24,2022-08-09 08:05:00,2022-08-09 09:34:00,89.0,178.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,VFD FAILURE,CM
AIR HANDLING UNIT-05,AHU-A1121-010-CHILLED WATER LINIE PAINT FADED-AG-02-05,,2022-11-22 21:34:48,24,2022-11-21 20:40:00,2022-11-21 22:40:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"FILTER BLOCKED, AHU-A1121-010, AG-02-05",,2023-05-25 02:03:29,24,2023-05-24 01:10:00,2023-05-24 04:25:00,195.0,335.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AG-02-05,,2023-08-03 09:07:46,24,2023-08-02 08:10:00,2023-08-02 10:00:00,110.0,274.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1121-010-DUCT INSULATION DAMAGE -AG-02-05,,2023-09-12 23:26:42,24,2023-09-11 22:30:00,2023-09-12 00:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CANVAS AIR LEAKAGE - AHU-A1121-010 -AG-02-05,,2023-09-30 08:09:10,24,2023-09-29 07:12:00,2023-09-29 09:30:00,138.0,276.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,"ACCESS DOOR AIR LEAKAGE, AHU-A1121-010, AG-02-05",,2024-01-04 08:57:45,24,2024-01-03 08:05:00,2024-01-03 10:30:00,145.0,290.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1121-010- COOLING COIL DIRTY,,2022-08-27 20:33:50,24,2022-08-26 19:40:00,2022-08-26 22:40:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-010 COOLING COIL DIRTY,,2022-09-12 07:59:18,24,2022-09-11 07:10:00,2022-09-11 11:00:00,230.0,405.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-010 AHU LAMP IS NOT ILLUMINATING,,2022-09-13 20:04:28,24,2022-09-12 19:14:00,2022-09-12 22:24:00,190.0,188.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU072 DP1 FILTER ALARM -AG-02-05,,2023-03-22 14:24:46,24,2023-03-21 13:30:00,2023-03-21 15:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1121-010 – UNUSUAL NOISE FROM AHU – AG-02-05,,2023-05-12 09:06:18,24,2023-05-11 08:15:00,2023-05-11 13:35:00,320.0,1505.0,5,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,SUPPLY AIR FLOW NOT ACHIEVING AS PER DESIGN - AHU-A1121-002 - AG-02-05,,2023-08-23 09:27:08,24,2023-08-22 08:35:00,2023-08-22 18:30:00,595.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1121-010  DUCT INSULATION DAMAGED AG-02-05,,2023-11-20 21:08:06,24,2023-11-19 20:15:00,2023-11-19 23:15:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – AG-02-05,,2024-01-14 03:55:38,24,2024-01-13 03:00:00,2024-01-13 05:00:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1121-010 SUPPLY DUCT INSULATION DAMAGED,,2023-08-25 22:39:59,24,2023-08-24 21:45:00,2023-08-24 23:45:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2024-02-05 21:27:28,24,2024-02-04 20:35:00,2024-02-04 23:30:00,175.0,350.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CABIN LAMP NOT WORKING - AHU-A1121-010 - AG-02-05,,2023-11-08 02:31:37,24,2023-11-07 01:40:00,2023-11-07 04:35:00,175.0,350.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2023-10-30 02:14:05,24,2023-10-29 01:20:00,2023-10-29 02:50:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1121-010 CHILLED WATER LINE PAINT FADED – AG-02-05,,2023-11-08 09:35:47,24,2023-11-07 08:40:00,2023-11-07 13:00:00,260.0,530.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED -  AIR HANDLING UNIT 072 (TAG NO:AHU-A1121-010)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 003,,2023-11-10 01:58:36,24,2023-11-09 01:05:00,2023-11-09 03:00:00,115.0,345.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"UNUSUAL SOUND FROM RELEASE SIDE, AHU-A1121-010,AG-02-05",,2024-01-03 08:38:33,24,2024-01-02 07:45:00,2024-01-02 16:30:00,525.0,590.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU-A1121-010  SUPPLY AND RETURN SENSOR TUBE FAULTY  - AG-02-05,,2022-01-15 03:14:35,24,2022-01-14 02:20:00,2022-01-14 04:00:00,100.0,100.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,SENSOR DAMAGED,CM
AIR HANDLING UNIT-05,AHU072 COOLING COIL BLOCKED – AG-02-05,,2022-03-02 17:06:27,24,2022-03-01 16:10:00,2022-03-01 18:50:00,160.0,480.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY - AHU-A1121-010 – AG-02-05,,2022-04-16 09:06:02,24,2022-04-15 08:15:00,2022-04-15 12:15:00,240.0,480.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-010 – FILTER DIRTY,,2022-09-25 21:45:43,24,2022-09-24 20:50:00,2022-09-24 21:50:00,60.0,180.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP1-B FINAL FILTER STATUS ALARM	AHU-A1121-010						
",,2023-03-21 16:33:56,24,2023-03-20 15:40:00,2023-03-20 17:30:00,110.0,115.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1121-010 CHILLED WATER LINE PAINT FADED AG-02-05,,2023-04-17 08:52:24,24,2023-04-16 08:00:00,2023-04-16 11:00:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1121-010 – COIL IS DIRTY – AG-02-05,,2022-01-12 21:15:13,24,2022-01-11 20:20:00,2022-01-11 23:45:00,205.0,615.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY- AHU-A1121-010 –AG-02-05,,2022-04-20 08:52:59,24,2022-04-19 08:00:00,2022-04-19 14:00:00,360.0,355.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,FILTER BLOCKED - AHU-A1121-010) -CONCOURSE A-GROUND FLOOR AREA 003,,2022-07-18 09:04:32,24,2022-07-17 08:10:00,2022-07-17 11:30:00,200.0,305.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1121-012 – AG-02-05,,2022-01-21 22:13:20,24,2022-01-20 21:20:00,2022-01-20 23:55:00,155.0,465.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-012 - COOLING COIL DIRTY - AG-02-05,,2022-03-22 19:54:59,24,2022-03-21 19:00:00,2022-03-21 22:00:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-012- CHILLED WATER LINE PAINT FADED AG-02-05,,2022-08-16 20:59:16,24,2022-08-15 20:04:00,2022-08-15 23:10:00,186.0,306.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY-AG-02-05,,2022-08-19 22:56:48,24,2022-08-18 22:05:00,2022-08-18 23:55:00,110.0,330.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED - AG 02 04,,2023-04-22 08:24:59,24,2023-04-21 07:30:00,2023-04-21 10:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"COOLING COIL DIRTY  – AG-02-05

",,2023-09-17 10:20:41,24,2023-09-16 09:25:00,2023-09-16 17:30:00,485.0,310.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1121-012 FILTER BLOCKED,,2023-10-25 20:34:34,24,2023-10-24 19:40:00,2023-10-24 22:50:00,190.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED-AHU-A1121-012)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 003,,2022-10-15 20:29:10,24,2022-10-14 19:35:00,2022-10-14 22:30:00,175.0,295.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION BROKEN – AG-02-05,,2023-08-22 20:17:48,24,2023-08-21 19:25:00,2023-08-21 22:00:00,155.0,350.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU COOLING COIL DIRTY -AG-02-05,,2023-09-19 08:36:47,24,2023-09-18 07:45:00,2023-09-18 14:00:00,375.0,595.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,INSULATION DAMAGED AHU-A1121-012,,2023-09-24 08:37:25,24,2023-09-23 07:40:00,2023-09-23 12:00:00,260.0,300.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY,,2023-11-14 11:29:30,24,2023-11-13 10:35:00,2023-11-13 15:00:00,265.0,965.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,"COOLING COIL DIRTY  --  AG-02-05
",,2023-11-23 20:38:15,24,2023-11-22 19:45:00,2023-11-22 22:45:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1121-012 – AG-02-05,,2024-01-02 00:27:32,24,2023-12-31 23:35:00,2024-01-01 01:35:00,120.0,205.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED  AIR HANDLING UNIT 074 (TAG NO:AHU-A1121-012)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 003,,2022-09-06 11:01:33,24,2022-09-05 10:10:00,2022-09-05 12:30:00,140.0,420.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1121-012 – FILTER BLOCKED- -,,2022-09-29 03:03:29,24,2022-09-28 02:10:00,2022-09-28 03:10:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT CANVAS AIR LEAKAGE - AHU-A1121-012 – AG-02-05,,2022-12-06 20:41:37,24,2022-12-05 19:50:00,2022-12-05 23:05:00,195.0,730.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-05,ABNORMAL SOUND-AHU-A1121-012)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 003,,2023-05-17 08:40:50,24,2023-05-16 07:45:00,2023-05-16 12:00:00,255.0,1275.0,5,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"FILTER BLOCKED, AHU-A1121-012, AG-02-05",,2023-05-25 02:02:01,24,2023-05-24 01:10:00,2023-05-24 06:15:00,305.0,320.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,ABNORMAL SOUND -AHU-A1121-012 (AG-02-05),,2024-04-28 08:35:15,24,2024-04-27 07:45:00,2024-04-27 15:00:00,435.0,175.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY – AHU-A1121-012 – AG-02-05,,2023-11-06 21:10:54,24,2023-11-05 20:15:00,2023-11-06 00:15:00,240.0,960.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,:(AHU-A1121-012)-COOLING COIL DIRTY (AG-02-05),,2023-12-17 02:42:02,24,2023-12-16 01:50:00,2023-12-16 05:30:00,220.0,725.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,RETURN DUCT INSULATION DAMAGED,,2022-03-30 15:45:56,24,2022-03-29 14:55:00,2022-03-29 16:45:00,110.0,330.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED AHU-A1121-012 AG-02-05,,2022-02-26 01:23:26,24,2022-02-25 00:30:00,2022-02-25 03:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2022-08-09 23:08:19,24,2022-08-08 22:15:00,2022-08-08 23:45:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -AG-02-05,,2022-08-16 17:16:31,24,2022-08-15 16:25:00,2022-08-15 18:45:00,140.0,280.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2022-01-07 20:32:05,24,2022-01-06 19:40:00,2022-01-06 23:40:00,240.0,720.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY- AHU-A1121-012–AG-02-05,,2022-04-20 08:55:06,24,2022-04-19 08:00:00,2022-04-19 11:00:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT DIRTY AIR HANDLING UNIT 183 (TAG NO:AHU-A1155-001)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 003,,2022-03-01 21:28:03,24,2022-02-28 20:35:00,2022-02-28 22:35:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1155-001 ACCESS DOOR AIR LEAKAGE,,2022-04-22 13:51:38,24,2022-04-21 13:00:00,2022-04-21 16:30:00,210.0,590.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AG-02-40,,2022-07-17 20:02:40,24,2022-07-16 19:10:00,2022-07-16 23:00:00,230.0,370.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1155-001 - DP1 FILTER IS DIRTY – AG-02-40,,2022-09-24 23:05:26,24,2022-09-23 22:15:00,2022-09-23 23:45:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,"CHILLED WATER LINE PAINT FADED, AHU-A1155-001,  AG-02-40",,2023-04-22 12:06:56,24,2023-04-21 11:15:00,2023-04-21 14:00:00,165.0,495.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PIPE PAINT FADED – AHU-1155-001 – AG-02-40,,2023-07-30 14:17:13,24,2023-07-29 13:25:00,2023-07-29 17:00:00,215.0,355.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1155-001 – AG-02-40,,2023-10-28 17:08:16,24,2023-10-27 16:15:00,2023-10-27 18:00:00,105.0,210.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1155-001 COIL DIRTY AG-02-40,,2023-11-04 21:50:42,24,2023-11-03 21:00:00,2023-11-04 01:00:00,240.0,960.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,CABIN LAMP FAULTY - AHU-A1155-001 – AG-02-40,,2023-11-12 10:20:27,24,2023-11-11 09:25:00,2023-11-11 10:25:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED- AG-02-40,,2023-11-27 04:01:22,24,2023-11-26 03:10:00,2023-11-26 05:10:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1155-001 SUPPLY DUCT INSULATION DAMAGED,,2023-08-24 23:26:34,24,2023-08-23 22:35:00,2023-08-24 00:35:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU COIL DIRTY - AHU-A1155-001,,2022-11-07 01:29:25,24,2022-11-06 00:35:00,2022-11-06 04:30:00,235.0,705.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY – AHU-A1155-001 , AG-02-40",,2023-02-15 08:25:38,24,2023-02-14 07:30:00,2023-02-14 11:00:00,210.0,420.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1155-001 FILTER DIRTY,,2024-01-25 01:22:03,24,2024-01-24 00:30:00,2024-01-24 03:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-12-20 21:31:02,24,2023-12-19 20:35:00,2023-12-19 23:35:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,Mechanical room is negatively pressurized impacting room door closing and may have equal impact to AHU/FCU panels. AG-02-40,,2024-03-27 14:58:35,24,2024-03-26 14:05:00,2024-03-26 16:30:00,145.0,195.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS FILTERS 936-AIR HANDLING UNIT 183 (TAG NO:AHU-A1155-001)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 003	 	PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1155.GNDP1.IBFE02.AHU001.SYSALM.DP1 / 					
",,2022-05-31 17:33:16,24,2022-05-30 16:40:00,2022-05-30 18:50:00,130.0,75.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU COOLING COIL DIRTY -AG-02-40,,2022-02-15 20:31:02,24,2022-02-14 19:40:00,2022-02-14 22:40:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PIPE PAINT IS FADED - AHU-A1155-001 - MECHANICAL ROOM AG-02-40,,2022-04-23 16:20:19,24,2022-04-22 15:25:00,2022-04-22 18:15:00,170.0,305.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,LIGHTING FLEXIBLE CONNECTOR IS DAMAGED,,2022-05-21 15:28:52,24,2022-05-20 14:40:00,2022-05-20 16:04:00,84.0,168.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DRAIN LINE PIT DIRTY –AG-02-40-HU-A1155-001)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 003,,2022-06-05 22:57:49,24,2022-06-04 22:05:00,2022-06-04 23:35:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1155-002 – AG-02-40,,2022-03-29 11:19:27,24,2022-03-28 10:25:00,2022-03-28 13:15:00,170.0,305.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1155-002 – DP1 FILTER ALARM ACTIVATED--,,2022-05-15 07:19:51,24,2022-05-14 06:25:00,2022-05-14 09:00:00,155.0,245.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED-AHU-A1155-002)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 003,,2022-06-05 20:22:41,24,2022-06-04 19:25:00,2022-06-04 21:25:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1155-002 - DP1 FILTER IS DIRTY – AG-02-40,,2022-09-24 23:06:43,24,2022-09-23 22:15:00,2022-09-23 23:45:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1155-002  CHILLED WATER LINE PAINT FADED,,2023-04-02 21:02:01,24,2023-04-01 20:10:00,2023-04-01 23:00:00,170.0,510.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AC VENT DIRTY - AHU-A11155.002 - A1 03A 02,,2023-04-14 08:23:03,24,2023-04-13 07:25:00,2023-04-13 12:40:00,315.0,310.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"CHILLED WATER LINE PAINT FADED, AHU-A1155-002, AG-02-40",,2023-04-22 12:08:31,24,2023-04-21 11:15:00,2023-04-21 14:30:00,195.0,390.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PIPE PAINT FADED – AHU-1155-002 – AG-02-40,,2023-07-30 14:19:34,24,2023-07-29 13:25:00,2023-07-29 17:00:00,215.0,355.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,DRAIN LINE DAMAGED,CM
AIR HANDLING UNIT-05,BELT WOBBLING-AIR HANDLING UNIT 184 (TAG NO:AHU-A1155-002)-AG-02-14,,2023-10-14 15:26:02,24,2023-10-13 14:35:00,2023-10-13 17:00:00,145.0,290.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,VIBRATION OF EQUIPMENT DUE TO LOOSE PARTS,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1155-002 – AG-02-40,,2023-10-28 17:09:07,24,2023-10-27 16:15:00,2023-10-27 18:00:00,105.0,315.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,LIGHTING SWITCH FAULTY,,2023-11-10 16:22:36,24,2023-11-09 15:27:00,2023-11-09 17:50:00,143.0,286.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AC VENT DIRTY A1-03A-03,,2023-11-11 14:23:56,24,2023-11-10 13:27:00,2023-11-10 17:30:00,243.0,545.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AC VENT DIRTY, A1-03A-02",,2024-02-18 14:06:05,24,2024-02-17 13:15:00,2024-02-17 18:00:00,285.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP  NOT WORING-AG-02-40,,2022-11-13 14:11:57,24,2022-11-12 13:18:00,2022-11-12 15:00:00,102.0,187.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AC VENT DIRTY -A1-03A-03,,2022-12-05 15:15:58,24,2022-12-04 14:20:00,2022-12-04 17:20:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT CANVAS AIR LEAKAGE – AG-02-40,,2022-12-26 20:09:40,24,2022-12-25 19:20:00,2022-12-25 22:20:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1155-002 - AG-02-40,,2023-05-07 23:24:03,24,2023-05-06 22:30:00,2023-05-06 23:50:00,80.0,160.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY - AHU-A1155-002 – AG-02-40,,2023-08-10 15:50:03,24,2023-08-09 14:58:00,2023-08-09 18:20:00,202.0,177.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU LIGHTING SWITCH AHU-A1155-002 AG-02-04,,2023-08-08 20:17:31,24,2023-08-07 19:27:00,2023-08-07 22:25:00,178.0,356.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1155-002 SUPPLY DUCT INSULATION DAMAGED,,2023-08-24 23:32:35,24,2023-08-23 22:40:00,2023-08-24 00:40:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AC VENT DIRTY A1-03A-02,,2023-11-11 14:25:04,24,2023-11-10 13:30:00,2023-11-10 17:30:00,240.0,545.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1155-002 ABNORMAL NOISE AG-02-40,,2024-01-24 09:40:16,24,2024-01-23 08:45:00,2024-01-23 18:30:00,585.0,425.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AC VENT DIRTY-A1-03A-02,,2024-01-25 14:48:18,24,2024-01-24 13:55:00,2024-01-24 16:00:00,125.0,260.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AC VENT DIRTY-A1-03A-03,,2024-01-25 14:49:56,24,2024-01-24 13:55:00,2024-01-24 16:13:00,138.0,284.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1155-002 – DRAIN BIT IS BLOCKED – AG-02-40,,2022-08-14 13:24:02,24,2022-08-13 12:34:00,2022-08-13 15:32:00,178.0,356.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS,,2022-10-04 16:35:39,24,2022-10-03 15:40:00,2022-10-03 20:00:00,260.0,120.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1155-002 – RETURN SIDE MOTOR COOLING FAN DAMAGED-AG-02-40,,2022-11-14 08:50:36,24,2022-11-13 08:00:00,2022-11-13 13:00:00,300.0,440.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"SUPPLY DUCT CANVAS AIR LEAKAGE – AHU-A1155-002 ,AG-02-40",,2023-02-18 21:30:57,24,2023-02-17 20:40:00,2023-02-17 23:40:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,FILTER ALARM - AHU-A1155-002 - AG 02 40,,2023-07-19 09:47:59,24,2023-07-18 08:55:00,2023-07-18 13:15:00,260.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,ABNORMAL SOUND - AHU-A1155-002  --AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 003,,2023-10-13 08:38:11,24,2023-10-12 07:45:00,2023-10-12 14:00:00,375.0,1125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"AC VENT DIRTY, A1-03A-03",,2024-02-18 14:06:09,24,2024-02-17 13:15:00,2024-02-17 15:00:00,105.0,210.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"SUPPLY AIR LOW ALARM  (TAG NO:AHU-A1155-002)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 003							
",,2024-03-26 09:00:57,24,2024-03-25 08:05:00,2024-03-25 10:30:00,145.0,290.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AC VENT DIRTY  A1-03A-03,,2023-12-13 08:34:56,24,2023-12-12 07:40:00,2023-12-12 14:05:00,385.0,545.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC VENT DIRTY  A1-03A-02,,2023-12-13 08:36:36,24,2023-12-12 07:45:00,2023-12-12 10:45:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-12-20 21:32:11,24,2023-12-19 20:35:00,2023-12-19 23:35:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1155-002 COOLING COIL DIRTY AG-02-40,,2022-01-27 04:05:46,24,2022-01-26 03:10:00,2022-01-26 06:00:00,170.0,680.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1155-002 CHILLED WATER LINE PAINT DIRTY AG-02-40,,2022-02-27 01:23:25,24,2022-02-26 00:30:00,2022-02-26 03:00:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-07-07 11:41:15,24,2022-07-06 10:45:00,2022-07-06 17:00:00,375.0,295.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1155-002-CHILLED WATER LINE PAINT FADED-AG-02-40,,2022-10-21 20:59:42,24,2022-10-20 20:05:00,2022-10-20 22:05:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AC VENT DIRTY - A1-03A-03 (QUIET ROOM),,2023-01-05 20:58:19,24,2023-01-04 20:10:00,2023-01-04 23:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -AG-02-40,,2023-01-09 22:43:42,24,2023-01-08 21:50:00,2023-01-09 01:50:00,240.0,960.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS	FILTERS 937-AIR HANDLING UNIT 184 (TAG NO:AHU-A1155-002)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 003							
						
",,2022-08-17 02:11:38,24,2022-08-16 01:20:00,2022-08-16 03:30:00,130.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1155-002 – CHILLED WATER LINE PAINT FADED – AG-02-40,,2022-08-23 20:34:52,24,2022-08-22 19:40:00,2022-08-22 22:40:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1121-001 COOLING COIL DIRTY AG-04-04,,2022-01-23 19:50:52,24,2022-01-22 19:00:00,2022-01-22 23:00:00,240.0,720.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU063 CHILLED WATER LINE PAINT FADED – AG-04-04,,2022-03-05 20:37:21,24,2022-03-04 19:45:00,2022-03-04 22:15:00,150.0,405.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOT WORKING,CHILLED WATER VALVE NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1121-001 – SUPPLY DUCT CANVAS AIR LEAKAGE – AG-04-04,,2022-05-27 20:23:10,24,2022-05-26 19:30:00,2022-05-26 22:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AG-04-04,,2022-07-17 20:03:30,24,2022-07-16 19:10:00,2022-07-16 21:00:00,110.0,220.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU RETURN SIDE BLOWER BEARING NOISY - AG-04-04,,2022-09-05 09:26:12,24,2022-09-04 08:30:00,2022-09-04 10:30:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,HU INSIDE LAMP NOT WORKING,,2022-09-22 04:48:09,24,2022-09-21 04:00:00,2022-09-21 05:29:00,89.0,178.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"CHILLED WATER LINE PAINT FADED, AHU-A1121-001,AG-04-04",,2023-08-26 13:24:52,24,2023-08-25 12:30:00,2023-08-25 17:10:00,280.0,545.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,INSULATION DAMAGED -AG-04-04,,2023-09-30 08:11:09,24,2023-09-29 07:15:00,2023-09-29 14:00:00,405.0,310.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1121-001- COOLING COIL DIRTY -AG-04-04,,2022-10-23 20:38:23,24,2022-10-22 19:45:00,2022-10-22 23:45:00,240.0,960.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINED PAINTS FADED- AG-04-04,,2022-11-12 23:14:56,24,2022-11-11 22:20:00,2022-11-11 23:55:00,95.0,285.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED- AG-04-04,,2023-01-03 20:38:47,24,2023-01-02 19:45:00,2023-01-02 21:45:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS AHU-A1121-001,,2023-03-08 11:22:46,24,2023-03-07 10:30:00,2023-03-07 17:10:00,400.0,123.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY & RETURN  INSULATION DUCTS DAMAGED - AG-04-04,,2023-08-24 21:23:20,24,2023-08-23 20:30:00,2023-08-23 22:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1121-001, AG-04-04",,2023-10-30 12:39:50,24,2023-10-29 11:45:00,2023-10-29 16:30:00,285.0,295.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1121-001-DUCT INSULATION DAMAGE -GROUND FLOOR AREA 004,,2024-01-08 21:24:56,24,2024-01-07 20:30:00,2024-01-07 23:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER BLOCKED -AG-04-04,,2022-09-25 08:48:10,24,2022-09-24 08:00:00,2022-09-24 12:00:00,240.0,350.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED - AHU-A1121-001 – AG-04-04,,2023-06-30 08:41:42,24,2023-06-29 07:50:00,2023-06-29 11:45:00,235.0,365.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,WATER LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED AG-04-04,,2023-12-21 00:54:19,24,2023-12-20 00:05:00,2023-12-20 03:00:00,175.0,350.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING-AHU-A1121-001)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 004,,2023-11-11 20:07:02,24,2023-11-10 19:15:00,2023-11-10 22:00:00,165.0,330.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,ABNORMAL NOISE FROM AHU –(AHU-A1121-0010) – AG 04 04,,2023-11-25 08:31:11,24,2023-11-24 07:40:00,2023-11-24 12:00:00,260.0,780.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1121-001-  FILTER BLOCKED AG-04-04,,2022-03-10 02:09:33,24,2022-03-09 01:15:00,2022-03-09 04:30:00,195.0,235.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY - AHU-A1121-001 - MECHANICAL ROOM AG-04-04,,2022-04-01 20:08:35,24,2022-03-31 19:15:00,2022-03-31 22:15:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05, CHILL WATER LINE PAINT FADED – AG-04-04,,2022-06-12 22:49:45,24,2022-06-11 21:55:00,2022-06-11 23:55:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1121-001-COOLING COIL DIRTY,,2022-08-26 20:19:04,24,2022-08-25 19:25:00,2022-08-25 23:00:00,215.0,645.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -AHU-A1121-001,,2022-10-05 20:24:23,24,2022-10-04 19:30:00,2022-10-04 22:00:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED-AHU-A1121-001)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 004,,2023-04-15 11:16:39,24,2023-04-14 10:20:00,2023-04-14 13:00:00,160.0,480.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2022-01-05 17:15:58,24,2022-01-04 16:20:00,2022-01-04 18:00:00,100.0,300.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1121-001 – AG-04-04,,2022-02-15 00:04:21,24,2022-02-13 23:10:00,2022-02-14 01:45:00,155.0,465.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-001- COOLING COIL DIRTY--,,2022-04-22 08:17:31,24,2022-04-21 07:25:00,2022-04-21 10:30:00,185.0,555.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-001-DRAIN LINE BLOCKED-,,2023-07-15 10:01:41,24,2023-07-14 09:10:00,2023-07-14 12:30:00,200.0,445.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1121-007 COOLING COIL DIRTY,,2022-01-16 19:52:18,24,2022-01-15 19:00:00,2022-01-15 23:00:00,240.0,720.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AG-04-04,,2022-02-03 23:29:47,24,2022-02-02 22:35:00,2022-02-03 01:45:00,190.0,570.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED -AG-04-04,,2022-03-04 01:08:28,24,2022-03-03 00:54:00,2022-03-03 02:45:00,111.0,222.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1121-007 – COOLING COIL DIRTY--,,2022-03-31 20:06:30,24,2022-03-30 19:10:00,2022-03-30 23:00:00,230.0,690.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,RETURN DUCT CONVERSE AIR LEAKAGE,,2023-01-01 20:18:49,24,2022-12-31 19:25:00,2022-12-31 22:25:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1121-007 – CHILLED WATER PAINT FADED,,2023-04-15 08:28:22,24,2023-04-14 07:35:00,2023-04-14 10:15:00,160.0,480.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"CHILLED WATER LINE PAINT FADED, AHU-A1121-007, AG-04-04",,2023-07-10 16:29:15,24,2023-07-09 15:35:00,2023-07-09 18:35:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,DRAIN LINE DAMAGED,CM
AIR HANDLING UNIT-05,"CHILLED WATER LINE PAINT FADED ,AHU-A1121-007,AG-04-04",,2023-08-26 08:46:29,24,2023-08-25 07:55:00,2023-08-25 11:00:00,185.0,555.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"AHU DUCT INSOLATION DAMAGED, AHU-A1121-007,AG-04-04",,2023-09-07 01:04:34,24,2023-09-06 00:10:00,2023-09-06 04:00:00,230.0,355.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AG-04-04,,2024-02-26 23:01:07,24,2024-02-25 22:10:00,2024-02-26 00:30:00,140.0,280.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1121-007-FILTER DIRTY,,2022-07-29 14:20:32,24,2022-07-28 13:30:00,2022-07-28 17:30:00,240.0,75.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU NOISY-AHU-A1121-007)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 004,,2023-04-23 09:26:59,24,2023-04-22 08:35:00,2023-04-22 15:30:00,415.0,1065.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOISY,LOOSE MOUNTING,CM
AIR HANDLING UNIT-05,AHU-A1121-007 SUPLY DUCT INSULATION DAMAGED-AG-04-04,,2023-08-23 23:26:21,24,2023-08-22 22:30:00,2023-08-23 00:00:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1121-007, AG-04-04",,2023-10-30 12:39:34,24,2023-10-29 11:45:00,2023-10-29 14:20:00,155.0,310.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1121-007,,2024-01-03 20:57:57,24,2024-01-02 20:05:00,2024-01-02 23:00:00,175.0,525.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"CHILLED WATER LINE PAINT FADED
",,2023-11-08 11:18:31,24,2023-11-07 10:25:00,2023-11-07 18:00:00,455.0,420.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER BLOCKED -AG-04-04,,2022-09-25 08:46:07,24,2022-09-24 08:00:00,2022-09-24 10:00:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AG-04-04- AHU-A1121-007 – FILTER DIRTY--,,2023-01-09 12:22:39,24,2023-01-08 11:25:00,2023-01-08 15:00:00,215.0,355.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-007- COOLING COIL DIRTY--,,2022-04-22 08:18:18,24,2022-04-21 07:25:00,2022-04-21 13:30:00,365.0,530.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED – AG-04-04  AIR HANDLING UNIT 069 (TAG NO:AHU-A1121-007)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 004,,2023-01-31 01:03:18,24,2023-01-30 00:10:00,2023-01-30 02:00:00,110.0,330.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER ALARM AHU-A1121-007,,2023-02-23 12:10:20,24,2023-02-22 11:15:00,2023-02-22 16:00:00,285.0,350.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - MEC ROOM -AG-04-04,,2023-07-01 20:22:29,24,2023-06-30 19:30:00,2023-06-30 21:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1121-008 - COOLING COIL DIRTY  - AG-04-04 - CM-2022-01-1313,,2022-01-17 23:29:46,24,2022-01-16 22:40:00,2022-01-16 23:55:00,75.0,225.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-008-CILLED WATERLINE PAINT FADED,,2022-03-04 04:06:45,24,2022-03-03 03:15:00,2022-03-03 05:45:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
