Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,FILTER DIRTY   AHU-A1121-008,,2022-09-24 11:31:28,24,2022-09-23 10:35:00,2022-09-23 13:00:00,145.0,274.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"COOLING COIL DIRTY - AG-04A-04, AHU-A1110-008",,2023-01-14 20:21:38,24,2023-01-13 19:30:00,2023-01-13 23:30:00,240.0,960.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-008 – CHILLED WATER PAINT FADED,,2023-04-15 08:30:03,24,2023-04-14 07:35:00,2023-04-14 10:15:00,160.0,480.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,"CHILLED WATER LINE PAINT FADED, AHU-A1121-008, AG-04-04",,2023-07-10 16:27:41,24,2023-07-09 15:35:00,2023-07-09 18:35:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED - AHU-A1121-008 – AG-04-04,,2023-08-27 08:37:58,24,2023-08-26 07:45:00,2023-08-26 11:00:00,195.0,390.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1121-008 SUPPLY DUCT INSULATION DAMAGED AG-04-04,,2023-08-26 01:07:27,24,2023-08-25 00:15:00,2023-08-25 02:30:00,135.0,270.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1121-008 - AG-04-04,,2023-09-20 20:13:46,24,2023-09-19 19:20:00,2023-09-19 23:58:00,278.0,945.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05, AHU FILTER BLOCKED – AG-04-04,,2023-10-29 21:00:17,24,2023-10-28 20:05:00,2023-10-28 21:30:00,85.0,170.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AG-04-04,,2024-02-26 23:02:20,24,2024-02-25 22:10:00,2024-02-26 00:30:00,140.0,280.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AG-04-04- -RETURN DUCT CANVAS AIR LEAKAGE -AHU-A1121-008)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 004,,2023-01-02 23:25:22,24,2023-01-01 22:35:00,2023-01-02 01:30:00,175.0,525.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU FILTER BLOCKED – AG-04-04,,2023-05-23 20:31:44,24,2023-05-22 19:40:00,2023-05-22 21:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING,,2023-06-30 20:02:32,24,2023-06-29 19:10:00,2023-06-29 23:58:00,288.0,235.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,FILTER ALARM - AHU-A1121-008 – AG-04-04,,2023-08-27 01:17:24,24,2023-08-26 00:25:00,2023-08-26 02:45:00,140.0,420.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1121-008 – AG-04-04,,2023-11-28 08:30:08,24,2023-11-27 07:35:00,2023-11-27 14:00:00,385.0,440.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"SENSOR TUBE DAMAGED,AHU-A11121-008,AG-04-04",,2023-12-09 11:17:19,24,2023-12-08 10:25:00,2023-12-08 18:35:00,490.0,485.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,SENSOR DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1121-007  -RETURN DUCT INSULATION DAMAGED - AG-04-04,,2023-08-23 23:30:31,24,2023-08-22 22:35:00,2023-08-23 00:00:00,85.0,170.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1121-008 AHU LIGHTING SWITCH DAMAGE,,2024-03-24 08:22:32,24,2024-03-23 07:30:00,2024-03-23 10:15:00,165.0,330.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2023-11-08 11:19:44,24,2023-11-07 10:25:00,2023-11-07 18:00:00,455.0,440.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,FILTER ALARM   CONCOURSE A-GROUND FLOOR AREA 004,,2022-07-29 20:50:48,24,2022-07-28 19:55:00,2022-07-28 23:58:00,243.0,241.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU LAMP NOT WORKING,,2022-09-12 21:16:25,24,2022-09-11 20:20:00,2022-09-11 22:10:00,110.0,181.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOT WORKING,SUPPLY POWER FAILURE,CM
AIR HANDLING UNIT-05,AG-04-04- AHU-A1121-008 – FILTER DIRTY--,,2023-01-09 12:21:35,24,2023-01-08 11:25:00,2023-01-08 17:00:00,335.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,UNUSUAL SOUND FROM AHU,,2023-04-24 09:13:35,24,2023-04-23 08:15:00,2023-04-23 15:00:00,405.0,465.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,BEARING DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1121-008 – RAD OPEN FAIL ALARM – AG -04-04,,2022-01-15 13:52:10,24,2022-01-14 13:00:00,2022-01-14 14:25:00,85.0,170.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOISY,MISALIGNMENT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1121-008 – AG-04-04,,2022-06-28 14:25:59,24,2022-06-27 13:30:00,2022-06-27 18:30:00,300.0,110.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED - AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 004,,2023-02-03 20:35:23,24,2023-02-02 19:45:00,2023-02-02 22:15:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1121-008-DRAIN LINE BLOCKED .,,2023-07-15 10:24:15,24,2023-07-14 09:30:00,2023-07-14 17:30:00,480.0,355.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT CANVAS AIR LEAKAGE - AG-04-04,,2022-05-28 03:26:24,24,2022-05-27 02:35:00,2022-05-27 05:30:00,175.0,495.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,LOW AIR PRESSURE,SENSOR FAULTY,CM
AIR HANDLING UNIT-05,AC TOO WARM - NEAR A2-04-06 CORRIDOR,,2023-05-15 05:14:28,24,2023-05-14 04:20:00,2023-05-14 06:10:00,110.0,65.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,CABIN LAMP FAULTY – AHU-A1121-011 - MECHANICAL ROOM AG-04-04,,2023-08-27 21:30:19,24,2023-08-26 20:40:00,2023-08-26 23:40:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,ABNORMAL NOISE-AHU-A1121-011)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 004-AG-04-04-,,2023-10-14 14:25:19,24,2023-10-13 13:30:00,2023-10-13 17:45:00,255.0,599.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,BEARING DAMAGE,CM
AIR HANDLING UNIT-05, AHU FILTER BLOCKED – AG-04-04,,2023-10-29 21:01:25,24,2023-10-28 20:05:00,2023-10-28 23:00:00,175.0,175.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU-A1121-008 FILTER DIRTY,,2023-11-03 09:32:45,24,2023-11-02 08:40:00,2023-11-02 12:00:00,200.0,440.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2022-10-06 19:57:00,24,2022-10-05 19:05:00,2022-10-05 21:00:00,115.0,170.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-011-NOISY- AG-04-04,,2023-04-26 09:21:10,24,2023-04-25 08:30:00,2023-04-25 13:00:00,270.0,1080.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOISY,LOOSE MOUNTING,CM
AIR HANDLING UNIT-05,AHU-A1121-011 – FILTER BLOCKED – AG-04-04,,2023-05-23 20:32:34,24,2023-05-22 19:42:00,2023-05-22 23:40:00,238.0,353.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,CHILLER WATER LINE PAINT FADED – AHU-A1121-011 - AG 04 05,,2023-08-15 20:55:19,24,2023-08-14 20:05:00,2023-08-14 22:35:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED - AHU-A1121-011 - AG-04-04,,2023-08-27 08:39:20,24,2023-08-26 07:45:00,2023-08-26 11:00:00,195.0,390.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1121-011-DUCT INSULATION DAMAGE-GROUND FLOOR AREA 004,,2024-01-08 21:05:15,24,2024-01-07 20:10:00,2024-01-07 23:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER BLOCKED -AG-04-04,,2022-09-25 08:47:06,24,2022-09-24 08:00:00,2022-09-24 13:00:00,300.0,175.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED-AIR HANDLING UNIT 073 (TAG NO:AHU-A1121-011)-CONCOURSE A-GROUND FLOOR AREA 004,,2023-12-13 20:37:43,24,2023-12-12 19:45:00,2023-12-12 21:45:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -AHU-A1121-011)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 004,,2022-02-19 08:18:29,24,2022-02-18 07:25:00,2022-02-18 10:30:00,185.0,740.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR FILTER DIRTY AHU-A1121-011 AG-04-04,,2022-03-08 20:43:47,24,2022-03-07 19:50:00,2022-03-07 22:00:00,130.0,260.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COILING COIL IS DIRTY – AHU-A1121-011 - MECHANICAL ROOM AG-04-04,,2022-04-02 20:11:36,24,2022-04-01 19:20:00,2022-04-01 23:00:00,220.0,660.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY – AG-04-04,,2022-04-23 08:48:18,24,2022-04-22 07:55:00,2022-04-22 12:00:00,245.0,490.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU LAMP NOT WORKING,,2022-09-12 21:17:35,24,2022-09-11 20:22:00,2022-09-11 23:45:00,203.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOT WORKING,BLOCKAGE OF AIR FLOW,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED -AHU-A1121-011)-AIRSIDE-CONCOURSE A-GROUND FLOOR AREA 004,,2023-04-15 11:14:20,24,2023-04-14 10:20:00,2023-04-14 13:00:00,160.0,480.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU073 - CHILLED WATER LINE PAINT FADED – AG-04-04,,2022-03-04 20:24:40,24,2022-03-03 19:30:00,2022-03-03 22:00:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHTING SWITCH DAMAGED – (AHU-A1121-011) – AG 04 04,,2024-03-24 09:26:53,24,2024-03-23 08:35:00,2024-03-23 13:05:00,270.0,333.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT WORKING -AHU-A1121-201)-AIRSIDE-CONCOURSE A-SECOND FLOOR AREA 004,,2022-11-30 14:23:24,24,2022-11-29 13:30:00,2022-11-29 16:00:00,150.0,300.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 004,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1121-201 CABIN LAMP NOT WORKING,,2023-06-03 11:04:47,24,2023-06-02 10:10:00,2023-06-02 11:33:00,83.0,166.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 004,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,FL1 FAMILY AREA AC TO COLD,,2023-07-30 03:33:58,24,2023-07-29 02:40:00,2023-07-29 04:30:00,110.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 004,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE INSULATION DAMAGED – A2-04-26,,2024-01-31 14:02:30,24,2024-01-30 13:15:00,2024-01-30 16:00:00,165.0,330.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHTTING SWITCH FAULTY - A2-04-26,,2023-08-30 12:03:37,24,2023-08-29 11:10:00,2023-08-29 14:50:00,220.0,305.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 004,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,FFL2 AC TOO HOT OPEN AREA NEAR BAR COUNTER,,2022-08-15 01:08:28,24,2022-08-14 00:15:00,2022-08-14 06:30:00,375.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD - FFL2- DINING AREA,,2022-10-27 00:34:49,24,2022-10-25 23:40:00,2022-10-26 00:40:00,60.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,No maintenance space for fire dampers for return duct penetrating to mechanical room - AHU-A1121-202 - A2-FFL2-10*Email@Thu 11/10/2022 2:57 PM*,,2022-11-11 09:21:14,24,,,,,0,HVAC,,Cancelled,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,,CM
AIR HANDLING UNIT-05,AC TOO COLD -FFL 2 OPEN LOUNGE,,2022-12-01 05:06:57,24,2022-11-30 04:10:00,2022-11-30 05:30:00,80.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC  TOO COLD - ENTIRE FREQUENT FLYER LOUNGE 2,,2022-12-22 18:43:08,24,2022-12-21 17:50:00,2022-12-21 19:30:00,100.0,40.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD OPEN LOUNGE AREA INFRONT OF BAR FFL2,,2023-03-01 21:52:26,24,2023-02-28 21:00:00,2023-02-28 23:30:00,150.0,65.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TEMPERATURE TOO HOT -FFL2 PLATINUM LOUNGE RECEPTION,,2023-03-21 12:20:31,24,2023-03-20 11:30:00,2023-03-20 14:45:00,195.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,A/C IS TOO HOT IN THE OPEN AREA,,2023-06-03 02:03:43,24,2023-06-02 01:10:00,2023-06-02 03:25:00,135.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT COOLING (TOO WARM) – FFL2 LOUNGE QUIET ROOM,,2023-06-03 06:34:36,24,2023-06-02 05:40:00,2023-06-02 18:05:00,745.0,65.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,MOTOR FLEX CONNECTOR DAMAGED – (A1121-202),,2023-06-03 14:40:22,24,2023-06-02 13:45:00,2023-06-02 15:13:00,88.0,176.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,AC NOT WORKING (TOO HOT) - FFL2 LOUNGE BAR COUNTER AREA,,2023-06-16 18:41:02,24,2023-06-15 17:50:00,2023-06-15 20:00:00,130.0,60.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD IN OPEN LOUNGE AREA - FFL2 LOUNGE,,2023-06-23 10:55:28,24,2023-06-22 10:05:00,2023-06-22 16:35:00,390.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,FFL2 SEATING AREA AC TOO COLD,,2023-07-24 04:53:07,24,2023-07-23 04:00:00,2023-07-23 05:50:00,110.0,45.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,LOW AIR PRESSURE,SENSOR FAULTY,CM
AIR HANDLING UNIT-05,AC VENT DIRTY ADMIN OFFICE - A-FREQUENT FLYER LOUNGE 2,,2023-07-30 13:51:03,24,2023-07-29 13:00:00,2023-07-29 15:00:00,120.0,360.0,3,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO COLD - FFL2 DINING RAEA,,2023-07-30 13:52:10,24,2023-07-29 13:00:00,2023-07-29 18:05:00,305.0,70.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD -FFL2,,2023-08-05 01:47:27,24,2023-08-04 00:55:00,2023-08-04 02:30:00,95.0,60.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,AC TOO HOT IN MALE TOILET FFL2,,2023-08-28 16:08:48,24,2023-08-27 15:15:00,2023-08-27 17:10:00,115.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD IN OPEN AREA - FFL2 LOUNGE,,2023-08-29 22:25:24,24,2023-08-28 21:30:00,2023-08-28 23:05:00,95.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC NOT WORKING (TOO HOT) – FFL2 LOUNGE DINING AREA,,2023-09-12 13:35:58,24,2023-09-11 12:40:00,2023-09-11 15:10:00,150.0,65.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD - FFL2 OPEN & DINING A2-FFL2-01,,2023-10-14 20:52:41,24,2023-10-13 20:00:00,2023-10-13 21:00:00,60.0,50.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD -  COMMON SEATING AREA FFL2,,2023-10-16 03:08:31,24,2023-10-15 02:15:00,2023-10-15 04:00:00,105.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - FFL1 OPEN AREA,,2023-10-28 03:32:55,24,2023-10-27 02:40:00,2023-10-27 03:30:00,50.0,50.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - FFL1 SOUTH OPEN LOUNGE,,2023-11-02 02:53:02,24,2023-11-01 02:00:00,2023-11-01 04:45:00,165.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD -ALL AREA,,2023-11-18 20:20:46,24,2023-11-17 19:30:00,2023-11-17 21:35:00,125.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD IN FFL2 LOBBY AREA,,2023-11-17 03:23:26,24,2023-11-16 02:28:00,2023-11-16 05:00:00,152.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"FFL2 LOUNGE, COMMON AREA - AC TEMPERATURE IS TOO COLD",,2023-12-09 01:22:39,24,2023-12-08 00:30:00,2023-12-08 06:30:00,360.0,35.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD FFL2 OPEN AREA,,2023-12-10 01:25:38,24,2023-12-09 00:30:00,2023-12-09 06:30:00,360.0,35.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - FFL2 LOUNGE DINING & OPEN AREA,,2023-12-19 05:23:01,24,2023-12-18 04:30:00,2023-12-18 05:30:00,60.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT -  ROOM 1-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 2 - DINING AREA,,2023-12-27 05:38:39,24,2023-12-26 04:45:00,2023-12-26 05:45:00,60.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,FFL2 LOUNGE OPEN AREA – AC TOO COLD,,2024-01-30 02:13:50,24,2024-01-29 01:20:00,2024-01-29 05:35:00,255.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,SEATING AREA AC TEMP  TOO COLD -FFL2,,2024-02-19 05:15:29,24,2024-02-18 04:25:00,2024-02-18 06:30:00,125.0,90.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,"OPEN BAR COUNTER AC VENT COVER PAINT FADED
FLL2 OPEN AREA
",,2024-03-09 10:03:03,24,2024-03-08 09:10:00,2024-03-08 16:00:00,410.0,175.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,DAMAGED,UNIT IS RUSTED,CM
AIR HANDLING UNIT-05,FFL2 OPEN SEATING AREA -  AC TOO COLD,,2024-04-23 01:52:24,24,2024-04-22 01:00:00,2024-04-22 06:20:00,320.0,65.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT FAULTY – A2-05-31-  AIR HANDLING UNIT 076 (TAG NO:AHU-A1121-202)-AIRSIDE-CONCOURSE A-SECOND FLOOR AREA 005,,2022-12-06 22:03:49,24,2022-12-05 21:10:00,2022-12-06 00:00:00,170.0,340.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AC TOO COLD  -  FFL2(PLATINUM LOUNGE) – OPEN AREA,,2022-12-07 03:39:04,24,2022-12-06 02:45:00,2022-12-06 03:45:00,60.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT - FFL2 DINING AND SEATING AREA,,2023-01-20 23:28:17,24,2023-01-19 22:35:00,2023-01-19 23:35:00,60.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD SEATING AREA FFL2,,2023-05-05 04:16:58,24,2023-05-04 03:25:00,2023-05-04 04:00:00,35.0,35.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,FFL2 SEATING AND DINING AREA – AC IS TOO HOT--,,2023-06-02 15:20:28,24,2023-06-01 14:25:00,2023-06-01 18:10:00,225.0,65.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD FFL2 BAR AREA,,2023-06-07 00:45:20,24,2023-06-05 23:50:00,2023-06-06 00:50:00,60.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,CHILLED WATER VALVE NOT WORKING,CM
AIR HANDLING UNIT-05,FFL2 SEATING COMMON AREA AC IS TOO COLD,,2023-06-20 02:52:47,24,2023-06-19 02:00:00,2023-06-19 03:00:00,60.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD,,2023-07-09 06:52:23,24,2023-07-08 06:00:00,2023-07-08 06:30:00,30.0,30.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT – OPEN ARAE FFL2,,2023-07-14 06:26:15,24,2023-07-13 05:35:00,2023-07-13 08:00:00,145.0,65.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,FCU-A1153-EK-002-AC VENT DIRTY -FFL2 KITCHEN,,2023-07-30 13:57:40,24,2023-07-29 13:00:00,2023-07-29 15:00:00,120.0,360.0,3,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO COLD -DINING AREA BY BAR,,2023-08-20 10:07:54,24,2023-08-19 09:15:00,2023-08-19 16:35:00,440.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD - FFL2 OPEN LOUNGE AREA,,2023-09-12 20:35:27,24,2023-09-11 19:40:00,2023-09-11 21:00:00,80.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,FFL2 SITTING AREA- AC TOO HOT,,2023-09-16 19:08:07,24,2023-09-15 18:15:00,2023-09-16 00:30:00,375.0,60.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,AC TOO COLD – FFL1 NEXT TO A1 GATE,,2023-09-30 10:42:26,24,2023-09-29 09:50:00,2023-09-29 15:02:00,312.0,70.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD IN OPEN AREA - FFL2 LOUNGE,,2023-10-09 03:23:34,24,2023-10-08 02:30:00,2023-10-08 05:00:00,150.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD – FFL2 SEATING AREA,,2023-12-20 02:15:50,24,2023-12-19 01:20:00,2023-12-19 04:00:00,160.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - GL1 PASSENGER SEATING AREA,,2024-01-13 17:07:25,24,2024-01-12 16:15:00,2024-01-12 18:40:00,145.0,35.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"AHU-A1121-202
FILTER DIRTY
AIRSIDE-CONCOURSE A-SECOND FLOOR AREA 005",,2024-03-10 15:31:50,24,2024-03-09 14:40:00,2024-03-09 20:00:00,320.0,115.0,3,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1121-202-ABNORMAL NOSY-A2-05-31,,2024-03-27 09:36:24,24,2024-03-26 08:45:00,2024-03-26 14:50:00,365.0,365.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FFL2 OPEN LOUNGE AC TOO COLD,,2022-08-13 23:15:53,24,2022-08-12 22:20:00,2022-08-12 23:45:00,85.0,45.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD SITTING AREA,,2022-08-30 05:13:37,24,2022-08-29 04:20:00,2022-08-29 06:15:00,115.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,Male shower area and corridor ac is not effective (too warm) - FFL1,,2022-09-06 03:40:12,24,2022-09-05 02:45:00,2022-09-05 04:00:00,75.0,60.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD -SEATING AREA,,2022-10-14 00:29:52,24,2022-10-12 23:35:00,2022-10-12 23:58:00,23.0,23.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,MALE SHOWER ROOM EXHAUST GRILL DUSTY  FFL2,,2022-10-17 02:56:31,24,2022-10-16 02:00:00,2022-10-16 06:00:00,240.0,175.0,3,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,A/C  IS TOO COLD IN FFL1,,2022-12-27 09:44:40,24,2022-12-26 08:50:00,2022-12-26 10:00:00,70.0,70.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO WARM - FREQUENT FLYER LOUNGE 2 ENTIRE LOUNGE,,2023-03-04 01:07:53,24,2023-03-03 00:15:00,2023-03-03 01:00:00,45.0,45.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,ACTEMPERATURE  TOO WARM (PASSENGER SEATING AREA )-FREQUENT FLYER LOUNGE 1,,2023-03-28 19:30:56,24,2023-03-27 18:35:00,2023-03-27 20:00:00,85.0,65.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD -OPEN AREA FREQUENT FLYER LOUNGE 2,,2023-04-22 00:50:54,24,2023-04-20 23:55:00,2023-04-21 04:00:00,245.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD FFL2 RECEPTION AREA,,2023-05-20 18:05:51,24,2023-05-19 17:10:00,2023-05-19 23:00:00,350.0,60.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC IS NOT WORKING -FFL2 -LOUNGE -OPEN SEATING AREA -FREQUENT FLYER LOUNGE 2,,2023-06-01 07:53:06,24,2023-05-31 07:00:00,2023-05-31 10:00:00,180.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,AC TOO HOT IN FFL2  OPEN DINING AREA,,2023-06-16 14:35:49,24,2023-06-15 13:40:00,2023-06-15 16:15:00,155.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05, A/C IS TOO HOT ENTIRE FFL2,,2023-06-16 14:17:24,24,2023-06-15 13:25:00,2023-06-15 16:15:00,170.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AC IS TOO WARM- FFL2 DEATING AND DINING AREA- ALSO FFL1,,2023-06-18 07:47:51,24,2023-06-17 06:55:00,2023-06-17 11:35:00,280.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD SEATING AREA FFL2,,2023-06-23 05:09:32,24,2023-06-22 04:15:00,2023-06-22 06:30:00,135.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,OPEN AREA  (BAR COUNTER) AC TOO HOT - FFL2,,2023-07-13 17:48:27,24,2023-07-12 16:50:00,2023-07-12 20:00:00,190.0,70.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD -FFL1 DINING,,2023-10-05 15:13:38,24,2023-10-04 14:20:00,2023-10-04 15:20:00,60.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD -  MAIN RECPETION FFL1,,2024-01-04 10:47:23,24,2024-01-03 09:55:00,2024-01-03 17:00:00,425.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,A/C VENTS DIRTY A1-FFL1-27,,2024-01-28 10:51:28,24,2024-01-27 10:05:00,2024-01-27 12:30:00,145.0,290.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,A/C VENTS DIRTY A1-FFL1-28,,2024-01-28 10:53:16,24,2024-01-27 10:05:00,2024-01-27 12:30:00,145.0,290.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO COLD - FFL2 OPEN AREA SITTING AREA,,2024-04-07 21:47:15,24,2024-04-06 20:55:00,2024-04-06 23:30:00,155.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC NOT WORKING -FFL1 ALL AREA,,2023-10-07 20:07:37,24,2023-10-06 19:15:00,2023-10-06 23:58:00,283.0,31.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD - FFL2 OPEN AREA,,2023-10-13 04:50:50,24,2023-10-12 03:55:00,2023-10-12 05:35:00,100.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD WHOLE LOUNGE FFL1 AND FLL2,,2023-10-29 03:58:59,24,2023-10-28 03:05:00,2023-10-28 06:40:00,215.0,40.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD – FFL2 LOUNGE OPEN AREA,,2023-11-14 15:20:44,24,2023-11-13 14:25:00,2023-11-13 16:00:00,95.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,FFL2 BAR COUNTER AREA AC VENT PAINT TOUCH REQUIRED,,2023-11-27 12:57:03,24,2023-11-26 12:05:00,2023-11-26 16:00:00,235.0,175.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO COLD - SEATING AREA,,2023-12-29 03:25:17,24,2023-12-28 02:30:00,2023-12-28 06:40:00,250.0,40.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,FFL1 FAMILY AREA AC TOO COLD,,2023-12-30 12:41:02,24,2023-12-29 11:50:00,2023-12-29 18:30:00,400.0,68.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD FFL2 SITTING AREA,,2024-01-30 17:27:09,24,2024-01-29 16:35:00,2024-01-29 18:00:00,85.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"AC TOO COLD 
FFL2 OPEN AREA NEAR BUFFET COUNTER AREA
",,2024-02-02 04:04:43,24,2024-02-01 03:10:00,2024-02-01 06:00:00,170.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD – ENTIRE LOUNGE A2 FFL2 14,,2024-04-09 09:20:07,24,2024-04-08 08:25:00,2024-04-08 14:00:00,335.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,FFL2-OPEN  AREA  AC TEMP TOO COLD -A2-FFL2-05,,2024-01-06 21:03:40,24,2024-01-05 20:10:00,2024-01-05 23:58:00,228.0,38.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,WATER DRIPPING FROM AC DUCT NEAR T1-0A-47- INSIDE AND OUTSIDE,,2022-03-09 06:50:20,24,2022-03-08 06:00:00,2022-03-08 09:00:00,180.0,370.0,4,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AC TOO COLD - FFL2 DINING AREA,,2022-09-04 03:40:50,24,2022-09-03 02:50:00,2022-09-03 05:00:00,130.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD -FFL2 SEATING AREA,,2022-10-13 23:48:39,24,2022-10-12 22:50:00,2022-10-12 23:30:00,40.0,40.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,"PASSENGER SITTING AREA,AC TEMPERATURE TOO  COLD.-CONCOURSE A-FREQUENT FLYER LOUNGE 2.",,2022-10-27 01:01:43,24,2022-10-26 00:05:00,2022-10-26 01:00:00,55.0,55.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,FFL2 OPEN LOUNGE AREA AC TOO COLD,,2022-12-28 22:12:48,24,2022-12-27 21:15:00,2022-12-27 22:15:00,60.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT - FFL2  ENTIRE QUEIT AREA,,2023-01-07 12:48:10,24,2023-01-06 11:55:00,2023-01-06 15:35:00,220.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD -OPEN AREA,,2023-02-02 22:08:41,24,2023-02-01 21:15:00,2023-02-01 22:15:00,60.0,60.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,A/C IS TOO HOT FFL2 RECEPTION,,2023-04-07 23:18:52,24,2023-04-06 22:25:00,2023-04-06 23:40:00,75.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"AC TOO COLD , DINING AREA FREQUENT FLYER LOUNGE 2",,2023-04-15 01:23:31,24,2023-04-14 00:30:00,2023-04-14 02:30:00,120.0,60.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,A/C IS TOO COLD IN FFL1 & FFL2,,2022-07-09 22:38:47,24,2022-07-08 21:45:00,2022-07-08 22:50:00,65.0,40.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,FFL2 BACK OF HOUSE CORRIDOR (TOILET/KITCHEN) AC VENT DIRTY,,2023-03-01 20:30:46,24,2023-02-28 19:35:00,2023-02-28 22:30:00,175.0,350.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AC TOO COLD - DINING AREA, A2-FFL2-01",,2023-10-02 12:54:18,24,2023-10-01 12:00:00,2023-10-01 15:15:00,195.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD  FFL1 RECEPTION,,2023-10-04 19:07:08,24,2023-10-03 18:15:00,2023-10-03 20:00:00,105.0,65.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - ENTIRE FFL2 LOUNGE,,2024-03-20 09:41:44,24,2024-03-19 08:50:00,2024-03-19 12:05:00,195.0,65.0,1,HVAC,,Closed,Normal,SECOND FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD RCT B,,2022-03-22 20:40:07,24,2022-03-21 19:50:00,2022-03-21 22:00:00,130.0,70.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,REQUIRED TO MAINTAIN THE TEMPERATURE DUE TO HUMIDITY ON THE GLASS NOT VISIBLE - B6-20-01 (RAMP CONTROL TOWER),,2022-08-07 23:16:19,24,2022-08-06 22:25:00,2022-08-06 23:40:00,75.0,65.0,2,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD MIST FORMING ON GLASS RCTB,,2023-07-15 22:02:33,24,2023-07-14 21:10:00,2023-07-14 23:58:00,168.0,63.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05, B5-20-02 - AC HOT & SMELLY /CHOKING,,2023-09-25 12:49:49,24,2023-09-24 11:55:00,2023-09-24 17:55:00,360.0,65.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD (HUMIDITY FORMMING ON THE GLASS),,2022-10-07 23:05:32,24,2022-10-06 22:10:00,2022-10-07 01:00:00,170.0,60.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC IS TOO COLD- B6-20-01 (RAMP CONTROL TOWER))-AIRSIDE-CONCOURSE B-SIXTH FLOOR AREA 020,,2022-11-09 03:20:02,24,2022-11-08 02:25:00,2022-11-08 03:25:00,60.0,60.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU-A1122-701 FILTER DIRTY,,2023-06-27 08:07:48,24,2023-06-26 07:15:00,2023-06-26 08:45:00,90.0,180.0,2,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,(AHU-A1122-701)TEMP GAUGE FAULTY-CONCOURSE B-APRON CONTROL TOWER,,2023-11-13 10:18:19,24,2023-11-12 09:25:00,2023-11-12 10:30:00,65.0,182.0,3,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,DAMAGED,TEMPERATURE GAUGE DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO COLD – RCT B B6-20-01 NEAR B5-20-02,,2024-01-11 10:17:05,24,2024-01-10 09:25:00,2024-01-10 11:00:00,95.0,65.0,2,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,RCT B AC TOO COLD B6-20-01,,2022-07-28 20:28:36,24,2022-07-27 19:35:00,2022-07-27 20:20:00,45.0,45.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD,,2022-09-04 23:59:54,24,2022-09-03 23:05:00,2022-09-03 23:30:00,25.0,25.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,"AHU-A1122-701
B6-20-01
MOTOR NOISY
",,2024-03-10 09:59:23,24,2024-03-09 09:05:00,2024-03-09 11:05:00,120.0,360.0,3,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AC TOO HOT RCT B,,2022-03-08 20:27:46,24,2022-03-07 19:35:00,2022-03-07 20:35:00,60.0,60.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC IS TOO COLD IN RCT-B,,2022-03-20 15:59:09,24,2022-03-19 15:05:00,2022-03-19 15:35:00,30.0,30.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC IS TOO COLD -: B6-20-01 (RAMP CONTROL TOWER))-AIRSIDE-CONCOURSE B-SIXTH FLOOR AREA 020,,2023-01-12 03:48:25,24,2023-01-11 02:55:00,2023-01-11 06:15:00,200.0,65.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"AC TOO  HOT - B5-20-01,RCT B",,2022-08-08 06:04:31,24,2022-08-07 05:10:00,2022-08-07 06:10:00,60.0,60.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,HEATER NOT WORKING - (AHU-A1122-701) AIRSIDE-CONCOURSE B-APRON CONTROL TOWER,,2023-02-27 12:50:25,24,2023-02-26 12:00:00,2023-02-26 14:00:00,120.0,240.0,2,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO COLD - RAMP CONTROL TOWER-B TOP FLOOR,,2022-02-13 10:18:54,24,2022-02-12 09:25:00,2022-02-12 10:25:00,60.0,60.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD RCTB SIXTH FLOOR,,2022-11-11 00:59:54,24,2022-11-10 00:10:00,2022-11-10 03:00:00,170.0,40.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,TO INCREASE THE TEMPERATURE -RCTB B6-20-01,,2022-09-14 01:36:59,24,2022-09-13 00:45:00,2022-09-13 01:45:00,60.0,60.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1122-702 FILTER DIRTY,,2023-06-27 08:09:00,24,2023-06-26 07:15:00,2023-06-26 10:30:00,195.0,205.0,3,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY,,2023-09-26 12:32:11,24,2023-09-25 11:40:00,2023-09-25 14:40:00,180.0,360.0,2,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,RCT B AC TOO COLD,,2022-09-15 22:41:59,24,2022-09-14 21:50:00,2022-09-14 23:15:00,85.0,70.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,"AHU-A1122-702
B6-20-01
MOTOR NOISY
",,2024-03-10 10:01:44,24,2024-03-09 09:10:00,2024-03-09 16:15:00,425.0,365.0,3,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AC TOO COLD RCTB,,2022-03-23 22:43:47,24,2022-03-22 21:50:00,2022-03-22 23:55:00,125.0,40.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD RCT B,,2022-01-02 21:06:34,24,2022-01-01 20:10:00,2022-01-01 23:55:00,225.0,65.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD RCT B - B6-20-01,,2022-04-18 09:49:36,24,2022-04-17 08:55:00,2022-04-17 09:55:00,60.0,60.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD FOG FORMING ON GLASS  RCTB,,2022-04-09 02:10:14,24,2022-04-08 01:15:00,2022-04-08 02:15:00,60.0,60.0,1,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - RCTB - B6-20-01,,2022-04-23 19:20:01,24,2022-04-22 18:30:00,2022-04-22 20:00:00,90.0,65.0,2,HVAC,,Closed,Normal,APRON CONTROL TOWER,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU-A1157-B01 – BELT DAMAGED--,,2022-09-28 20:02:05,24,2022-09-27 19:10:00,2022-09-27 23:40:00,270.0,125.0,2,HVAC,,Closed,Normal,BASEMENT AREA 17A,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"AHU CABIN LIGHT NOT WORKING – MEC ROOM BB-17-09

",,2023-08-02 20:11:17,24,2023-08-01 19:20:00,2023-08-02 00:49:00,329.0,303.0,2,HVAC,,Closed,Normal,BASEMENT AREA 17A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,SUPPLY AIR LOW ALARM//PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1157.BSMTP1.IBFWB01.AHUB01.SYSALM.SUFLOALM / /MECHANICAL ROOM BB-17-09,,2023-10-26 09:12:42,24,2023-10-25 08:20:00,2023-10-25 16:00:00,460.0,245.0,3,HVAC,,Closed,Normal,BASEMENT AREA 17A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AIR HANDLING UNIT 190 ,-SUPPLY LOW AIR FLOW,-CONCOURSE B-BASEMENT AREA 17A.",,2022-11-01 08:20:32,24,2022-10-31 07:30:00,2022-10-31 10:30:00,180.0,540.0,3,HVAC,,Closed,Normal,BASEMENT AREA 17A,N,DAMAGED,SENSOR DAMAGED,CM
AIR HANDLING UNIT-05,CABIN LIGHT NOT WORKING -BB-17-09,,2023-11-10 23:29:25,24,2023-11-09 22:35:00,2023-11-10 01:05:00,150.0,300.0,2,HVAC,,Closed,Normal,BASEMENT AREA 17A,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,AHU-A1157-B01 FILTER DIRTY,,2023-06-28 08:57:12,24,2023-06-27 08:05:00,2023-06-27 12:45:00,280.0,365.0,3,HVAC,,Closed,Normal,BASEMENT AREA 17A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,UNUSUAL NOISY FROM MOTOR - AHU-A1157-B01 - MECHANICAL ROOM BB-17-09,,2023-10-28 08:17:02,24,2023-10-27 07:25:00,2023-10-27 11:25:00,240.0,720.0,3,HVAC,,Closed,Normal,BASEMENT AREA 17A,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,BB 17 11 MALE WASH ROOM - AC NOT WORKING,,2023-10-19 11:04:59,24,2023-10-18 10:10:00,2023-10-18 13:30:00,200.0,70.0,1,HVAC,,Closed,Normal,BASEMENT AREA 17A,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2022-02-06 13:19:27,24,2022-02-05 12:25:00,2022-02-05 15:25:00,180.0,540.0,3,HVAC,,Closed,Normal,BASEMENT AREA 17A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER PIPE LINE LEAKING BB-17-10,,2022-11-01 13:27:22,24,2022-10-31 12:32:00,2022-10-31 16:45:00,253.0,185.0,4,HVAC,,Closed,Normal,BASEMENT AREA 17A,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1157-B01),,2023-09-02 20:24:18,24,2023-09-01 19:30:00,2023-09-01 21:30:00,120.0,240.0,2,HVAC,,Closed,Normal,BASEMENT AREA 17A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY-BG-17-03,,2022-03-20 20:28:28,24,2022-03-19 19:35:00,2022-03-19 22:35:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FLITER DIRTY - BG-17-03,,2022-04-16 22:38:47,24,2022-04-15 21:45:00,2022-04-15 23:45:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - BG-17-03,,2022-04-17 14:20:06,24,2022-04-16 13:25:00,2022-04-16 15:25:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1122-008 – AHU LAMP NOT WORKING,,2022-09-18 20:31:04,24,2022-09-17 19:40:00,2022-09-18 01:30:00,350.0,179.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – AHU-A1122-008 – BG-17-03,,2022-10-11 08:43:50,24,2022-10-10 07:50:00,2022-10-10 09:20:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY   -AHU-A1122-008 – BG-17-03,,2022-12-31 20:39:59,24,2022-12-30 19:45:00,2022-12-30 22:45:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-008-DUCT INSULATION DAMAGE -,,2023-08-04 01:56:27,24,2023-08-03 01:05:00,2023-08-03 03:00:00,115.0,230.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER ALARM AHU-A1122-008 BG-17-03,,2022-09-08 02:34:25,24,2022-09-07 01:40:00,2022-09-07 03:10:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1122-008 FILTER DIRTY,,2022-10-25 01:39:56,24,2022-10-24 00:45:00,2022-10-24 03:15:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05, COOLING COIL DIRTY - AHU-A1122-008 - BG-17-08,,2023-06-07 21:00:22,24,2023-06-06 20:05:00,2023-06-07 01:35:00,330.0,275.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,BG-17-03 AHU-A1122-008 COOLING COIL DIRTY,,2023-11-04 21:31:21,24,2023-11-03 20:40:00,2023-11-03 23:40:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-008- ISOLATION SPRING DAMAGED--,,2022-11-07 14:40:57,24,2022-11-06 13:45:00,2022-11-06 15:45:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-008 – DUCT INSULATION DAMAGED – BG-17-03,,2022-12-12 15:32:50,24,2022-12-11 14:40:00,2022-12-11 18:40:00,240.0,720.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-008- FILTER DIRTY -BG-17-03,,2023-02-08 02:07:09,24,2023-02-07 01:15:00,2023-02-07 04:00:00,165.0,495.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU COOLING COIL DIRTY -BG-17-03,,2023-02-25 20:21:37,24,2023-02-24 19:30:00,2023-02-24 23:00:00,210.0,630.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,LEVEL 1 COMMON AREA SECTION 1 FRONT OF B1 17 02 DEPLOYMENT ROOM AC VENTS GRILL CLEANING REQUIRED,,2024-01-17 03:11:55,24,2024-01-16 02:20:00,2024-01-16 04:00:00,100.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-06-29 11:29:46,24,2022-06-28 10:35:00,2022-06-28 12:35:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY  - AHU-A1122-008– B1-17-03 –,,2023-07-16 14:42:16,24,2023-07-15 13:45:00,2023-07-15 17:15:00,210.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU LAMP IS NOT WORKING,,2022-09-19 01:43:11,24,2022-09-18 00:53:00,2022-09-18 03:10:00,137.0,186.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AC TOO WARM - NEAR B2-17-04 CORRIDOR AREA,,2023-05-15 05:28:18,24,2023-05-14 04:32:00,2023-05-14 06:30:00,118.0,64.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,A1122-011-DUCT INSULATION DAMAGE,,2023-08-04 01:58:48,24,2023-08-03 01:05:00,2023-08-03 03:00:00,115.0,230.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-09-26 21:35:42,24,2023-09-25 20:40:00,2023-09-25 23:30:00,170.0,340.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05, AHU-A1122-011 FILTER DIRTY,,2022-10-24 21:25:28,24,2022-10-23 20:30:00,2022-10-23 22:30:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -AHU-A1122-011)-AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 017,,2022-11-23 20:36:40,24,2022-11-22 19:45:00,2022-11-22 22:45:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - (TAG NO:AHU-A1122-011)-CONCOURSE B-GROUND FLOOR AREA 017,,2023-04-17 22:30:58,24,2023-04-16 21:35:00,2023-04-16 23:45:00,130.0,485.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY AHU-A1122-011,,2023-08-02 03:14:25,24,2023-08-01 02:20:00,2023-08-01 06:00:00,220.0,660.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY – (AHU-A1122-011) – BG 17 03,,2023-10-02 22:08:13,24,2023-10-01 21:15:00,2023-10-01 23:30:00,135.0,270.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -AHU-A1122-011 -BG-17-03,,2023-11-19 21:54:26,24,2023-11-18 21:00:00,2023-11-18 23:00:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -BG-17-03,,2023-12-26 14:36:04,24,2023-12-25 13:45:00,2023-12-25 15:45:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-011 – LIGHTING FLEXIBLA CONNECTOR DAMAGED  - BG-17-03,,2022-11-09 14:16:24,24,2022-11-08 13:20:00,2022-11-08 14:48:00,88.0,176.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DAMAGED,PARTS DAMAGED,CM
