Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,DUCT INSOLATION DAMAGED -AHU-A1122-011  BG-17-03,,2022-12-06 13:57:25,24,2022-12-05 13:05:00,2022-12-05 17:15:00,250.0,970.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1122-011 BG-17-03,,2023-03-09 14:51:15,24,2023-03-08 14:00:00,2023-03-08 17:00:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC GRILL DUSTY -NEAR B-MW-5,,2023-05-10 22:53:09,24,2023-05-09 22:00:00,2023-05-10 01:05:00,185.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-011 – BG-17-03,,2023-07-20 21:13:25,24,2023-07-19 20:22:00,2023-07-19 22:20:00,118.0,354.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -AHU-A1122-011)-AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 017,,2023-09-08 20:55:08,24,2023-09-07 20:00:00,2023-09-07 23:00:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-011  FILTER DIRTY,,2024-03-09 01:03:43,24,2024-03-08 00:10:00,2024-03-08 02:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-03-15 19:59:30,24,2022-03-14 19:05:00,2022-03-14 21:05:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-011 - AHU CABIN LAMP IS NOT WORKING,,2022-09-25 20:07:45,24,2022-09-24 19:17:00,2022-09-24 22:20:00,183.0,98.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-011 – BG-17-03,,2023-04-11 10:37:26,24,2023-04-10 09:45:00,2023-04-10 12:45:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,LIGHTING SWITCH DAMAGED – (AHU-A1122-011) - BG 17 03,,2023-04-16 10:06:57,24,2023-04-15 09:16:00,2023-04-15 13:20:00,244.0,248.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-04-13 22:07:29,24,2022-04-12 21:15:00,2022-04-12 23:00:00,105.0,315.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1122-011,,2023-09-13 21:40:41,24,2023-09-12 20:45:00,2023-09-12 23:45:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-001- AHU LAMP NOT WORKING,,2022-09-18 20:28:15,24,2022-09-17 19:35:00,2022-09-17 23:59:00,264.0,177.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,NOT WORKING,FAULTY CONTROL THERMOSTAT,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1122-001,,2022-10-05 02:43:23,24,2022-10-04 01:45:00,2022-10-04 03:45:00,120.0,275.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-001-(COOLING COIL DIRTY -BG-17-03,,2023-05-30 21:08:49,24,2023-05-29 20:15:00,2023-05-29 22:15:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-001-AHU CABIN LIGHTING SWITCH DAMAGED-,,2023-06-25 11:00:43,24,2023-06-24 10:10:00,2023-06-24 12:35:00,145.0,243.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A112-001 – MECHANICAL ROOM BG-17-03,,2023-06-27 20:37:18,24,2023-06-26 19:45:00,2023-06-26 22:45:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT BG-18-18,,2023-07-30 12:27:51,24,2023-07-29 11:35:00,2023-07-29 12:35:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,B0-18-19 MOI AC TOO HOT,,2023-07-30 12:48:07,24,2023-07-29 11:55:00,2023-07-29 12:55:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,DP1 FILTER STATUS MECHANICAL ROOM BG-17-03 - MECHANICAL ROOM BG-17-03 - CM-2023-02-0730,,2023-09-18 23:36:21,24,2023-09-17 22:45:00,2023-09-17 23:45:00,60.0,180.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING – AHU-A1122-001 - MECHANICAL ROOM BG-17-03,,2023-11-07 01:07:36,24,2023-11-06 00:15:00,2023-11-06 03:00:00,165.0,330.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,UNUSUAL SOUND FROM AHU - AHU-A1122-001 - BG-17-03,,2024-04-05 14:26:36,24,2024-04-04 13:35:00,2024-04-04 16:35:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,UNUSUAL NOISY FROM CEILING - B0-18-02 (CUSTOMS CARREL),,2022-12-26 09:44:12,24,2022-12-25 08:50:00,2022-12-25 17:00:00,490.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,NOISY,LOOSE MOUNTING,CM
AIR HANDLING UNIT-05,AIR LEAKING FROM ACCESS DOOR -BG-17-03,,2022-02-04 08:24:53,24,2022-02-03 07:30:00,2022-02-03 10:00:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1122-001 FILTER ALARM,,2022-07-30 01:24:28,24,2022-07-29 00:30:00,2022-07-29 02:30:00,120.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1122-007 – AHU LAMP NOT WORKING,,2022-09-18 20:29:59,24,2022-09-17 19:35:00,2022-09-17 22:30:00,175.0,175.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,NOT WORKING,HEATER NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1122-007  FILTER DIRTY - AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 017,,2023-05-28 00:12:42,24,2023-05-26 23:20:00,2023-05-27 01:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1122-007,,2023-09-13 21:39:48,24,2023-09-12 20:45:00,2023-09-12 23:45:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-007 FILTER DIRTY,,2022-10-25 01:41:30,24,2022-10-24 00:50:00,2022-10-24 05:45:00,295.0,295.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-007  COOLING COIL DIRTY,,2022-10-25 20:36:00,24,2022-10-24 19:42:00,2022-10-24 23:10:00,208.0,416.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -BG-17-03,,2023-02-26 20:41:18,24,2023-02-25 19:50:00,2023-02-26 00:15:00,265.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1122-007 – BG-17-03,,2023-07-17 21:38:43,24,2023-07-16 20:45:00,2023-07-16 23:40:00,175.0,359.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-007 COOLING COIL IS DIRTY,,2023-01-01 21:01:26,24,2022-12-31 20:10:00,2022-12-31 23:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,"AHU CABIN LIGHTING SWITCH DAMAGED – BG-17-03

",,2023-06-29 10:20:18,24,2023-06-28 09:30:00,2023-06-28 18:40:00,550.0,250.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY  -   AIR HANDLING UNIT 085 (TAG NO:AHU-A1122-007)-AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 017,,2023-11-07 17:25:45,24,2023-11-06 16:35:00,2023-11-06 18:45:00,130.0,195.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-007 FILTER DIRTY BG-17-03,,2024-02-22 14:43:59,24,2024-02-21 13:50:00,2024-02-21 16:00:00,130.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-007 DUCT INSULATION DAMAGED BG-17-03,,2024-03-09 11:27:39,24,2024-03-08 10:35:00,2024-03-08 15:45:00,310.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-FILTER DIRTY -BG-17-03,,2024-01-31 14:11:37,24,2024-01-30 13:20:00,2024-01-30 15:00:00,100.0,300.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-007 – FILTER ALARM – BG-17-03,,2022-09-09 01:44:26,24,2022-09-08 00:50:00,2022-09-08 02:20:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,NOISY,VIBRATION DUE TO LOOSE PARTS OR BROKEN COMPONENTS ,CM
AIR HANDLING UNIT-05, AHU INSIDE LIGHT NOT WORKING – BG-17-03,,2022-10-19 23:34:33,24,2022-10-18 22:40:00,2022-10-18 23:55:00,75.0,150.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1122-007 FILTER DIRTY BG-17-03,,2022-07-02 19:56:52,24,2022-07-01 19:05:00,2022-07-01 21:35:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1122-007 FILTER DIRTY,,2023-01-19 17:02:30,24,2023-01-18 16:10:00,2023-01-18 18:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 017,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT - BG-16-16,,2022-05-16 06:38:19,24,2022-05-15 05:45:00,2022-05-15 06:45:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING – B0-16-16,,2022-07-20 08:34:32,24,2022-07-19 07:40:00,2022-07-19 08:00:00,20.0,20.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,NEAR BG-16-14 – LEAKAGE FROM THE AC DUCT,,2022-07-28 18:28:19,24,2022-07-27 17:35:00,2022-07-27 18:15:00,40.0,80.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1122-013-AHU CABIN LIGHT NOT WORKING,,2022-11-11 09:33:35,24,2022-11-10 08:43:00,2022-11-10 10:11:00,88.0,176.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AC VENT PAINT FADED - DOG ROOM B0-16-16,,2023-07-01 07:29:10,24,2023-06-30 06:35:00,2023-06-30 08:15:00,100.0,230.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT CANVAS DAMAGED - AHU-A1122-013 – BG-16-18,,2022-11-13 00:04:41,24,2022-11-11 23:10:00,2022-11-12 02:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,"DP3 DUST FILTER STATUS ALARM - AHU-A1122-013 -  BG-16-18
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1122.GNDP6.CONB13.AHU013.SYSALM.DP3 /",,2023-06-02 21:13:37,24,2023-06-01 20:20:00,2023-06-01 23:35:00,195.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHTING SWITCH DAMAGED (AHU-A1122-013) – BG 16 18,,2023-06-25 09:17:55,24,2023-06-24 08:27:00,2023-06-24 10:25:00,118.0,236.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS ALARM -  BG-16-18,,2023-07-29 19:41:38,24,2023-07-28 18:50:00,2023-07-28 20:30:00,100.0,280.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS MECHANICAL ROOM BG-16-18 - MECHANICAL ROOM BG-16-18 - CM-2023-02-0728,,2023-09-18 23:36:21,24,2023-09-17 22:45:00,2023-09-17 23:45:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY – (AHU-A1122-013) - BG 16 18,,2023-10-02 19:47:24,24,2023-10-01 18:55:00,2023-10-01 21:00:00,125.0,250.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-013 - DUCT INSULATION IS DAMAGED – BG-16-17,,2023-12-31 14:42:24,24,2023-12-30 13:50:00,2023-12-30 18:00:00,250.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS ALARM - AHU-A1122-013 (,,2023-06-24 21:10:09,24,2023-06-23 20:20:00,2023-06-23 23:58:00,218.0,111.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1122-013 COOLING COIL DIRTY BG-16-18,,2023-09-10 01:17:26,24,2023-09-09 00:25:00,2023-09-09 04:30:00,245.0,365.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AC VENTS GRILL PAINTING REQUIRED / FADED-BO 16 16,,2023-11-17 15:24:34,24,2023-11-16 14:35:00,2023-11-17 01:45:00,670.0,245.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1122-013 – B0-16-16 –,,2024-04-23 01:06:05,24,2024-04-22 00:10:00,2024-04-22 02:00:00,110.0,220.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,B0-16-16 - AC VENTS PAINT FADED,,2022-02-06 15:46:44,24,2022-02-05 14:50:00,2022-02-05 16:30:00,100.0,132.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AC VENTS PAINT FADED IN CUBICLES  DOG ROOM B0 16 16,,2022-03-20 15:23:21,24,2022-03-19 14:30:00,2022-03-19 16:35:00,125.0,130.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AHU-A1122-013 - BG-16-18,,2022-03-09 02:45:50,24,2022-03-08 01:50:00,2022-03-08 02:50:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AHU-A1122-013 – BG-16-18,,2022-04-09 12:08:14,24,2022-04-08 11:15:00,2022-04-08 14:00:00,165.0,190.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"DP3 DUST FILTER STATUS ALARM -  BG-16-18, CONCOURSE B-GROUND FLOOR AREA 016",,2022-08-13 20:50:46,24,2022-08-12 20:00:00,2022-08-12 23:00:00,180.0,230.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC NOT WORKING -B0-16-16,,2022-10-05 16:42:43,24,2022-10-04 15:50:00,2022-10-04 16:50:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU DUCT INSULATION DAMAGED,,2022-12-13 15:24:31,24,2022-12-12 14:35:00,2022-12-12 17:35:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -AHU-A1122-013,,2022-03-12 21:39:22,24,2022-03-11 20:45:00,2022-03-11 23:45:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,A/C IS TOO HOT  B0-16-16,,2022-04-27 16:17:23,24,2022-04-26 15:25:00,2022-04-26 16:25:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1122-013 DP3 FILTER ALARM BG-16-18,,2022-05-02 10:17:57,24,2022-05-01 09:25:00,2022-05-01 12:30:00,185.0,175.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2022-07-01 19:56:31,24,2022-06-30 19:05:00,2022-06-30 21:05:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 016,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO COLD-QDF-EXPRESS SHOP-NEAR GATE B3,,2022-01-22 23:21:19,24,2022-01-21 22:30:00,2022-01-21 23:55:00,85.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -AHU-A1122-005)-AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 019,,2022-02-18 09:26:42,24,2022-02-17 08:35:00,2022-02-17 11:30:00,175.0,350.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1122-005  BG-19-04,,2022-02-24 22:50:46,24,2022-02-23 21:55:00,2022-02-23 23:55:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,A/C IS TOO HOT AT B8 GATE,,2022-05-04 07:56:26,24,2022-05-03 07:02:00,2022-05-03 08:00:00,58.0,58.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY,,2022-11-14 21:30:57,24,2022-11-13 20:35:00,2022-11-13 23:00:00,145.0,290.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-005) – COOLING COIL DIRTY--,,2023-01-11 03:47:32,24,2023-01-10 02:55:00,2023-01-10 06:00:00,185.0,370.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -AIR HANDLING UNIT 083 (TAG NO:AHU-A1122-005),,2023-02-27 22:31:13,24,2023-02-26 21:40:00,2023-02-27 00:40:00,180.0,365.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-005 – COOLING COIL DIRTY- -,,2023-05-11 21:18:14,24,2023-05-10 20:25:00,2023-05-10 22:45:00,140.0,280.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DAMAGED,COOING COIL DAMAGE,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-005 – BG-19-04,,2023-08-04 20:41:37,24,2023-08-03 19:50:00,2023-08-03 23:15:00,205.0,545.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-005 – BG 19 04,,2023-08-13 09:55:58,24,2023-08-12 09:00:00,2023-08-12 14:00:00,300.0,545.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-08-30 15:04:00,24,2023-08-29 14:10:00,2023-08-29 17:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1122-005 – BG-19-04,,2023-11-24 21:34:36,24,2023-11-23 20:40:00,2023-11-23 23:40:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-005 FILTER DIRTY,,2022-10-24 21:23:55,24,2022-10-23 20:30:00,2022-10-23 22:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-005  COOLING COIL DIRTY,,2022-10-25 20:34:40,24,2022-10-24 19:40:00,2022-10-24 22:40:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,LOOSE STRIP METAL ON THE AC VENT - NEAR B1-19-12,,2022-11-29 10:46:45,24,2022-11-28 09:55:00,2022-11-28 13:00:00,185.0,555.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DAMAGED,VIBRATION OF EQUIPMENT DUE TO LOOSE PARTS,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-005 - MECHANICAL ROOM BG-19-04,,2023-06-06 13:41:12,24,2023-06-05 12:50:00,2023-06-05 17:00:00,250.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-005 COOLING COIL DIRTY,,2023-08-01 03:21:24,24,2023-07-31 02:30:00,2023-07-31 05:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY BG-19-04,,2023-11-08 20:34:07,24,2023-11-07 19:40:00,2023-11-07 23:10:00,210.0,545.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-005 SUPPLY MOTOR WITH ABNORMAL SOUND – BG-19-04,,2023-12-02 14:29:37,24,2023-12-01 13:35:00,2023-12-01 16:35:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DAMAGED,BEARING DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-05-24 14:13:20,24,2023-05-23 13:20:00,2023-05-23 17:20:00,240.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -:AHU-A1122-005)-AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 019,,2023-06-26 08:12:30,24,2023-06-25 07:20:00,2023-06-25 10:30:00,190.0,380.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-005-AHU CABIN LAMP FAULTY,,2023-08-19 13:54:31,24,2023-08-18 13:04:00,2023-08-18 15:30:00,146.0,292.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,BROKEN AIR VENT IN BETWEEN B9 AND B10,,2024-02-22 18:45:12,24,2024-02-21 17:50:00,2024-02-21 18:55:00,65.0,85.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-005 – BG-19-03,,2023-10-06 15:11:27,24,2023-10-05 14:20:00,2023-10-05 17:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT -  FROM GATES B2 TO B12,,2023-11-02 01:05:22,24,2023-11-01 00:10:00,2023-11-01 02:00:00,110.0,60.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-005 – BG-19-04,,2023-12-01 22:12:19,24,2023-11-30 21:20:00,2023-12-01 00:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU COOLING COIL IS DIRTY,,2023-10-17 14:50:31,24,2023-10-16 14:00:00,2023-10-16 17:00:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER BEARING ABNORMAL SOUND -  BG-19-04 -  AIR HANDLING UNIT 083 (TAG NO:AHU-A1122-005)-AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 019,,2023-12-01 14:57:21,24,2023-11-30 14:05:00,2023-11-30 17:30:00,205.0,545.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,BG-19-04-COOLING COIL DIRTY-AIR HANDLING UNIT 083 (TAG NO:AHU-A1122-005),,2024-03-02 21:08:34,24,2024-03-01 20:15:00,2024-03-01 22:15:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT B8 GATE,,2022-01-16 04:29:58,4,2022-01-16 00:05:00,2022-01-16 02:15:00,130.0,50.0,1,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,MARINE LIGHT NOT WORKING – BG-09-04,,2022-11-16 03:25:18,24,2022-11-15 02:30:00,2022-11-15 04:30:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU LIGHT FLEXIBLE CONNECTOR DAMAGED - AHU-A1122-005 – BG-19-04,,2023-07-12 20:30:20,24,2023-07-11 19:40:00,2023-07-12 00:40:00,300.0,303.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,"ENTIRE AREA VERY HOT - BOARDING GATE B8, B9, B10 AREA",,2022-02-04 18:48:51,24,2022-02-03 17:55:00,2022-02-03 18:55:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,GATE B10 AC TOO HOT,,2022-05-01 18:17:37,24,2022-04-30 17:25:00,2022-04-30 18:25:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1122-005- FILTER DIRTY  BG-19-04-,,2022-05-12 22:40:18,24,2022-05-11 21:50:00,2022-05-12 00:20:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER ALARM,,2022-08-01 07:58:25,24,2022-07-31 07:08:00,2022-07-31 10:50:00,222.0,272.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 019,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY AIR LOW ALARM,,2022-06-21 10:45:21,24,2022-06-20 09:50:00,2022-06-20 11:50:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,WARNING,AIRFLOW VALUE MISMATCH,CM
AIR HANDLING UNIT-05,MARINE LIGHT NOT ILLUMINATING,,2022-11-10 22:41:32,24,2022-11-09 21:45:00,2022-11-09 23:15:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1122-002 – BG-19-04,,2023-09-21 01:09:30,24,2023-09-20 00:15:00,2023-09-20 02:15:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1122-002 – BG-19-04,,2023-11-09 21:10:14,24,2023-11-08 20:15:00,2023-11-08 22:15:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-002 – BG-19-04,,2023-11-16 09:31:11,24,2023-11-15 08:40:00,2023-11-15 09:40:00,60.0,180.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DRAIN LINE BLOCKED - AHU-A1122-002 – BG-19-04,,2022-08-15 11:01:49,24,2022-08-14 10:10:00,2022-08-14 15:10:00,300.0,190.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,UNUSUAL SOUND COMING FROM RETURN BLOWER - AHU-A1122-002 – BG-19-04,,2023-01-06 14:30:54,24,2023-01-05 13:40:00,2023-01-05 16:40:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER DIRTY BG-19-04,,2023-08-11 10:55:21,24,2023-08-10 10:05:00,2023-08-10 12:10:00,125.0,375.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-002-AHU-CABIN LAMP FAULTY,,2023-08-17 16:52:48,24,2023-08-16 16:00:00,2023-08-16 18:30:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,RETURN FAN BELT DAMAGED - AHU-A1122-002 – BG 19 04,,2023-08-31 01:43:23,24,2023-08-30 00:48:00,2023-08-30 02:40:00,112.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY - BG-19-04,,2024-01-24 20:15:46,24,2024-01-23 19:25:00,2024-01-23 23:50:00,265.0,305.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-002-SUPPLY DUST INSULATION DAMAGE-CONCOURSE B-GROUND FLOOR AREA 018,,2024-02-01 14:26:13,24,2024-01-31 13:35:00,2024-01-31 15:15:00,100.0,300.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,BELT DAMAGED - AHU-A1122-202 – BG-19-03,,2022-02-22 20:28:23,24,2022-02-21 19:35:00,2022-02-21 21:15:00,100.0,200.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - CONCOURSE B-GROUND FLOOR AREA 018,,2022-11-17 20:04:15,24,2022-11-16 19:14:00,2022-11-16 22:00:00,166.0,246.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-002 RETURN SIDE BLOWER NOISY BG-19-04,,2022-11-17 19:57:07,24,2022-11-16 19:05:00,2022-11-16 20:30:00,85.0,255.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY - AHU-A1122-002 - BG-19-04,,2022-03-24 20:02:23,24,2022-03-23 19:10:00,2022-03-23 21:10:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -TG-19-04,,2022-04-20 20:08:52,24,2022-04-19 19:15:00,2022-04-19 20:45:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,EXHAUST FAN NOT WORKING-BG-19-11,,2022-04-26 13:58:35,24,2022-04-25 13:05:00,2022-04-25 16:30:00,205.0,70.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,NOT WORKING,SUPPLY FAN FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1122-002 FILTER ALARM,,2022-07-30 01:25:38,24,2022-07-29 00:30:00,2022-07-29 05:10:00,280.0,275.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY - ( AHU-A1122-002 ) - BG 19 04,,2023-03-09 01:33:58,24,2023-03-08 00:40:00,2023-03-08 02:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AIR LEAKAGE FROM ACCESS DOOR,,2022-01-14 22:26:38,24,2022-01-13 21:30:00,2022-01-13 23:30:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1122-006 – COOLING COIL DIRTY--,,2022-01-31 15:50:22,24,2022-01-30 15:00:00,2022-01-30 17:30:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR DUCTS DAMAGED -TERMIC TAPE TO BE PROPERLY REPLACED--BG-18-07)-,,2022-05-09 16:03:39,24,2022-05-08 15:15:00,2022-05-08 21:00:00,345.0,185.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM-AHU-A1122-006)-AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 018,,2022-11-06 09:49:38,24,2022-11-05 09:00:00,2022-11-05 12:30:00,210.0,340.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,RETURN DUCT INSULATION DAMAGED – NEAR BG-17-03,,2023-02-09 13:33:26,24,2023-02-08 12:40:00,2023-02-08 14:40:00,120.0,480.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY AHU-A1122-006 - BG-19-04,,2023-04-12 12:55:58,24,2023-04-11 12:05:00,2023-04-11 15:30:00,205.0,545.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,NEAR BG-18-07 – AHU-A1122-006 – RETUNE DUCT INSULATION DAMAGED,,2023-06-14 08:26:18,24,2023-06-13 07:30:00,2023-06-13 09:30:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"AHU COOLING COIL DIRTY, AHUA-A1126-006, BG-19-04",,2023-09-05 21:04:44,24,2023-09-04 20:10:00,2023-09-04 22:30:00,140.0,420.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1122-006 – BG-19-04,,2023-11-09 21:08:51,24,2023-11-08 20:15:00,2023-11-08 22:15:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGE -  AIR HANDLING UNIT 084 (TAG NO:AHU-A1122-006)-AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 018,,2023-12-24 12:33:14,24,2023-12-23 11:40:00,2023-12-23 13:40:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-006 FILTER DIRTY – BG-19-04,,2024-02-28 08:23:17,24,2024-02-27 07:30:00,2024-02-27 09:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,RETUNE MOTOR COOLING FAN DAMAGED - AHU-A1122-006 – BG-19-03,,2022-11-09 14:28:49,24,2022-11-08 13:38:00,2022-11-08 18:50:00,312.0,167.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,"CLOSE TO WOMEN WASHROOM BO 19 07 HVAC AIR DUCT - EXTERNAL ISOLATION - ALUMINUM DAMAGED 
(PERMANENT SOLUTION TO BE PROVIDED PROBLEM ALREADY RAISED LAST MONTH APR/23)",,2023-05-12 15:42:14,24,2023-05-11 14:50:00,2023-05-11 18:15:00,205.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT DUCT INSTALLATION DAMAGE -  AIR HANDLING UNIT 084 (TAG NO:AHU-A1122-006)-AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 018,,2023-09-30 21:30:18,24,2023-09-29 20:35:00,2023-09-29 23:00:00,145.0,290.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS -AIRSIDE-CONCOURSE B-FIRST FLOOR AREA 019,,2022-08-09 17:35:43,24,2022-08-08 16:45:00,2022-08-08 17:40:00,55.0,40.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-006 FILTER DIRTY BG-19-04,,2022-10-25 09:07:54,24,2022-10-24 08:12:00,2022-10-24 10:20:00,128.0,226.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1122-006 FILTER DIRTY BG-19-04,,2023-05-25 13:47:01,24,2023-05-24 12:55:00,2023-05-24 17:50:00,295.0,485.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED - AHU-A1122-006 -NEAR BG-18-07 -,,2023-06-13 10:04:52,24,2023-06-12 09:10:00,2023-06-12 12:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-006 FILTER DIRTY BG-19-03,,2023-08-17 21:25:47,24,2023-08-16 20:35:00,2023-08-16 23:35:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-006 – DUCT INSULATION IS DAMAGED – BG-19-04,,2024-01-09 23:03:03,24,2024-01-08 22:10:00,2024-01-08 23:40:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AIR DUCTS DAMAGED 03 - BG-18-07,,2022-04-07 16:19:11,24,2022-04-06 15:29:00,2022-04-06 22:15:00,406.0,246.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,"AIR DUCTS DAMAGED -TERMIC TAPE TO BE PROPERLY REPLACED--BG-18-07)-
",,2022-06-08 23:01:55,24,2022-06-07 22:10:00,2022-06-08 05:15:00,425.0,90.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,RETUNE DUCT ACCESS DOOR LEAKAGE -AHU-A1122-006 – BG-17-03,,2023-01-04 17:03:28,24,2023-01-03 16:10:00,2023-01-03 18:30:00,140.0,280.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1122-006-BG-19-04-AHU FILTER DIRTY,,2022-02-22 22:45:03,24,2022-02-21 21:50:00,2022-02-22 00:20:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2022-03-12 00:53:01,24,2022-03-11 00:00:00,2022-03-11 01:45:00,105.0,210.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05, DP3 FILTER ALARM – BG-19-04,,2022-05-17 11:39:43,24,2022-05-16 10:45:00,2022-05-16 13:00:00,135.0,175.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU FILTER ALARM,,2022-08-01 07:59:22,24,2022-07-31 07:09:00,2022-07-31 12:24:00,315.0,272.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,HVAC AIR DUCT EXTERNAL ISOLATION ALUMINUM DAMAGED - CLOSE TO WOMEN WASHROOM B0-19-07,,2023-04-10 12:35:35,24,2023-04-09 11:45:00,2023-04-09 15:45:00,240.0,840.0,5,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,"COOLING COIL DIRTY,-CONCOURSE B-GROUND FLOOR AREA 018.",,2022-10-26 20:49:51,24,2022-10-25 19:55:00,2022-10-25 22:50:00,175.0,350.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-010- AC-BELT DAMAGE -CONCOURSE B-GROUND FLOOR AREA 018,,2023-05-28 08:59:36,24,2023-05-27 08:05:00,2023-05-27 11:00:00,175.0,700.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1122-010 – NEAR BG-18-07,,2023-06-21 08:54:58,24,2023-06-20 08:05:00,2023-06-20 10:30:00,145.0,725.0,5,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-09-26 21:34:44,24,2023-09-25 20:40:00,2023-09-25 23:30:00,170.0,340.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-06-19 08:39:59,24,2023-06-18 07:45:00,2023-06-18 10:00:00,135.0,810.0,6,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-08-13 17:09:53,24,2023-08-12 16:15:00,2023-08-12 18:15:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT ILLUMINATING  - AHU-A1122-010  - BG-19-04 – MECHANICAL ROOM,,2023-09-28 02:15:35,24,2023-09-27 01:25:00,2023-09-27 05:30:00,245.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1122-010 FILTER DIRTY BG-19-04,,2022-10-25 09:08:36,24,2022-10-24 08:13:00,2022-10-24 10:30:00,137.0,243.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY AHU-A1122-010- BG-19-04,,2023-01-07 01:44:58,24,2023-01-06 00:55:00,2023-01-06 03:55:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-010 FILTER DIRTY BG-19-04,,2023-05-25 13:48:42,24,2023-05-24 12:55:00,2023-05-24 15:45:00,170.0,245.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-010 COOLING COIL DIRTY,,2023-09-10 21:24:17,24,2023-09-09 20:30:00,2023-09-09 23:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-FILETR DIRTY (CONCOURSE B-GROUND FLOOR AREA 018),,2024-02-28 00:04:04,24,2024-02-26 23:10:00,2024-02-27 00:30:00,80.0,240.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU088 DUCT INSULATION DAMAGED – BG-19-04,,2022-02-06 17:55:23,24,2022-02-05 17:05:00,2022-02-05 18:30:00,85.0,255.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-010- RELEASE FAN BLOWER BELT DAMAGED,,2022-04-05 23:56:02,24,2022-04-04 23:05:00,2022-04-05 00:35:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY AHU-A1122-010,,2022-06-30 20:04:27,24,2022-06-29 19:10:00,2022-06-29 21:10:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT ACCESS DOOR LEAKAGE-BG-17-03,,2023-01-04 16:52:41,24,2023-01-03 16:00:00,2023-01-03 18:30:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,SUPPLY INSULATION DUCT  DAMAGED,,2023-02-12 14:24:25,24,2023-02-11 13:30:00,2023-02-11 17:00:00,210.0,840.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2023-04-15 22:07:56,24,2023-04-14 21:15:00,2023-04-14 23:45:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY AHU-A1122-010 BG-19-04,,2022-02-09 14:57:32,24,2022-02-08 14:05:00,2022-02-08 16:05:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2022-03-12 00:55:06,24,2022-03-11 00:00:00,2022-03-11 01:45:00,105.0,210.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,RETURN DUCT INSULATION DAMAGED -BG-17-03,,2023-02-08 13:26:31,24,2023-02-07 12:35:00,2023-02-07 15:35:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-010 - BG-19-04,,2023-04-05 01:04:35,24,2023-04-04 00:10:00,2023-04-04 02:10:00,120.0,480.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AIR LEAKAGE FROM ACCESS DOOR -AHU-A1122-012)-CONCOURSE B-GROUND FLOOR AREA 018,,2022-02-18 09:28:59,24,2022-02-17 08:35:00,2022-02-17 11:30:00,175.0,350.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1122-012 – FILTER DIRTY-,,2022-04-06 08:15:09,24,2022-04-05 07:20:00,2022-04-05 10:00:00,160.0,320.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU BELT DAMAGED -TG-19-04,,2022-09-24 17:53:01,24,2022-09-23 17:00:00,2022-09-23 18:00:00,60.0,180.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-012 – BG-19-04,,2023-08-06 01:20:20,24,2023-08-05 00:30:00,2023-08-05 03:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-012 -BG-19-04,,2023-08-31 15:06:20,24,2023-08-30 14:10:00,2023-08-30 17:00:00,170.0,340.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,"
COOLING COIL DIRTY - BG-18A-02",,2023-11-03 00:57:18,24,2023-11-02 00:05:00,2023-11-02 03:05:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-012 – BG-19-04,,2023-11-11 20:43:21,24,2023-11-10 19:50:00,2023-11-10 23:00:00,190.0,380.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-012 COOLING COIL DIRTY,,2023-12-22 12:59:46,24,2023-12-21 12:10:00,2023-12-21 15:00:00,170.0,510.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05, DUCT INSULATION DAMAGED – AHU-A1122-012 – BG-19-04,,2022-12-11 13:17:11,24,2022-12-10 12:25:00,2022-12-10 16:25:00,240.0,960.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-08-13 17:10:34,24,2023-08-12 16:20:00,2023-08-12 18:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY – AHU-A1122-012 – BG-19-04,,2023-08-23 14:49:42,24,2023-08-22 13:55:00,2023-08-22 16:00:00,125.0,250.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT IS FAULTY,,2023-09-28 09:38:56,24,2023-09-27 08:42:00,2023-09-27 18:06:00,564.0,357.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU COOLING COIL DIRTY - AHU-A1122-012 -  MECHANICAL ROOM BG-19-04,,2023-11-15 23:31:20,24,2023-11-14 22:40:00,2023-11-15 00:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1122-012 FILTER DIRTY BG-19-04,,2022-10-25 09:09:15,24,2022-10-24 08:15:00,2022-10-24 12:20:00,245.0,245.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-012 – RETURN DUCT CANVAS DAMAGED-,,2022-11-07 14:42:08,24,2022-11-06 13:50:00,2022-11-06 15:50:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2022-11-15 22:02:38,24,2022-11-14 21:10:00,2022-11-14 23:30:00,140.0,280.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-05-24 14:14:23,24,2023-05-23 13:20:00,2023-05-23 17:20:00,240.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,UNUSUAL SOUND FROM SUPPLY SIDE -AHU-A1122-012)-AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 018,,2023-05-25 16:38:48,24,2023-05-24 15:45:00,2023-05-24 17:45:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-012 – BG-19-04,,2023-11-22 21:39:43,24,2023-11-21 20:45:00,2023-11-21 23:45:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,"AHU-A1122-012
BG-19-04
FILTER DIRTY
",,2024-03-21 04:52:13,24,2024-03-20 04:00:00,2024-03-20 06:50:00,170.0,225.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2022-06-30 20:05:45,24,2022-06-29 19:15:00,2022-06-29 23:15:00,240.0,245.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FAD FEEDBACK MISMATCHED,,2022-08-24 09:30:53,24,2022-08-23 08:40:00,2022-08-23 10:08:00,88.0,176.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,WARNING,AIRFLOW VALUE MISMATCH,CM
AIR HANDLING UNIT-05,AHU-A1122-012 COOLING COIL DIRTY BG-19-07,,2023-01-05 21:27:25,24,2023-01-04 20:35:00,2023-01-04 23:35:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-012  COOLING COIL DIRTY BG-19-04,,2023-01-28 21:33:44,24,2023-01-27 20:40:00,2023-01-27 22:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY,,2022-01-15 20:04:07,24,2022-01-14 19:10:00,2022-01-14 22:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-012-COOLING COIL DIRTY-CONCOURSE B-GROUND FLOOR AREA 018,,2023-04-11 14:31:08,24,2023-04-10 13:35:00,2023-04-10 18:45:00,310.0,545.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-012 – COOLING COIL DIRTY--,,2023-06-26 13:56:22,24,2023-06-25 13:00:00,2023-06-25 17:30:00,270.0,425.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 018,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AIR DUCTS DAMAGED - TO BE RECTIFIED - CONCOURSE B- GROUND FLOOR (NEAR B11 - BUS ENTRANCE - GROUND FLOOR),,2022-02-07 16:25:00,24,2022-02-06 15:30:00,2022-02-06 18:50:00,200.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU081 LIGHTING FLEXIBLE CONNECTOR DAMAGED – BG-20-09,,2022-02-23 11:45:43,24,2022-02-22 10:55:00,2022-02-22 12:24:00,89.0,178.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1122-003- DP3FILTER ALARM BG-20-09,,2022-05-17 15:22:26,24,2022-05-16 14:30:00,2022-05-16 16:00:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY – BG-20-09 – AHU-A1122-003,,2022-05-28 21:51:50,24,2022-05-27 21:00:00,2022-05-27 23:30:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-003 DP1-B FILTER ALARM BG-20-09,,2022-06-11 22:25:48,24,2022-06-10 21:30:00,2022-06-10 23:10:00,100.0,300.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU COOLING COIL DIRTY - BG-20-09,,2022-12-03 21:15:37,24,2022-12-02 20:25:00,2022-12-02 23:25:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU COOLING COIL DIRTY,,2022-12-11 22:09:51,24,2022-12-10 21:20:00,2022-12-10 23:20:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-05-06 01:10:31,24,2023-05-05 00:15:00,2023-05-05 01:15:00,60.0,180.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"COOILING COIL DIRTY , AHU-A1122-003, BG-20-09",,2023-05-09 21:28:42,24,2023-05-08 20:35:00,2023-05-08 22:35:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2023-06-05 20:03:51,24,2023-06-04 19:10:00,2023-06-04 22:10:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DARINE LINE DAMAGED –CRAC-A1122-003 – BG 19 01,,2023-06-25 17:11:10,24,2023-06-24 16:20:00,2023-06-24 18:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,DRAIN LINE DAMAGED,CM
AIR HANDLING UNIT-05,DRAIN LINE INSULATION DAMAGED - AHU-A1122-003 – BG-20-09,,2023-08-11 14:25:58,24,2023-08-10 13:35:00,2023-08-10 15:35:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - (AHU-1122003) - AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 020,,2022-12-26 21:27:31,24,2022-12-25 20:35:00,2022-12-25 23:35:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOL COIL DIRTY – BG-19-09,,2023-04-08 20:05:09,24,2023-04-07 19:15:00,2023-04-07 22:15:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-003 COOLING COIL DIRTY BG-20-09,,2023-06-27 14:08:22,24,2023-06-26 13:15:00,2023-06-26 17:10:00,235.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-(A1122-003) CABIN LAMP FAULTY -BG-20-09,,2023-08-15 09:53:23,24,2023-08-14 09:00:00,2023-08-14 11:30:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,NOT WORKING,CONTACTOR FAULTY,CM
