Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,AHU-A1122-003 – COOLING COIL DIRTY – BG-20-09,,2023-04-13 20:26:32,24,2023-04-12 19:30:00,2023-04-12 22:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-06-27 14:14:50,24,2023-06-26 13:20:00,2023-06-26 17:10:00,230.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY AHU-A1122-003,,2023-08-31 08:36:04,24,2023-08-30 07:45:00,2023-08-30 11:00:00,195.0,390.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,ABNORMAL SOUND FROM THE AHU - AHU-A1122-003 – BG-20-03,,2024-01-27 14:14:07,24,2024-01-26 13:20:00,2024-01-26 16:15:00,175.0,525.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,BEARING DAMAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - BG-20-09A,,2023-11-15 21:03:45,24,2023-11-14 20:15:00,2023-11-14 22:10:00,115.0,230.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY TAG NO:AHU-A1122-003),,2022-01-13 21:31:48,24,2022-01-12 20:40:00,2022-01-12 23:40:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2022-01-13 21:33:08,24,2022-01-12 20:40:00,2022-01-12 23:40:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1122-003 FILTER DIRTY BG-19-09,,2022-10-23 08:08:00,24,2022-10-22 07:15:00,2022-10-22 12:00:00,285.0,195.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-003 -AIR LEAKAGE FROM SUPPLY SIDE,,2022-11-12 01:50:04,24,2022-11-11 01:00:00,2022-11-11 03:30:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY,,2022-11-13 20:32:59,24,2022-11-12 19:40:00,2022-11-12 21:30:00,110.0,330.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2022-12-15 12:36:01,24,2022-12-14 11:45:00,2022-12-14 16:00:00,255.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT 081 -COOL COIL DIRTY -TG-20-09,,2022-12-22 21:09:26,24,2022-12-21 20:15:00,2022-12-21 22:00:00,105.0,315.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY- AHU-A1122-003- BG-20-09,,2022-03-04 22:23:19,24,2022-03-03 21:30:00,2022-03-03 23:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP 3 FILTER ALARM -BG-20-09,,2022-04-17 08:13:21,24,2022-04-16 07:20:00,2022-04-16 09:20:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1122-003 FILTER ALARM  GROUND FLOOR AREA 020,,2022-07-30 01:28:34,24,2022-07-29 00:35:00,2022-07-29 03:35:00,180.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1122-003 - COOLING COIL DIRTY - TG-20-09,,2023-02-24 20:18:30,24,2023-02-23 19:25:00,2023-02-23 23:00:00,215.0,645.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-004 – BG-20-09,,2022-02-05 15:00:51,24,2022-02-04 14:05:00,2022-02-04 17:00:00,175.0,525.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY  BG-20-09,,2022-03-07 11:07:42,24,2022-03-06 10:15:00,2022-03-06 14:00:00,225.0,550.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-04-17 10:28:38,24,2022-04-16 09:35:00,2022-04-16 13:10:00,215.0,370.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1-B FINAL FILTER STATUS BG-20-09 PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1122.GNDP3.CONB04.AHU004.SYSALM.DP1B /,,2022-06-10 13:00:29,24,2022-06-09 12:05:00,2022-06-09 14:00:00,115.0,345.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – AHU-A1122-004 – BG-20-09,,2022-10-11 08:45:12,24,2022-10-10 07:50:00,2022-10-10 09:20:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,"DP1-B FINAL FILTER STATUS BG-20-09					
",,2023-07-06 14:23:01,24,2023-07-05 13:30:00,2023-07-05 14:40:00,70.0,140.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-004 – BG-20-09,,2023-08-03 21:02:57,24,2023-08-02 20:10:00,2023-08-02 23:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY – (AHU-A1122-004) – BG 20 09,,2023-08-28 08:31:52,24,2023-08-27 07:40:00,2023-08-27 11:00:00,200.0,400.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY MOTOR NOISY -BG-20-09,,2024-02-20 09:10:35,24,2024-02-19 08:15:00,2024-02-19 11:30:00,195.0,780.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,"AIR HANDLING UNIT 082,-COOLING COIL DIRTY-CONCOURSE B-GROUND FLOOR AREA 020.BG-20-09.",,2022-11-12 21:04:28,24,2022-11-11 20:10:00,2022-11-11 22:40:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DP1-B FINAL FILTER STATUS - AHU-A1122-004 - BG-20-09 - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1122.GNDP3.CONB04.AHU004.SYSALM.DP1B /,,2023-02-24 11:17:34,24,2023-02-23 10:25:00,2023-02-23 15:10:00,285.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-07-28 21:11:10,24,2023-07-27 20:20:00,2023-07-27 22:30:00,130.0,390.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,"AHU CABIN LIGHT SWITCH DAMAGED – BG-20-09,MEC ROOM",,2023-08-03 20:20:19,24,2023-08-02 19:30:00,2023-08-03 00:30:00,300.0,338.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,NO CONNECTION,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,DRAIN LINE INSULATION DAMAGED,,2023-08-30 08:32:16,24,2023-08-29 07:40:00,2023-08-29 10:40:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,RELEASE SIDE ABNORMAL SOUND AHU-A1122-004,,2023-11-11 08:56:14,24,2023-11-10 08:05:00,2023-11-10 11:35:00,210.0,630.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,FRESH AIR DUCT INSULATION DAMAGED,,2024-04-22 14:32:20,24,2024-04-21 13:40:00,2024-04-21 15:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DRAIN LINE INSULATION DAMAGED,,2022-11-06 14:34:37,24,2022-11-05 13:40:00,2022-11-05 15:40:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05, RELIEF VFD LOAN CARD LOG DAMAGED  - MEC ROOM BG-20-09,,2022-11-25 11:01:29,24,2022-11-24 10:06:00,2022-11-24 11:30:00,84.0,168.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-004-COOLING COIL DIRTY-BG-20-09,,2022-11-29 21:23:30,24,2022-11-28 20:30:00,2022-11-29 00:30:00,240.0,960.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY -BG-20-09,,2022-12-08 20:45:55,24,2022-12-07 19:55:00,2022-12-07 23:30:00,215.0,765.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -AHU-A1122-004)-AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 020,,2022-12-10 03:06:36,24,2022-12-09 02:15:00,2022-12-09 05:30:00,195.0,710.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY – BG-20-09,,2023-01-09 12:17:42,24,2023-01-08 11:25:00,2023-01-08 13:25:00,120.0,480.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY – BG-19-04,,2023-03-18 15:16:11,24,2023-03-17 14:20:00,2023-03-17 17:20:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-05-06 02:17:17,24,2023-05-05 01:25:00,2023-05-05 03:00:00,95.0,285.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1-B FINAL FILTER STATUS AHU-A1122-004 BG-20-09,,2023-05-18 10:40:41,24,2023-05-17 09:45:00,2023-05-17 18:45:00,540.0,230.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2023-09-26 04:23:27,24,2023-09-25 03:30:00,2023-09-25 06:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY -BG-20-09,,2024-02-27 08:57:30,24,2024-02-26 08:05:00,2024-02-26 10:00:00,115.0,230.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – AHU-A1122-004 – BG-20-09,,2023-10-27 14:48:19,24,2023-10-26 13:55:00,2023-10-26 16:30:00,155.0,275.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - BG-20-09A,,2023-11-15 21:02:37,24,2023-11-14 20:10:00,2023-11-14 22:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY SIDE HAVING ABNORMAL SOUND,,2023-11-11 14:27:49,24,2023-11-10 13:35:00,2023-11-10 16:35:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU-A1122-004 – COOLING COIL IS DIRTY – BG-20-09,,2022-01-13 01:57:27,24,2022-01-12 01:05:00,2022-01-12 04:05:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-004 – AHU CABIN LAMP IS NOT WORKING,,2022-09-25 20:06:28,24,2022-09-24 19:16:00,2022-09-24 20:45:00,89.0,178.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1122-004 FILTER DIRTY BG-19-09,,2022-10-23 08:08:36,24,2022-10-22 07:15:00,2022-10-22 08:45:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-04-20 08:19:28,24,2022-04-19 07:25:00,2022-04-19 09:25:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -BG-20-09,,2022-05-27 09:14:30,24,2022-05-26 08:20:00,2022-05-26 15:00:00,400.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-004  FILTER ALARM GROUND FLOOR AREA 020,,2022-07-30 01:30:17,24,2022-07-29 00:35:00,2022-07-29 06:45:00,370.0,275.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1122-004  COOLING COIL DIRTY,,2023-07-08 21:08:15,24,2023-07-07 20:18:00,2023-07-07 23:18:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY – BG-20-09,,2022-01-12 01:56:49,24,2022-01-11 01:00:00,2022-01-11 03:00:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AIR DUCTS DAMAGED - TO BE RECTIFIED - CONCOURSE B- GROUND FLOOR (NEAR B11 - BUS  ENTRANCE - GROUND FLOOR),,2022-02-07 16:12:26,24,2022-02-06 15:25:00,2022-02-06 18:50:00,205.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,LIGHTENING  FLEXIBLE CONNECTOR DAMAGED AHU-A1122-009 - BG-20-09,,2022-03-02 09:54:13,24,2022-03-01 09:04:00,2022-03-01 11:39:00,155.0,183.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,"Air ducts damaged - this needs to be replaced - last month it was observed only
emergency repair (metallic tape) - 03 different ducts in the same location. Concourse B- Ground Floor (near B11 - bus entrance - ground floor)",,2022-03-07 13:09:55,24,2022-03-06 12:15:00,2022-03-06 18:00:00,345.0,635.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-009 – BG-20-09A- SUPPLY DUCT INSULATION DAMAGED,,2022-11-10 17:15:57,24,2022-11-09 16:25:00,2022-11-09 18:25:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"COOLING COIL DDIRTY ; -BG-20-09
",,2023-02-24 02:54:42,24,2023-02-23 02:00:00,2023-02-23 05:30:00,210.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -BG-20-09,,2023-02-23 13:31:05,24,2023-02-22 12:40:00,2023-02-22 15:40:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2023-05-13 22:29:46,24,2023-05-12 21:35:00,2023-05-13 00:30:00,175.0,525.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-009 DUCT INSULATION DAMAGED BG-20-09DA,,2023-08-01 20:39:57,24,2023-07-31 19:45:00,2023-07-31 21:45:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DRAIN LINE INSULATION DAMAGED - AHU-A1122-009 – BG-20-09,,2023-08-11 14:24:51,24,2023-08-10 13:35:00,2023-08-10 15:35:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-10-05 01:35:27,24,2023-10-04 00:45:00,2023-10-04 03:15:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -AIR HANDLING UNIT 087 (TAG NO:AHU-A1122-009-CONCOURSE B-GROUND FLOOR AREA 020,,2024-03-01 21:05:11,24,2024-02-29 20:10:00,2024-02-29 23:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-009 – BG-20-09,,2022-11-13 23:03:07,24,2022-11-12 22:10:00,2022-11-13 01:00:00,170.0,510.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY  (BG-20-09A) - AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 020,,2022-12-26 21:03:13,24,2022-12-25 20:10:00,2022-12-25 23:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-009 – COOLING COIL DIRTY--,,2023-01-03 21:22:11,24,2023-01-02 20:30:00,2023-01-02 23:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-009 COOLING COIL DIRTY BG-19-04,,2023-06-04 20:11:34,24,2023-06-03 19:20:00,2023-06-03 22:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -BG-20-09A-AIR HANDLING UNIT 087 (TAG NO:AHU-A1122-009)-AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 020,,2023-09-07 20:41:53,24,2023-09-06 19:50:00,2023-09-06 22:50:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU FILER DIRTY - AHU-A1122-009 - BG-20-09,,2023-09-18 17:21:17,24,2023-09-17 16:30:00,2023-09-17 18:45:00,135.0,145.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – BG-20-09,,2023-11-06 23:04:44,24,2023-11-05 22:10:00,2023-11-06 00:15:00,125.0,250.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-009 AHU FILTER DIRTY,,2024-02-29 20:57:24,24,2024-02-28 20:05:00,2024-02-28 22:05:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-01-10 22:34:52,24,2023-01-09 21:40:00,2023-01-09 23:40:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1122-009 – BG-20-09,,2023-07-12 22:20:29,24,2023-07-11 21:30:00,2023-07-12 00:30:00,180.0,335.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05, FILTER DIRTY - BG-20-09,,2023-08-16 09:32:22,24,2023-08-15 08:40:00,2023-08-15 18:35:00,595.0,190.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-009 AHU CABIN LAMP FAULTY  BG-20-09,,2023-08-24 20:12:57,24,2023-08-23 19:20:00,2023-08-23 23:55:00,275.0,145.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,CONDENSATION DRAIN LINE INSULATION DAMAGED BG-20-09,,2023-08-30 14:48:03,24,2023-08-29 13:55:00,2023-08-29 16:55:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,DRAIN LINE DAMAGED,CM
AIR HANDLING UNIT-05,DRAIN LINE INSULATION DAMAGED -BG-20-09,,2023-09-03 08:48:22,24,2023-09-02 07:55:00,2023-09-02 10:25:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1122-009 COOLING COIL DIRTY  BG-20-09,,2024-04-14 02:16:26,24,2024-04-13 01:20:00,2024-04-13 05:00:00,220.0,455.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -BG-20-09,,2023-11-01 16:08:37,24,2023-10-31 15:15:00,2023-10-31 18:15:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU NOISY -BG-20-09,,2023-12-18 09:16:14,24,2023-12-17 08:25:00,2023-12-17 12:30:00,245.0,980.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,BLOWER DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1122-009 BG-20-09,,2022-03-03 09:35:41,24,2022-03-02 08:45:00,2022-03-02 11:00:00,135.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-009- COOLING COIL DIRTY – BG-20-09,,2022-03-10 01:16:12,24,2022-03-09 00:25:00,2022-03-09 02:25:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1122-009 – BG-20-09,,2022-04-09 14:37:05,24,2022-04-08 13:45:00,2022-04-08 16:45:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY – AHU-A1122-009 – BG-20-09,,2022-05-27 20:29:50,24,2022-05-26 19:35:00,2022-05-26 22:35:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1122-009 - AHU CABIN LAMP IS NOT WORKING,,2022-09-25 20:09:08,24,2022-09-24 19:19:00,2022-09-24 23:55:00,276.0,188.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,NOT WORKING,THE EQUIPMENT HAS BEEN SWITCH OFF,CM
AIR HANDLING UNIT-05,AHU-A1122-009 FILTER DIRTY BG-19-09,,2022-10-23 08:07:26,24,2022-10-22 07:15:00,2022-10-22 09:00:00,105.0,315.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU087 DUCT INSULATION DAMAGED – BG-20-09,,2022-02-16 15:09:48,24,2022-02-15 14:15:00,2022-02-15 15:45:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM – BG-20-09,,2022-08-24 22:59:10,24,2022-08-23 22:05:00,2022-08-23 23:55:00,110.0,220.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS CONCOURSE B-GROUND FLOOR AREA 020,,2023-07-06 12:43:09,24,2023-07-05 11:50:00,2023-07-05 15:42:00,232.0,185.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 020,N,DAMAGED,SENSOR DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1157-001 FILTER DIRTY – BG-18A-02,,2022-06-06 22:57:54,24,2022-06-05 22:05:00,2022-06-05 23:55:00,110.0,220.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1157-001,,2022-10-23 08:13:30,24,2022-10-22 07:20:00,2022-10-22 10:20:00,180.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,SUPLY FAN BELT DAMAGED – AHU-A1157-001,,2022-11-29 09:20:27,24,2022-11-28 08:25:00,2022-11-28 10:25:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – AHU-A1157-001,,2022-11-29 09:21:35,24,2022-11-28 08:26:00,2022-11-28 12:30:00,244.0,365.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT 191 -FILTER DIRTY-CONCOURSE B-GROUND FLOOR AREA 18A,,2022-12-05 21:29:41,24,2022-12-04 20:35:00,2022-12-04 23:55:00,200.0,600.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - AHU-A1157-001 - CONCOURSE B-GROUND FLOOR AREA 18A - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1157.GNDP4.IBFW02.AHU001.SYSALM.DP1 /,,2023-08-25 12:17:41,24,2023-08-24 11:25:00,2023-08-24 14:00:00,155.0,465.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1157-001 – BG 18A 02,,2023-10-01 22:34:18,24,2023-09-30 21:40:00,2023-09-30 23:58:00,138.0,276.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-10-27 01:03:11,24,2023-10-26 00:10:00,2023-10-26 01:40:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1157-001 COOLING COIL DIRTY BG-18-02,,2023-11-29 20:44:18,24,2023-11-28 19:50:00,2023-11-28 23:00:00,190.0,570.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1157-001 – AHU INSIDE LIGHT NOT WORKING – BG-18A-02,,2022-11-03 22:15:28,24,2022-11-02 21:20:00,2022-11-02 23:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1157-001 RETURN DUCT WIRE MESH BLOCKED,,2022-11-30 11:06:42,24,2022-11-29 10:15:00,2022-11-29 15:15:00,300.0,900.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY-AHU-A1157-001-CONCOURSE B-GROUND FLOOR AREA 18A,,2023-03-31 21:42:46,24,2023-03-30 20:50:00,2023-03-30 23:55:00,185.0,370.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,CABIN LAMP NOT WORKING -BG-18A-02,,2023-05-03 20:00:22,24,2023-05-02 19:10:00,2023-05-02 23:00:00,230.0,355.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU SUPPLY DUCT INSULATION DAMAGED – BG-18A-08,,2023-05-31 09:19:12,24,2023-05-30 08:25:00,2023-05-30 12:25:00,240.0,720.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS-AIR HANDLING UNIT 191 (TAG NO:AHU-A1157-001)-AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 18A,,2023-06-02 17:41:14,24,2023-06-01 16:50:00,2023-06-01 18:50:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,NOT WORKING,FILTER DRIER OBSTRUCTED,CM
AIR HANDLING UNIT-05,AHU-A1157-001 DP1 FINAL FILTER STATUS,,2023-06-20 12:13:07,24,2023-06-19 11:20:00,2023-06-19 13:30:00,130.0,250.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP 1 FILTER ALARM – (AHU-A1157-001) – BG 18A 02,,2023-07-21 14:54:23,24,2023-07-20 14:05:00,2023-07-20 17:50:00,225.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1157-001 - BG-18A-02,,2023-09-18 17:23:03,24,2023-09-17 16:30:00,2023-09-17 17:30:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - A1157-001 -BG 18A 02,,2023-12-24 14:43:23,24,2023-12-23 13:55:00,2023-12-23 16:00:00,125.0,375.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - BG-18A-02,,2022-11-28 20:28:48,24,2022-11-27 19:40:00,2022-11-27 23:40:00,240.0,960.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1157-001- COOLING COIL DIRTY,,2022-12-02 01:15:06,24,2022-12-01 00:20:00,2022-12-01 03:20:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1157-001 – BG-18A-02,,2024-01-04 21:03:08,24,2024-01-03 20:10:00,2024-01-03 22:10:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1157-001 – BG-18A-02,,2023-11-29 17:13:09,24,2023-11-28 16:20:00,2023-11-28 18:45:00,145.0,435.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1157-001 – BG-18A-02,,2023-12-30 13:30:42,24,2023-12-29 12:40:00,2023-12-29 15:40:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - TG-18A-02,,2023-01-02 15:06:08,24,2023-01-01 14:15:00,2023-01-01 15:48:00,93.0,372.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY,,2022-03-10 20:09:33,24,2022-03-09 19:15:00,2022-03-09 22:15:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1157-001 – TG-18-02,,2022-05-05 22:00:21,24,2022-05-04 21:05:00,2022-05-04 23:05:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU- A1157-001- AIR LEAKAGE FROM SUPPLY AIR DUCT – -,,2022-05-26 22:52:36,24,2022-05-25 21:55:00,2022-05-25 23:55:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-05,AHU-A1157-002 COOLING COIL DIRTY,,2022-01-16 20:26:53,24,2022-01-15 19:30:00,2022-01-15 22:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOILING COIL DIRTY-AHU-A1157-002)-AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 18A,,2022-02-10 14:05:52,24,2022-02-09 13:10:00,2022-02-09 16:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AIR DUTS DAMAGED -TERMIC TAPE TO BE PROPERLY REPLACED NEAR  BG-18A-08 (SCR))-AIRSIDE-CONCOURSE B-GROUND FLOOR AREA 018A,,2022-05-09 15:43:27,24,2022-05-08 14:50:00,2022-05-08 18:58:00,248.0,269.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED -BG-18-02,,2022-11-28 15:20:40,24,2022-11-27 14:25:00,2022-11-27 16:25:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1157-002-FILTER DIRTY-CONCOURSE B-GROUND FLOOR AREA 18A,,2023-05-22 22:53:18,24,2023-05-21 22:00:00,2023-05-22 00:00:00,120.0,480.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -AHU-A1157-002 – BG-18-02,,2023-07-01 10:20:50,24,2023-06-30 09:25:00,2023-06-30 13:40:00,255.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1157-002- AHU CABIN LAMP NOT WORKING,,2023-07-30 20:19:12,24,2023-07-29 19:30:00,2023-07-29 22:00:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AC VENT DIRTY - AHU-A1157-002 - MECHANICAL ROOM BG-18A-02,,2023-07-31 10:42:51,24,2023-07-30 09:50:00,2023-07-30 14:55:00,305.0,485.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU-A1157-002 FILTER DIRTY BG-18A-02,,2023-07-31 23:03:20,24,2023-07-30 22:05:00,2023-07-31 00:05:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,FLOOR AC VENT DIRTY-GATE B02,,2023-08-28 08:24:44,24,2023-08-27 07:35:00,2023-08-27 10:35:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1157-002 DUCT INSULATION DAMAGED  BG-18A-02,,2024-01-07 20:51:14,24,2024-01-06 20:00:00,2024-01-06 23:30:00,210.0,420.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FLOOR AC VENTS IS DIRTY – AHU-A1157-002 – MECHANICAL ROOM BG-18A-02,,2022-11-20 22:02:07,24,2022-11-19 21:10:00,2022-11-19 23:40:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1157-002 COOLING COIL DIRTY BG-18A-02,,2023-06-04 20:06:19,24,2023-06-03 19:15:00,2023-06-03 22:15:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,FLOOR AC VENT DIRTY - GATE B2 NEAR B1-18A-27,,2023-07-01 17:48:03,24,2023-06-30 16:55:00,2023-06-30 18:50:00,115.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC VENT DIRTY - AHU-A1157-002 – BOARDING GATE B2,,2023-07-30 08:56:08,24,2023-07-29 08:00:00,2023-07-29 09:40:00,100.0,275.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,UNUSUAL SOUND FROM SUPPLY SIDE MOTOR -AHU-A1157-002 BG18A-02,,2023-10-03 00:37:43,24,2023-10-01 23:45:00,2023-10-02 03:00:00,195.0,780.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1157-002),,2023-11-26 14:12:27,24,2023-11-25 13:20:00,2023-11-25 16:20:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - A1157-002 – BG 18A 02,,2023-12-24 14:45:52,24,2023-12-23 13:55:00,2023-12-23 16:00:00,125.0,375.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1157-002 DP1 FILTER ALARM,,2023-04-03 23:16:42,24,2023-04-02 22:20:00,2023-04-03 03:00:00,280.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,FLOOR AC VENT DIRTY,,2023-08-29 08:46:12,24,2023-08-28 07:55:00,2023-08-28 10:30:00,155.0,465.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR DUCTS DAMAGED - TO BE RECTIFIED CONCOURSE B- GROUND FLOOR  (NEAR SECONDARY COMMUNICATIONS ROOM BG 18A 09 ),,2022-01-07 16:17:16,24,2022-01-06 15:25:00,2022-01-06 18:15:00,170.0,190.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,GATE B2 – NOISE FROM AC PANEL BOX-,,2022-04-13 17:37:35,24,2022-04-12 16:45:00,2022-04-12 23:55:00,430.0,65.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1157-002 FILTER DIRTY BG-18A-02,,2022-10-23 09:02:42,24,2022-10-22 08:10:00,2022-10-22 11:05:00,175.0,365.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,MARINE LIGHT NOT WOKRING,,2022-11-10 20:08:10,24,2022-11-09 19:15:00,2022-11-09 21:25:00,130.0,260.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY,,2022-03-10 20:11:26,24,2022-03-09 19:20:00,2022-03-09 22:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 18A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CABIN LIGHT NOT WORKING -AHU-A1122-201)-AIRSIDE-CONCOURSE B-SECOND FLOOR AREA 016,,2022-11-23 22:47:41,24,2022-11-22 21:55:00,2022-11-22 23:55:00,120.0,240.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 016,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS- AIR HANDLING UNIT 092 (TAG NO:AHU-A1122-201)-AIRSIDE-CONCOURSE B-SECOND FLOOR AREA 016,,2023-02-10 14:24:47,24,2023-02-09 13:30:00,2023-02-09 15:00:00,90.0,180.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 016,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP SWITCH FAULTY - AHU-A1122-201 – BG-17-21,,2023-08-27 13:39:31,24,2023-08-26 12:50:00,2023-08-26 14:20:00,90.0,180.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 016,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY - AHU-A1122-201 - MECHANICAL ROOM B2-17-21,,2022-06-12 15:05:19,24,2022-06-11 14:10:00,2022-06-11 16:00:00,110.0,220.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 016,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1122-202 - B2-16-20,,2023-04-04 20:59:51,24,2023-04-03 20:05:00,2023-04-03 22:35:00,150.0,300.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 016,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING –( AHU-A1122-202) - B2 16 38,,2023-06-29 03:32:16,24,2023-06-28 02:40:00,2023-06-28 04:40:00,120.0,240.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 016,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1122-202 - SECOND FLOOR AREA 016,,2023-09-21 01:10:43,24,2023-09-20 00:15:00,2023-09-20 03:30:00,195.0,125.0,3,HVAC,,Closed,Normal,SECOND FLOOR AREA 016,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY FAN BELT DAMAGED,,2023-06-03 21:32:34,24,2023-06-02 20:40:00,2023-06-02 23:00:00,140.0,125.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 016,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING  - AHU-A1122-202,,2022-12-01 01:17:29,24,2022-11-30 00:25:00,2022-11-30 03:25:00,180.0,360.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 016,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY - AHU-A1122-202 - MECHANICAL ROOM B2-16-38,,2022-06-12 15:03:23,24,2022-06-11 14:10:00,2022-06-11 16:10:00,120.0,240.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 016,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2022-07-01 19:58:23,24,2022-06-30 19:05:00,2022-06-30 21:00:00,115.0,230.0,2,HVAC,,Closed,Normal,SECOND FLOOR AREA 016,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1126-002-RETURN DUCT ACCESS DOOR AIR LEAKAGE,,2022-03-18 23:45:34,24,2022-03-17 22:55:00,2022-03-18 00:45:00,110.0,220.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AHU-A1126-002 – C0-01-20,,2022-07-30 16:15:50,24,2022-07-29 15:20:00,2022-07-29 17:00:00,100.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-03-20 15:23:28,24,2023-03-19 14:30:00,2023-03-19 16:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-002 /C0-01-20,,2023-06-06 15:25:28,24,2023-06-05 14:30:00,2023-06-05 16:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU CABIN HEATER FLEXIBLE CONNECTOR DAMAGED - C0-01-20,MEC ROOM",,2023-08-11 03:02:11,24,2023-08-10 02:10:00,2023-08-10 06:40:00,270.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-12-31 20:04:21,24,2023-12-30 19:10:00,2023-12-30 21:40:00,150.0,600.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FLOOR AC VENT DETACHED   NEAR  C2-01-36,,2024-01-11 10:03:38,24,2024-01-10 09:08:00,2024-01-10 12:00:00,172.0,354.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,VIBRATION OF EQUIPMENT DUE TO LOOSE PARTS,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-002 - MECHANICAL ROOM C0-01-20,,2024-02-11 20:33:26,24,2024-02-10 19:40:00,2024-02-10 22:10:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-002  ACCESS DOOR AIR LEAKAGE,,2022-11-29 13:28:06,24,2022-11-28 12:35:00,2022-11-28 15:05:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED  C0-01-02,,2022-12-23 21:36:36,24,2022-12-22 20:45:00,2022-12-22 22:45:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - C0-01-20,,2023-05-10 21:02:01,24,2023-05-09 20:10:00,2023-05-09 23:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-002 C0-01-20 FILTER DIRTY,,2023-06-22 16:52:37,24,2023-06-21 16:00:00,2023-06-21 18:30:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1126-002, C0-01-20",,2023-08-28 13:33:39,24,2023-08-27 12:40:00,2023-08-27 14:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED AHU-A1126-002;C0-01-20,,2023-10-13 20:01:59,24,2023-10-12 19:10:00,2023-10-12 22:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,"AHU-A1126-002
C0-01-20
DUCT INSULATION DAMAGE
",,2024-03-12 08:14:12,24,2024-03-11 07:30:00,2024-03-11 10:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE-C0-01-20,,2023-06-25 21:21:29,24,2023-06-24 20:30:00,2023-06-24 22:50:00,140.0,280.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,"DP3 FILTER DIRTY, AHU-A1126-002, C0-01-20",,2023-08-18 09:42:32,24,2023-08-17 08:50:00,2023-08-17 12:45:00,235.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLER WATER LINE PAINT FADED â?? AHU-A1126-002 â?? C0 01 20,,2023-09-27 10:20:38,24,2023-09-26 09:25:00,2023-09-26 11:55:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT FILTER DIRTY,,2024-03-04 20:23:19,24,2024-03-03 19:30:00,2024-03-03 21:55:00,145.0,290.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1126-002, C0-01-20",,2024-04-11 15:07:21,24,2024-04-10 14:15:00,2024-04-10 17:10:00,175.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -AHU-A1126-002)-CONCOURSE C-GROUND FLOOR AREA 001- C0-01-20,,2023-11-17 08:39:55,24,2023-11-16 07:45:00,2023-11-16 10:45:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-12-11 11:21:57,24,2023-12-10 10:30:00,2023-12-10 13:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FLOOR AC VENT DIRTY -C0-01-20,,2024-01-10 09:52:02,24,2024-01-09 09:00:00,2024-01-09 12:30:00,210.0,420.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -C0-01-20,,2024-02-13 20:43:11,24,2024-02-12 19:50:00,2024-02-12 21:55:00,125.0,250.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED - AHU-A1126-002 – C0-01-20,,2022-01-29 23:31:04,24,2022-01-28 22:35:00,2022-01-29 01:00:00,145.0,290.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -AHU-A1126-002)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 001,,2022-01-04 22:53:57,24,2022-01-03 22:00:00,2022-01-03 23:55:00,115.0,345.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT ACCESS DOOR AIR LEAKAGE,,2022-05-30 11:09:43,24,2022-05-29 10:15:00,2022-05-29 12:45:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION IS DAMAGED,,2022-10-19 08:16:01,24,2022-10-18 07:25:00,2022-10-18 12:05:00,280.0,370.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED-  C0-01-20,,2023-02-04 22:12:45,24,2023-02-03 21:20:00,2023-02-03 23:50:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE C0-01-20,,2023-04-13 15:03:33,24,2023-04-12 14:13:00,2023-04-12 16:20:00,127.0,381.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,LOW AIR PRESSURE,SENSOR FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1126-002-RETURN AIR DUCT INSULATION DAMAGED,,2022-03-19 20:00:58,24,2022-03-18 19:05:00,2022-03-18 21:05:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-002 DUCT INSULATION DAMAGED,,2023-07-08 23:02:21,24,2023-07-07 22:10:00,2023-07-08 01:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGE AHU-A1126-003,,2022-02-22 17:45:48,24,2022-02-21 16:50:00,2022-02-21 18:45:00,115.0,230.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-003 – SUPPLY DUCT INSULATION IS DAMAGED – C0-01-08,,2022-09-17 21:45:59,24,2022-09-16 20:50:00,2022-09-16 23:00:00,130.0,260.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING - CONCOURSE C-GROUND FLOOR AREA 001,,2022-11-15 13:47:15,24,2022-11-14 12:57:00,2022-11-14 14:25:00,88.0,176.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,NOT WORKING,SUPPLY POWER FAILURE,CM
AIR HANDLING UNIT-05,AHU-A1126-003 FILTER DIRY – C0-01-08,,2023-10-26 08:05:03,24,2023-10-25 07:10:00,2023-10-25 18:00:00,650.0,275.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-003  - MECHANICAL ROOM C0-01-08,,2023-10-31 00:28:47,24,2023-10-29 23:35:00,2023-10-30 02:35:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILER DIRTY -AHU-A1126-003  (C0-01-08),,2024-01-15 10:23:25,24,2024-01-14 09:30:00,2024-01-14 11:10:00,100.0,200.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,EXHUAST FAN NOISY - C2-01-01,,2024-04-07 03:56:02,24,2024-04-06 03:05:00,2024-04-06 08:02:00,297.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - FILTERS 850-AIR HANDLING UNIT 097 (TAG NO:AHU-A1126-003)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 001 - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.GNDP1.CONC0108.AHU003.SYSALM.DP1 /,,2022-09-18 02:39:04,24,2022-09-17 01:45:00,2022-09-17 06:45:00,300.0,210.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2023-07-26 21:43:51,24,2023-07-25 20:50:00,2023-07-25 23:50:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-003 â?? DUCT INSULATION DAMAGED â?? C0-01-08,,2023-09-26 09:38:05,24,2023-09-25 08:45:00,2023-09-25 11:45:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-11-09 08:20:13,24,2023-11-08 07:25:00,2023-11-08 10:25:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,"AHU-A1126-003 DUCT INSULATION DAMAGED C0-01-08
",,2024-03-25 09:22:11,24,2024-03-24 08:30:00,2024-03-24 11:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-003-CHILLED WATER LINE PAINT FADED,,2023-01-10 01:43:22,24,2023-01-09 00:50:00,2023-01-09 02:50:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,NOT WORKING,CHILLED WATER VALVE NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-003 – C0-01-08 –,,2023-05-14 22:11:29,24,2023-05-13 21:20:00,2023-05-13 23:20:00,120.0,480.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-003 – C0-01-08,,2024-02-12 20:16:09,24,2024-02-11 19:20:00,2024-02-11 21:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY, AHU-A1126-003, C0-01-08",,2024-02-21 20:54:34,24,2024-02-20 20:00:00,2024-02-20 21:55:00,115.0,230.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU CABIN LIGHTING SWITCH FAULTY --  C0-01-08
",,2023-11-25 08:47:19,24,2023-11-24 07:55:00,2023-11-24 10:35:00,160.0,320.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED-C0-01-08,,2023-12-02 08:09:41,24,2023-12-01 07:15:00,2023-12-01 17:00:00,585.0,260.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-003 – RETURN DUCT INSULATION DAMAGED – C0-01-08,,2022-03-17 20:22:38,24,2022-03-16 19:30:00,2022-03-16 21:10:00,100.0,300.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO HOT C1-01-15,,2022-06-15 21:48:45,4,2022-06-15 17:23:00,2022-06-15 18:00:00,37.0,37.0,1,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU-A1126-003 – FILTER DIRTY – C3-01-20,,2023-04-21 20:21:03,24,2023-04-20 19:25:00,2023-04-20 23:30:00,245.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED AHU-A1126-003 C0-01-08,,2022-02-15 14:15:47,24,2022-02-14 13:20:00,2022-02-14 15:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2023-03-05 20:01:23,24,2023-03-04 19:10:00,2023-03-04 22:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-06-28 08:06:09,24,2023-06-27 07:15:00,2023-06-27 09:45:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE - C0-01-08,,2023-06-29 09:30:54,24,2023-06-28 08:35:00,2023-06-28 17:05:00,510.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C0-01-08,,2022-03-07 17:16:00,24,2022-03-06 16:25:00,2022-03-06 18:40:00,135.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED AHU-A1126-005,,2022-12-25 09:52:03,24,2022-12-24 09:00:00,2022-12-24 10:30:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED - (AHU-A1126-005) - AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 001,,2023-01-10 20:59:25,24,2023-01-09 20:05:00,2023-01-09 22:05:00,120.0,120.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-005 ACCESS DOOR AIR LEAKAGE C0-01-08,,2023-05-13 20:16:14,24,2023-05-12 19:20:00,2023-05-12 22:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
