Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,DP1 FILTER DIRTY,,2023-07-13 20:55:32,24,2023-07-12 20:00:00,2023-07-12 22:00:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-005 – C0-01-08,,2024-01-02 22:14:37,24,2024-01-01 21:20:00,2024-01-01 23:50:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – C0-01-08,,2024-03-12 08:20:51,24,2024-03-11 07:30:00,2024-03-11 10:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -C0-01-08,,2024-04-07 09:33:22,24,2024-04-06 08:40:00,2024-04-06 17:00:00,500.0,185.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – C0-01-08,,2024-04-23 20:21:56,24,2024-04-22 19:30:00,2024-04-22 21:45:00,135.0,270.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING -AHU-A1126-005)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 001,,2022-11-15 14:50:14,24,2022-11-14 14:00:00,2022-11-14 16:04:00,124.0,183.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1126-005 FILTER DIRY – C0-01-08,,2023-10-26 08:07:46,24,2023-10-25 07:10:00,2023-10-25 16:30:00,560.0,275.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU CABIN LAMP FAULTY  -   	AIR HANDLING UNIT 098 (TAG NO:AHU-A1126-005)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 001
",,2023-11-17 01:03:25,24,2023-11-16 00:10:00,2023-11-16 02:55:00,165.0,330.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1126-005  AHU CABIN LAMP NOT WORKING,,2023-05-21 02:15:08,24,2023-05-20 01:20:00,2023-05-20 03:00:00,100.0,200.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE – C0-01-08,,2023-09-27 23:32:54,24,2023-09-26 22:40:00,2023-09-27 01:40:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY, AHU-A1126-005, C0-01-08",,2024-02-21 20:54:38,24,2024-02-20 20:00:00,2024-02-20 21:50:00,110.0,220.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED -C0-01-08,,2024-04-11 21:05:21,24,2024-04-10 20:15:00,2024-04-10 23:00:00,165.0,330.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED AHU-A1126-005 C0-01-08,,2022-02-15 14:21:12,24,2022-02-14 13:30:00,2022-02-14 15:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2023-03-05 20:04:30,24,2023-03-04 19:10:00,2023-03-04 22:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE - C0-01-08,,2023-06-29 09:31:48,24,2023-06-28 08:35:00,2023-06-28 17:05:00,510.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-006 – DP1 FILTER ALARM--,,2022-05-15 16:55:51,24,2022-05-14 16:00:00,2022-05-14 17:45:00,105.0,315.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-006 DUCT INSULATION DAMAGED C0-01-20,,2022-05-31 09:34:45,24,2022-05-30 08:40:00,2022-05-30 11:40:00,180.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM – AHU-A1126-006 – C0-01-20,,2022-07-01 08:04:38,24,2022-06-30 07:14:00,2022-06-30 11:45:00,271.0,269.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"AIR HANDLING UNIT 099   SUPPLY BUCT INSTALLATION DAMAGE,-TAG NO:AHU-A1126-006.",,2022-10-17 16:09:27,24,2022-10-16 15:15:00,2022-10-16 17:45:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED  - C0-01-20,,2022-12-05 21:03:49,24,2022-12-04 20:10:00,2022-12-04 23:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -AHU-A1126-006)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 001,,2023-03-22 14:37:33,24,2023-03-21 13:45:00,2023-03-21 16:15:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,C0-01-20-DUCT INSULATION DAMAGED -AIR HANDLING UNIT 099 (TAG NO:AHU-A1126-006-CONCOURSE C-GROUND FLOOR AREA 001,,2023-11-03 20:48:53,24,2023-11-02 20:00:00,2023-11-02 22:30:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-006 – COOLING COIL DIRTY  - C0-01-20,,2022-12-04 08:14:38,24,2022-12-03 07:20:00,2022-12-03 11:20:00,240.0,960.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05, ACCESS DOOR AIR LEAKAGE -  (AHU-A1126-006)- AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 001,,2023-01-02 22:31:12,24,2023-01-01 21:40:00,2023-01-01 23:55:00,135.0,405.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED- AHU-A1126-006 – C0 01 20,,2023-04-26 01:38:02,24,2023-04-25 00:45:00,2023-04-25 02:00:00,75.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-006 C0-01-20 FILTER DIRTY,,2023-06-22 16:53:10,24,2023-06-21 16:00:00,2023-06-21 18:00:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-006-DUCT INSULATION DAMAGE -CONCOURSE C-GROUND FLOOR AREA 001,,2023-07-08 16:05:13,24,2023-07-07 15:10:00,2023-07-07 18:40:00,210.0,200.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,"AHU-A1126-006
C0-01-20
DUCT INSULATION DAMAGE
",,2024-03-12 08:15:25,24,2024-03-11 07:20:00,2024-03-11 13:35:00,375.0,365.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – AHU-A1126-006 - C0-01-20,,2023-04-13 20:21:13,24,2023-04-12 19:30:00,2023-04-12 22:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-006 - C0-01-20,,2023-06-14 13:44:11,24,2023-06-13 12:50:00,2023-06-13 15:00:00,130.0,520.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED , AHU-A1126-006, C0-01-20",,2023-06-26 20:07:11,24,2023-06-25 19:15:00,2023-06-25 22:15:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,ABNORMAL NOISY (AIR HANDLING UNIT)-C0-01-20,,2023-10-19 15:23:09,24,2023-10-18 14:30:00,2023-10-18 17:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,BEARING DAMAGE,CM
AIR HANDLING UNIT-05,AC TOO HOT INSIDE  RESTAURANT AREA  SN-1053,,2024-04-22 12:05:46,24,2024-04-21 11:15:00,2024-04-21 12:00:00,45.0,45.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -AHU-A1126-006)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 001- C0-01-20,,2023-11-17 08:41:42,24,2023-11-16 07:50:00,2023-11-16 14:00:00,370.0,545.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – C0-01-20,,2023-12-29 22:13:52,24,2023-12-28 21:20:00,2023-12-29 00:20:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-006 – C0-01-20,,2024-02-09 11:58:09,24,2024-02-08 11:05:00,2024-02-08 13:55:00,170.0,510.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -C0-01-20,,2024-02-13 20:44:15,24,2024-02-12 19:50:00,2024-02-12 21:50:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1126-006, C0-01-20",,2024-04-11 15:07:51,24,2024-04-10 14:15:00,2024-04-10 17:30:00,195.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE FADED-AIR HANDLING UNIT 099 (TAG NO:AHU-A1126-006)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 001,,2022-01-20 15:13:38,24,2022-01-19 14:20:00,2022-01-19 16:30:00,130.0,390.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS AHU-A1126-006,,2022-08-13 20:49:57,24,2022-08-12 19:55:00,2022-08-12 20:30:00,35.0,35.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGE AHU-A1126-006,,2022-01-03 21:32:43,24,2022-01-02 20:40:00,2022-01-02 22:40:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-006 – DP1 FILTER ALARM – MEC ROOM C0-01-20,,2022-02-28 08:57:00,24,2022-02-27 08:05:00,2022-02-27 17:10:00,545.0,200.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,AHU-A1126-006 DUCT INSULATION DAMAGED  C0-01-20,,2023-02-05 20:22:29,24,2023-02-04 19:30:00,2023-02-04 22:00:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-006 AHU CABLE LAMP NOT WORKING C0-01-20,,2023-02-06 01:13:55,24,2023-02-05 00:20:00,2023-02-05 02:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 001,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER PAINT FADED,,2022-01-14 22:55:10,24,2022-01-13 22:00:00,2022-01-13 23:55:00,115.0,230.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-05-25 11:11:43,24,2023-05-24 10:15:00,2023-05-24 13:00:00,165.0,330.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,LIGHTING FLEXIBLE CONNECTOR DAMAGED - AHU-A1126-007 – C0-02-06,,2023-09-11 17:37:44,24,2023-09-10 16:45:00,2023-09-10 18:50:00,125.0,250.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - C0-02-06,,2024-04-10 08:39:38,24,2024-04-09 07:45:00,2024-04-09 10:05:00,140.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – AHU-A1126-007 – C0-02-06,,2022-11-11 12:39:01,24,2022-11-10 11:45:00,2022-11-10 15:00:00,195.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,INSIDE AHU LIGHT NOT ILLUMINATING - AHU-A1126-007 - MECHANICAL ROOM C0-02-06,,2022-11-20 20:05:32,24,2022-11-19 19:10:00,2022-11-19 22:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-007 – C0-02-06,,2023-06-15 14:52:11,24,2023-06-14 14:00:00,2023-06-14 17:00:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1126-007 – C0-02-06,,2022-08-23 08:45:08,24,2022-08-22 07:50:00,2022-08-22 11:20:00,210.0,245.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-007 – DUCT ACCESS DOOR AIR LEAKAGE – C0-02-06,,2023-02-07 21:34:27,24,2023-02-06 20:40:00,2023-02-06 22:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - C0-02-06,,2023-04-03 08:06:11,24,2023-04-02 07:15:00,2023-04-02 10:15:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-007- DUCT INSULATION DAMAGED-C0-02-06,,2023-05-01 08:09:19,24,2023-04-30 07:20:00,2023-04-30 09:50:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-DUCT INSULATION DAMAGE -(C0-02-06),,2024-02-03 20:19:29,24,2024-02-02 19:25:00,2024-02-02 22:25:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AIR HANDLING UNIT 100 (TAG NO:AHU-A1126-007)-CONCOURSE C-GROUND FLOOR AREA 002,,2024-03-08 08:36:00,24,2024-03-07 07:40:00,2024-03-07 16:10:00,510.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGE   -- AIR HANDLING UNIT 100 (TAG NO:AHU-A1126-007)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 002,,2023-12-12 15:38:57,24,2023-12-11 14:45:00,2023-12-11 17:45:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-007 ACCESS DOOR AIR LEAKAGE -  AIR HANDLING UNIT 100 (TAG NO:AHU-A1126-007)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 002,,2023-12-27 20:09:31,24,2023-12-26 19:15:00,2023-12-26 22:15:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-007 – DUCT INSULATION DAMAGED – C0-02-06,,2022-12-21 21:28:18,24,2022-12-20 20:38:00,2022-12-20 23:40:00,182.0,546.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-04-17 08:10:40,24,2023-04-16 07:20:00,2023-04-16 13:30:00,370.0,365.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED,,2022-01-09 22:54:10,24,2022-01-08 22:00:00,2022-01-08 23:55:00,115.0,230.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-007 – C0-02-06,,2022-02-21 08:27:09,24,2022-02-20 07:35:00,2022-02-20 10:00:00,145.0,290.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1126-007, C0-02-06",,2023-07-10 08:03:54,24,2023-07-09 07:05:00,2023-07-09 10:05:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED - AHU-A1126-008 – C0-02-16,,2022-01-29 20:58:25,24,2022-01-28 20:10:00,2022-01-28 22:30:00,140.0,280.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU DUCT INSULATION DAMAGED -C0-02-16,,2022-02-20 12:33:18,24,2022-02-19 11:40:00,2022-02-19 14:10:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-008 – DP1 FILTER ALARM – C0-02-16,,2022-06-27 09:13:05,24,2022-06-26 08:20:00,2022-06-26 12:40:00,260.0,205.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PAINT FADED - AHU-A1126-008 – C0-02-16,,2022-11-27 22:38:58,24,2022-11-26 21:45:00,2022-11-26 23:45:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,LIGHTENING SWITCH DAMAGED - AHU-A1126-008 - C0-02-16,,2023-06-13 11:24:36,24,2023-06-12 10:34:00,2023-06-12 12:31:00,117.0,234.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED – C0-02-16,,2024-02-01 11:43:52,24,2024-01-31 10:50:00,2024-01-31 12:30:00,100.0,300.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – C0-02-16,,2023-03-27 11:20:06,24,2023-03-26 10:30:00,2023-03-26 13:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – AHU-A1126-008 – C0-02-16,,2023-08-06 11:39:39,24,2023-08-05 10:50:00,2023-08-05 13:50:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLER WATER LINE PAINT FADED-AIR HANDLING UNIT 101 (TAG NO:AHU-A1126-008)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 002,,2023-08-31 23:44:15,24,2023-08-30 22:50:00,2023-08-31 00:50:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT IS FAULTY,,2023-09-11 13:32:47,24,2023-09-10 12:40:00,2023-09-10 15:10:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,TIMER FAULTY,TIMER NOT WORKING,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY, AHU-A1126-008, C0-02-16",,2024-02-13 20:58:56,24,2024-02-12 20:05:00,2024-02-12 23:55:00,230.0,235.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"COOLING COIL DIRTY,AHU-A1126-008, C0-02-16",,2024-03-07 23:39:21,24,2024-03-06 22:45:00,2024-03-07 01:25:00,160.0,320.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1126-008  DUCT INSULATION DAMAGED  C0-02-16,,2024-03-25 09:23:25,24,2024-03-24 08:30:00,2024-03-24 11:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING AHU-A1126-008,,2022-11-07 11:29:43,24,2022-11-06 10:39:00,2022-11-06 12:08:00,89.0,178.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-008 COOLING COIL DIRTY,,2023-01-12 20:11:53,24,2023-01-11 19:15:00,2023-01-11 22:15:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-008- DUCT INSULATION DAMAGED-C0-02-16-,,2023-05-01 08:10:21,24,2023-04-30 07:20:00,2023-04-30 09:50:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"AHU-A1126-008
C0-02-16
FILTER DIRTY
",,2024-03-01 09:27:36,24,2024-02-29 08:35:00,2024-02-29 13:40:00,305.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY -C0-01-16,,2023-10-01 20:11:31,24,2023-09-30 19:20:00,2023-09-30 22:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"ACCESS DOOR AIR LEAKAGE --  C0-02-16
",,2023-12-14 21:26:52,24,2023-12-13 20:35:00,2023-12-13 23:00:00,145.0,435.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2024-01-26 17:14:20,24,2024-01-25 16:20:00,2024-01-25 18:05:00,105.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,RETURN ACCESS DOOR AIR LEAKAGE,,2022-03-27 11:24:36,24,2022-03-26 10:34:00,2022-03-26 12:34:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED – C0-02-16,,2022-11-08 20:46:52,24,2022-11-07 19:50:00,2022-11-07 21:50:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE AHU-A1126-008 C0-02-16,,2022-01-09 01:04:09,24,2022-01-08 00:10:00,2022-01-08 02:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-008 SUPPLY DUCT INSULATION DAMAGED,,2022-06-24 12:36:51,24,2022-06-23 11:40:00,2022-06-23 17:00:00,320.0,235.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-008 ACCESS DOOR AIR LEAK C0-02-16,,2023-07-07 20:07:06,24,2023-07-06 19:15:00,2023-07-06 22:15:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED AHU-A1126-008 -C0-02-16,,2024-04-03 21:26:52,24,2024-04-02 20:35:00,2024-04-02 23:20:00,165.0,495.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU SUPPLY DUCT INSULATION DAMAGED - CONCOURSE C-GROUND FLOOR AREA 002,,2022-08-14 23:42:19,24,2022-08-13 22:50:00,2022-08-14 00:50:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY GRILL DIRTY - AHU-A1126-025 – C0-02-06,,2022-11-11 08:15:32,24,2022-11-10 07:20:00,2022-11-10 12:00:00,280.0,350.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC SUPPLY GRILL DIRTY - AHU-A1126-025 – C0-02-06,,2022-11-27 22:40:27,24,2022-11-26 21:45:00,2022-11-26 23:45:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-025-FM10657-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 002,,2023-06-06 15:34:21,24,2023-06-05 14:40:00,2023-06-05 17:10:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-025 FILTER DIRTY C0-02-06,,2023-06-20 15:35:41,24,2023-06-19 14:40:00,2023-06-19 16:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-025-FILTER DIRTY-C0-02-06),,2023-10-26 10:13:47,24,2023-10-25 09:20:00,2023-10-25 15:13:00,353.0,224.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU-A1126-025
C0-02-06
GRILL DIRTY
",,2024-03-27 21:35:06,24,2024-03-26 20:40:00,2024-03-26 23:15:00,155.0,310.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1126-025 SUPPLY GRILL DIRTY,,2022-08-21 23:19:59,24,2022-08-20 22:25:00,2022-08-20 23:55:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AHU-A1126-025)--CONCOURSE C-GROUND FLOOR AREA 002-C0-02-06,,2022-11-08 01:10:06,24,2022-11-07 00:15:00,2022-11-07 02:15:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COL DIRTY - AHU-A1126-027 – C0-03-06,,2022-12-01 01:06:29,24,2022-11-30 00:10:00,2022-11-30 03:10:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED – C0-02-06 - AHU-A1126-025,,2023-01-07 01:05:21,24,2023-01-06 00:15:00,2023-01-06 03:45:00,210.0,420.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY AC GRILL DIRTY  – C0-02-06,,2023-04-02 08:04:51,24,2023-04-01 07:10:00,2023-04-01 10:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-025 LIGHTNING FLEXIBLE CONNECTOR DAMAGED C0-02-06,,2023-06-12 17:19:14,24,2023-06-11 16:29:00,2023-06-11 18:55:00,146.0,190.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER DIRTY C0-02-06 AHU-A1126-025,,2023-08-15 09:35:45,24,2023-08-14 08:40:00,2023-08-14 14:05:00,325.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1126-025  - MECHANICAL ROOM C0-02-06,,2023-12-15 09:48:45,24,2023-12-14 08:55:00,2023-12-14 11:55:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1126-025, C0-02-06",,2024-02-27 08:58:33,24,2024-02-26 08:05:00,2024-02-26 11:05:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2024-03-30 14:09:29,24,2024-03-29 13:10:00,2024-03-29 18:10:00,300.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-025 FILTER ALARM  MECH C0-02-06,,2022-07-28 16:10:45,24,2022-07-27 15:15:00,2022-07-27 17:50:00,155.0,95.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU LAMP NOT WORKING -C0-02-06,,2022-09-27 20:05:24,24,2022-09-26 19:15:00,2022-09-26 23:00:00,225.0,176.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1126-025 - AHU SUPPLY GRILL DIRTY - C0-02-06,,2022-11-09 20:32:26,24,2022-11-08 19:40:00,2022-11-08 21:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-025 – COOLING COIL DIRTY-- C0-02-06,,2022-12-01 20:35:03,24,2022-11-30 19:45:00,2022-11-30 22:45:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP 1 AND DP3 FILTER ALARM-AHU-A1126-025)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 002,,2022-12-17 12:26:19,24,2022-12-16 11:35:00,2022-12-16 15:00:00,205.0,410.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-04-18 20:11:07,24,2023-04-17 19:20:00,2023-04-17 22:20:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP IS FAULTY,,2023-12-11 01:16:29,24,2023-12-10 00:25:00,2023-12-10 03:25:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -C0-02-06,,2023-12-11 23:11:34,24,2023-12-10 22:20:00,2023-12-11 00:50:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1126-025,,2024-03-10 08:06:07,24,2024-03-09 07:10:00,2024-03-09 15:55:00,525.0,500.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-025 DUCT INSULATION DAMAGED,,2024-01-07 21:02:54,24,2024-01-06 20:10:00,2024-01-06 23:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT AC GRILL DIRTY - AHU-A1126-025 – C0-02-06,,2022-02-23 06:02:25,24,2022-02-22 05:10:00,2022-02-22 06:45:00,95.0,285.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,Ahu-a1126-025- SUPPLY GRILL DIRTY – C0-02-06,,2022-03-07 14:30:31,24,2022-03-06 13:35:00,2022-03-06 16:10:00,155.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT AC GRILL DIRTY,,2022-06-22 14:50:35,24,2022-06-21 14:00:00,2022-06-21 16:20:00,140.0,420.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1126-025 FILTER ALARM,,2022-08-30 01:44:10,24,2022-08-29 00:50:00,2022-08-29 05:42:00,292.0,119.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"AHU-A1126-025 DP3 FILTER ALARM C0-02-06
",,2022-09-29 14:26:14,24,2022-09-28 13:35:00,2022-09-28 16:25:00,170.0,165.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY AC GRILL DIRTY,,2022-01-08 22:59:32,24,2022-01-07 22:04:00,2022-01-07 23:30:00,86.0,258.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2022-01-22 04:25:00,24,2022-01-21 03:30:00,2022-01-21 07:00:00,210.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1126-025-DP3 FILTER ALARM,,2022-06-21 12:10:22,24,2022-06-20 11:15:00,2022-06-20 13:30:00,135.0,270.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY -C0-02-06,,2023-09-13 20:05:20,24,2023-09-12 19:10:00,2023-09-12 22:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,SUPPLY AC GRILL DIRTY – C0-02-16,,2022-01-12 01:04:10,24,2022-01-11 00:10:00,2022-01-11 02:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-026 – AHU CABIN LAMP FAULTY -C0-02-16,,2022-11-02 16:29:40,24,2022-11-01 15:40:00,2022-11-01 17:10:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,SUPPLY GRILL DIRTY - AHU-A1126-026 – C0-02-16,,2022-11-11 08:17:17,24,2022-11-10 07:25:00,2022-11-10 12:00:00,275.0,335.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED -AHU-A1126-026)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 002,,2022-11-14 13:32:48,24,2022-11-13 12:40:00,2022-11-13 15:05:00,145.0,435.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AC SUPPLY GRILL DIRTY – C0-02-16,,2023-01-03 20:08:49,24,2023-01-02 19:15:00,2023-01-02 21:30:00,135.0,405.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2023-08-09 21:14:05,24,2023-08-08 20:20:00,2023-08-08 22:50:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-10-11 20:06:28,24,2023-10-10 19:15:00,2023-10-10 21:45:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-026-FILTER DIRTY (C0-02-16),,2023-10-26 10:17:41,24,2023-10-25 09:20:00,2023-10-25 16:28:00,428.0,224.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AHU-A1126-026)-CONCOURSE C-GROUND FLOOR AREA 002- C0-02-16,,2022-11-08 01:12:01,24,2022-11-07 00:20:00,2022-11-07 04:15:00,235.0,350.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,"C0-02-16 COOLING COIL DIRTY
",,2022-12-01 09:45:16,24,2022-11-30 08:55:00,2022-11-30 13:00:00,245.0,735.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED – AHU-A1126-026 – C0-02-16,,2023-01-05 13:36:23,24,2023-01-04 12:40:00,2023-01-04 16:10:00,210.0,420.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-026 – FILTER DIRTY--,,2023-04-17 20:08:01,24,2023-04-16 19:15:00,2023-04-16 21:45:00,150.0,600.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,DP3 FILTER DIRTY – C0-02-16,,2023-09-09 13:03:50,24,2023-09-08 12:10:00,2023-09-08 18:00:00,350.0,455.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,duct insulation damaged,,2023-11-28 17:37:41,24,2023-11-27 16:45:00,2023-11-27 18:45:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS ALARM -PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.GNDP6.CONC0216.AHU026.SYSALM.DP1 / 							
",,2024-04-25 10:40:06,24,2024-04-24 09:45:00,2024-04-24 12:10:00,145.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,NOT WORKING,FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU-A1126-026 FILTER ALARM,,2022-07-28 16:12:00,24,2022-07-27 15:20:00,2022-07-27 18:40:00,200.0,95.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 & DP3 FILTER ALARM - MEC ROOM C0-02-16,,2022-08-29 10:52:35,24,2022-08-28 10:00:00,2022-08-28 12:50:00,170.0,395.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED – AHU-A1126-026 - C0-02-16,,2022-11-10 09:48:08,24,2022-11-09 09:00:00,2022-11-09 11:00:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2022-12-26 09:20:01,24,2022-12-25 08:30:00,2022-12-25 11:30:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"AHU-A1126-026 C0-02-16 SUPPLY AC GRILL DIRTY
",,2023-02-06 22:02:07,24,2023-02-05 21:10:00,2023-02-05 23:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"
SUPPLY AC GRILL DIRTY – C0-02-16
",,2023-05-02 20:07:45,24,2023-05-01 19:15:00,2023-05-01 22:15:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-026 – FILTER IS DIRTY – C0-02-16,,2023-06-13 15:36:11,24,2023-06-12 14:40:00,2023-06-12 16:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PAINT FADED AHU-A1126-026,,2023-09-04 14:31:57,24,2023-09-03 13:40:00,2023-09-03 15:50:00,130.0,260.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"FILTER DIRTY 
AIR HANDLING UNIT 118 (TAG NO:AHU-A1126-026)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 002",,2024-01-15 14:15:15,24,2024-01-14 13:20:00,2024-01-14 18:25:00,305.0,265.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC SUPPLY GRILL DIRTY,,2024-02-05 09:54:16,24,2024-02-04 09:00:00,2024-02-04 10:50:00,110.0,330.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY,AHU-A1126-026, C0-02-16",,2023-12-16 08:54:59,24,2023-12-15 08:00:00,2023-12-15 14:02:00,362.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1126-026, C0-02-16",,2024-02-26 12:24:37,24,2024-02-25 11:30:00,2024-02-25 14:00:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-026 AC GRILL DIRTY,,2024-03-03 20:30:48,24,2024-03-02 19:40:00,2024-03-02 22:30:00,170.0,340.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-026 SUPPLY GRILL DIRTY C0-02-16,,2022-03-16 00:27:25,24,2022-03-14 23:35:00,2022-03-15 01:35:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC SUPPLY GRILL DIRTY,,2022-05-14 16:20:20,24,2022-05-13 15:30:00,2022-05-13 17:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT AC GRILL DIRTY,,2022-06-22 14:51:30,24,2022-06-21 14:00:00,2022-06-21 16:20:00,140.0,280.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY AIR GRILL DIRTY - AHU-A1126-026 - MECHANICAL ROOM C0-02-16,,2023-03-28 20:26:39,24,2023-03-27 19:30:00,2023-03-27 22:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-026 –AHU SUPPLY GRILL DIRTY,,2022-07-09 02:13:54,24,2022-07-08 01:20:00,2022-07-08 03:20:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-026 – SUPPLY DUCT INSULATION DAMAGED – C0-02-16,,2022-08-16 00:03:13,24,2022-08-14 23:10:00,2022-08-15 01:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS ALARM							
ASD-COC-GFL002-AHU118 AHU-A1126-026							
AIR HANDLING UNIT 118 (TAG NO:AHU-A1126-026)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 002						PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.GNDP6.CONC0216.AHU026.SYS",,2023-09-06 15:15:17,24,2023-09-05 14:20:00,2023-09-05 16:20:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 002,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C0-03-06,,2022-02-20 12:34:42,24,2022-02-19 11:40:00,2022-02-19 14:10:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP ONE FILTER DIRTY-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 003,,2022-04-12 08:14:18,24,2022-04-11 07:20:00,2022-04-11 11:30:00,250.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05, AHU CABIN LIGHT NOT WORKING – C0-03-06,,2022-12-12 10:55:17,24,2022-12-11 10:00:00,2022-12-11 13:00:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED -C0-03-06,,2022-12-31 20:21:39,24,2022-12-30 19:30:00,2022-12-30 22:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"AHU-A1126-009 CHILLER WATER LINE DRAIN PAINT FADED
 C0-03-06
",,2023-05-04 23:51:54,24,2023-05-03 23:00:00,2023-05-04 01:30:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1126-009-FILTER DIRTY-CONCOURSE C-GROUND FLOOR AREA 003,,2023-07-07 09:36:41,24,2023-07-06 08:40:00,2023-07-06 17:30:00,530.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY -C0-03-06,,2023-08-05 20:14:31,24,2023-08-04 19:20:00,2023-08-04 22:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1126-009, C0-03-06",,2024-01-09 14:25:18,24,2024-01-08 13:30:00,2024-01-08 16:00:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY -(AHU-A1126-009)-C0- 03-6.,,2024-01-15 10:25:40,24,2024-01-14 09:30:00,2024-01-14 12:50:00,200.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU RELIEF SIDE ABNORMAL SOUND COMING - AHU-A1126-009 – C0-03-06,,2024-03-12 09:37:51,24,2024-03-11 08:40:00,2024-03-11 15:40:00,420.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT-BP1 FILTER ALARM,,2022-11-17 08:05:40,24,2022-11-16 07:10:00,2022-11-16 08:55:00,105.0,210.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1126-009 – C0-03-06,,2023-03-19 14:48:39,24,2023-03-18 13:58:00,2023-03-18 15:32:00,94.0,188.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE – C0-03-06,,2023-04-02 08:03:34,24,2023-04-01 07:10:00,2023-04-01 10:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1126-009 – C0-03-06,,2023-06-25 21:34:00,24,2023-06-24 20:40:00,2023-06-24 22:50:00,130.0,260.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU LIGHTING SWITCH FAULTY,,2023-09-15 11:20:25,24,2023-09-14 10:30:00,2023-09-14 18:50:00,500.0,250.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED-AIR HANDLING UNIT 102 (TAG NO:AHU-A1126-009)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 003,,2023-12-12 20:42:47,24,2023-12-11 19:50:00,2023-12-11 21:50:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1126-009 - MECHANICAL ROOM C0-03-06,,2023-12-15 09:46:31,24,2023-12-14 08:55:00,2023-12-14 11:25:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1126-009 – C0-03-06,,2022-08-24 11:12:10,24,2022-08-23 10:20:00,2022-08-23 11:40:00,80.0,240.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-009 ABNORMAL SOUNDS C0-03-06,,2022-11-24 11:25:20,24,2022-11-23 10:30:00,2022-11-23 15:00:00,270.0,365.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE- C0-03-06,,2023-05-02 20:09:36,24,2023-05-01 19:15:00,2023-05-01 22:15:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU FILTER DITY – C0-03-06,,2023-05-25 20:59:38,24,2023-05-24 20:05:00,2023-05-24 23:05:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1126-009 – DUCT INSULLATION IS DAMAGED – C0-03-06,,2023-06-13 15:34:36,24,2023-06-12 14:40:00,2023-06-12 17:40:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,"RELIEF MOTOR FLEXIBLE CONNECTOR DAMAGED , AHU-A1126-009,C0-03-06",,2023-06-15 17:21:50,24,2023-06-14 16:31:00,2023-06-14 18:00:00,89.0,178.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY-AIR HANDLING UNIT 102 (TAG NO:AHU-A1126-009,,2023-06-18 10:22:24,24,2023-06-17 09:30:00,2023-06-17 13:25:00,235.0,235.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT  FILTER DIRTY -  AIR HANDLING UNIT 102 (TAG NO:AHU-A1126-009)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 003,,2023-09-29 20:13:36,24,2023-09-28 19:20:00,2023-09-28 22:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-DUCT INSULATION DAMAGE -CONCOURSE C-GROUND FLOOR AREA 003,,2024-02-03 20:21:42,24,2024-02-02 19:25:00,2024-02-02 22:25:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AIR HANDLING UNIT 102 (TAG NO:AHU-A1126-009)-CONCOURSE C-GROUND FLOOR AREA 003,,2024-03-08 08:37:57,24,2024-03-07 07:45:00,2024-03-07 13:35:00,350.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-009 – C0-03-06,,2024-04-07 09:07:22,24,2024-04-06 08:15:00,2024-04-06 10:45:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY -C0-03-06,,2022-03-01 09:37:06,24,2022-02-28 08:45:00,2022-02-28 10:15:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2022-01-22 23:38:16,24,2022-01-21 22:45:00,2022-01-22 00:00:00,75.0,150.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1126-009 – C0-03-06,,2022-09-08 16:44:55,24,2022-09-07 15:55:00,2022-09-07 18:50:00,175.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-009 - C0-03-06,,2022-12-24 22:01:01,24,2022-12-23 21:10:00,2022-12-23 23:10:00,120.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-009)-FILTER DIRTY-C0-03-06,,2023-01-22 20:03:36,24,2023-01-21 19:10:00,2023-01-21 21:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-009 – ACCESS DOOR AIR LEAKAGE – C0-03-06,,2022-01-10 08:13:05,24,2022-01-09 07:20:00,2022-01-09 08:50:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-009 COOLING COIL DIRTY C0-03-06,,2022-04-13 09:55:32,24,2022-04-12 09:00:00,2022-04-12 12:10:00,190.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU INSIDE LIGHT NOT WORKING AHU-A1126-010,,2022-11-16 16:22:04,24,2022-11-15 15:30:00,2022-11-15 16:58:00,88.0,176.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER ALARM-AIR HANDLING UNIT 103 (TAG NO:AHU-A1126-010)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 003,,2023-01-09 14:41:40,24,2023-01-08 13:45:00,2023-01-08 15:00:00,75.0,225.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED AHU-A1126-010 C0-03-14,,2023-06-27 09:28:22,24,2023-06-26 08:35:00,2023-06-26 14:58:00,383.0,361.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-010-DUCT INSULATION DAMAGE,,2023-07-25 08:41:58,24,2023-07-24 07:50:00,2023-07-24 13:50:00,360.0,545.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT (AHU-A1126-010) – PILLAR WATER LINE PAINT FADED – -,,2023-01-18 22:32:03,24,2023-01-17 21:40:00,2023-01-17 23:55:00,135.0,405.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-010 - C0-03-14,,2023-05-07 00:02:14,24,2023-05-05 23:10:00,2023-05-06 01:40:00,150.0,600.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-010-DUCT INSULATION DAMAGE,,2023-08-16 09:49:09,24,2023-08-15 09:00:00,2023-08-15 15:05:00,365.0,545.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULT - AHU-A1126-010 – C0 03 14,,2023-08-20 15:41:43,24,2023-08-19 14:50:00,2023-08-19 17:43:00,173.0,301.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,LIGHTING SWITCH IS NOT WORKING,,2024-03-25 01:19:29,24,2024-03-24 00:25:00,2024-03-24 02:55:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"DUCT INSTALLATION  DAMAGE, C0 03 14 - ASD-COC-GFL003-AHU103",,2022-12-06 01:32:18,24,2022-12-05 00:40:00,2022-12-05 03:40:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1126-010 – CHILLED WATER LINE PAINT FADED-C0-03-04- -,,2023-04-16 23:01:47,24,2023-04-15 22:10:00,2023-04-16 00:10:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-010),,2023-04-21 16:09:14,24,2023-04-20 15:20:00,2023-04-20 17:20:00,120.0,720.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY-AIR HANDLING UNIT 103 (TAG NO:AHU-A1126-010),,2023-10-10 23:37:58,24,2023-10-09 22:45:00,2023-10-10 01:15:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT  FILTER DIRTY -  AIR HANDLING UNIT 103 (TAG NO:AHU-A1126-010)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 003,,2023-09-29 20:16:06,24,2023-09-28 19:20:00,2023-09-28 22:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-010 – C0-03-14,,2024-02-12 20:16:35,24,2024-02-11 19:22:00,2024-02-11 23:45:00,263.0,278.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
