Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-12-02 11:56:55,24,2023-12-01 11:00:00,2023-12-01 18:45:00,465.0,305.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU DUCT INSULATION DAMAGED,,2023-12-28 18:08:25,24,2023-12-27 17:15:00,2023-12-27 18:50:00,95.0,285.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGE AHU-A1126-010 C0-03-14,,2022-02-15 16:57:59,24,2022-02-14 16:05:00,2022-02-14 18:05:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-010 - CHILLED WATER LINE PAINT FADED – C0-03-14,,2022-01-15 11:28:43,24,2022-01-14 10:35:00,2022-01-14 12:35:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,Return duct insulation damaged,,2022-04-12 12:53:35,24,2022-04-11 12:00:00,2022-04-11 14:00:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,ACESS DOOR AIR LEAKAGE,,2022-10-19 08:17:26,24,2022-10-18 07:20:00,2022-10-18 14:45:00,445.0,320.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY - AHU-A1126-010 – C0-03-14,,2022-03-08 08:19:55,24,2022-03-07 07:25:00,2022-03-07 09:25:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER ALARM - (TAG NO:AHU-A1126-010)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 003,,2022-07-29 19:19:29,24,2022-07-28 18:25:00,2022-07-28 21:20:00,175.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED - AHU-A1126-010 – C0-04-14,,2022-08-16 13:15:11,24,2022-08-15 12:20:00,2022-08-15 14:30:00,130.0,260.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-027- DUCT INSULATION DAMAGED – -,,2022-02-17 18:07:43,24,2022-02-16 17:17:00,2022-02-16 18:40:00,83.0,249.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY C0-03-06,,2022-06-21 09:32:44,24,2022-06-20 08:40:00,2022-06-20 11:00:00,140.0,275.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-027 - DP1 FILTER ALARM – C0-03-06,,2022-06-27 09:14:22,24,2022-06-26 08:20:00,2022-06-26 10:55:00,155.0,310.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1126-027 – C0-03-06,,2022-07-14 15:12:55,24,2022-07-13 14:20:00,2022-07-13 17:10:00,170.0,510.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-027- DP1 FILTER ALARM,,2022-07-15 08:00:26,24,2022-07-14 07:10:00,2022-07-14 11:20:00,250.0,320.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC GRILL IS DIRTY - AHU-A1126-027 – C0-03-06,,2022-10-17 11:24:59,24,2022-10-16 10:30:00,2022-10-16 15:00:00,270.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1126-027 SUPPLY AC GRILL DIRTY C0-03-06,,2023-05-13 20:17:10,24,2023-05-12 19:20:00,2023-05-12 22:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-05-19 08:57:18,24,2023-05-18 08:05:00,2023-05-18 12:40:00,275.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU- FILTER ALARM,,2023-07-03 21:15:01,24,2023-07-02 20:20:00,2023-07-02 22:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2023-08-01 12:34:14,24,2023-07-31 11:40:00,2023-07-31 14:40:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-027- FILTER DIRTY – C0-03-06,,2022-11-02 08:19:13,24,2022-11-01 07:25:00,2022-11-01 11:35:00,250.0,455.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP 3 FILTER ALARM,,2022-12-17 07:57:42,24,2022-12-16 07:07:00,2022-12-16 09:35:00,148.0,444.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-027 - DUCT INSULATION IS DAMAGED – C0-03-06,,2023-01-07 01:10:10,24,2023-01-06 00:15:00,2023-01-06 03:45:00,210.0,420.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-02-14 00:38:03,24,2023-02-12 23:45:00,2023-02-13 02:45:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED – (AHU-A1126-027) - C0 03 06,,2023-04-09 22:42:48,24,2023-04-08 21:50:00,2023-04-09 00:30:00,160.0,320.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-027 – C0-03-06,,2023-06-15 21:45:42,24,2023-06-14 20:50:00,2023-06-14 23:50:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,LIGHTING SWITCH DAMAGED - AHU-A1126-027 – C0-03-06,,2023-06-15 15:01:18,24,2023-06-14 14:11:00,2023-06-14 16:10:00,119.0,238.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,"SUPPLY AIR LOW ALARM - AHU-A1126-027 - GROUND FLOOR AREA 003
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.GNDP7.CONC0306.AHU027.SYSALM.SUFLOALM /",,2023-08-03 13:48:08,24,2023-08-02 12:55:00,2023-08-02 14:30:00,95.0,65.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,SUPPLY AIR FLOW NOT ACHIEVING AS PER DESIGN - C0-03-06,,2023-08-23 09:29:50,24,2023-08-22 08:35:00,2023-08-22 10:35:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,SENSOR FAILURE,CM
AIR HANDLING UNIT-05,AHU-A1126-027 – FILTER DIRTY-,,2023-04-16 20:22:07,24,2023-04-15 19:30:00,2023-04-15 22:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC GRILL DIRTY AHU-A1126-027 -C0-03-06,,2024-02-22 20:38:47,24,2024-02-21 19:45:00,2024-02-21 22:40:00,175.0,350.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,FILTER DIRTY  AHU-A1126-027,,2024-03-10 08:07:34,24,2024-03-09 07:15:00,2024-03-09 18:45:00,690.0,500.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY,AHU-A1126-027, C0-03-06",,2023-10-23 21:33:56,24,2023-10-22 20:40:00,2023-10-22 23:10:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"SUPPLY AIR LOW ALARM
LOCATION: AIR HANDLING UNIT 119 (TAG NO:AHU-A1126-027)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 003

EXTRA REMARKS: PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.GNDP7.CONC0306.AHU027.SYSALM.SUFLOALM /",,2023-10-13 08:54:55,24,2023-10-12 08:00:00,2023-10-12 14:30:00,390.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,LOW AIR PRESSURE,SENSOR FAULTY,CM
AIR HANDLING UNIT-05,"AHU CABILLAMP FAULTY, AHU-A1126-027,C0-03-06",,2023-12-11 14:18:00,24,2023-12-10 13:25:00,2023-12-10 18:40:00,315.0,345.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1126-027 DUCT INSULATION DAMAGED,,2024-01-07 21:04:45,24,2024-01-06 20:10:00,2024-01-06 23:00:00,170.0,340.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY A/C GRILL DIRTY,,2022-01-16 01:12:33,24,2022-01-15 00:15:00,2022-01-15 02:20:00,125.0,320.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT GRILL DIRTY AHU-A1126-027 C0-03-06,,2022-02-06 10:47:55,24,2022-02-05 09:55:00,2022-02-05 11:55:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER DIRTY - AHU-A1126-027 – C0-03-06,,2022-03-08 08:19:00,24,2022-03-07 07:25:00,2022-03-07 09:35:00,130.0,390.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AIR HANDLING UNIT 119 (TAG NO:AHU-A1126-027)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 003,,2022-06-07 11:11:48,24,2022-06-06 10:20:00,2022-06-06 15:29:00,309.0,243.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,OPERATIONAL ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-027 FILTER ALARM,,2022-08-30 01:45:03,24,2022-08-29 00:50:00,2022-08-29 06:45:00,355.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-027-AC GRILL DIRTY,,2023-01-09 22:47:42,24,2023-01-08 21:55:00,2023-01-09 00:30:00,155.0,310.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-027 DP1 FILTER DIRTY C0-03-06,,2022-03-07 08:20:58,24,2022-03-06 07:30:00,2022-03-06 10:00:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY AIRFLOW LOW ALARM,,2022-04-06 08:30:18,24,2022-04-05 07:35:00,2022-04-05 17:00:00,565.0,365.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,AIRFLOW VALUE MISMATCH,CM
AIR HANDLING UNIT-05,AHU-A1126-027 FILTER ALARM - T0-03-06,,2022-07-28 20:19:11,24,2022-07-27 19:25:00,2022-07-27 20:45:00,80.0,85.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED- AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 003,,2022-08-17 17:17:18,24,2022-08-16 16:25:00,2022-08-16 18:25:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY AC GRILL DIRTY,,2023-02-27 22:10:48,24,2023-02-26 21:15:00,2023-02-26 23:45:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC GRILL DIRTY AHU-A1126-028 C0-03-14,,2022-07-11 01:05:51,24,2022-07-10 00:10:00,2022-07-10 01:45:00,95.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY C0-03-14,,2022-12-01 09:47:03,24,2022-11-30 08:55:00,2022-11-30 13:00:00,245.0,735.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-028-SUPPLY AC GRILL DIRTY -CONCOURSE C-GROUND FLOOR AREA 003,,2023-05-29 10:54:12,24,2023-05-28 10:00:00,2023-05-28 12:30:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"C0-03-14- FILTER DIRTY-AIR HANDLING UNIT 120 (TAG NO:AHU-A1126-028)
-",,2024-02-14 20:21:10,24,2024-02-13 19:30:00,2024-02-13 21:45:00,135.0,270.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 AND CP3 FILTER ALARM TAG NO:AHU-A1126-,,2022-08-29 13:12:17,24,2022-08-28 12:20:00,2022-08-28 14:20:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-028  FILTER DIRTY,,2023-04-19 20:06:26,24,2023-04-18 19:10:00,2023-04-18 22:40:00,210.0,630.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-028-FILTER ALARM-C0-03-14,,2023-08-01 12:15:57,24,2023-07-31 11:20:00,2023-07-31 13:50:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHTING SWITCH FAULTY - AHU-A1126-028 – C0-03-14,,2023-08-24 17:59:50,24,2023-08-23 17:05:00,2023-08-23 18:45:00,100.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2023-11-09 08:19:00,24,2023-11-08 07:25:00,2023-11-08 10:25:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU SUPPLY DUCT INSULATION DAMAGED,,2022-08-17 21:41:19,24,2022-08-16 20:45:00,2022-08-16 22:45:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-028 – DP1 & DP3 FILTER ALARM-,,2022-11-05 07:56:24,24,2022-11-04 07:05:00,2022-11-04 09:05:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - C0-03-14,,2023-06-28 12:28:33,24,2023-06-27 11:35:00,2023-06-27 16:30:00,295.0,440.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY – (AHU-A1126-028) -,,2023-10-09 22:11:21,24,2023-10-08 21:20:00,2023-10-09 00:20:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED-AIR HANDLING UNIT 120 (TAG NO:AHU-A1126-028)-CONCOURSE C-GROUND FLOOR AREA 003,,2024-04-10 21:34:26,24,2024-04-09 20:40:00,2024-04-09 23:10:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1126-028,,2023-11-10 08:38:05,24,2023-11-09 07:45:00,2023-11-09 10:45:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2024-02-03 09:46:53,24,2024-02-02 08:55:00,2024-02-02 10:55:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,CHILLER WATER LINE PAINT FADED - AHU-A1126-028 – C0-04-15,,2024-04-14 21:15:30,24,2024-04-13 20:20:00,2024-04-13 23:00:00,160.0,320.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS,,2024-04-12 09:29:27,24,2024-04-11 08:40:00,2024-04-11 12:35:00,235.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT GRILL IS DIRTY,,2022-01-13 23:28:17,24,2022-01-12 22:35:00,2022-01-12 23:55:00,80.0,240.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1126-028 – AHU CABIN LAMP NOT WORKING – C0-03-14,,2022-11-17 14:18:52,24,2022-11-16 13:28:00,2022-11-16 14:56:00,88.0,176.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,SUPPLY DIRTY GRILL AHU-A1126-028-C0-03-14,,2022-03-13 01:06:24,24,2022-03-12 00:15:00,2022-03-12 02:00:00,105.0,315.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"SUPPLY DUCT GRILL DIRTY -AHU-A1126-028-C0-03-14
",,2022-03-25 15:00:50,24,2022-03-24 14:10:00,2022-03-24 15:55:00,105.0,315.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY AC GRILL DIRTY  - C0-03-14,,2022-05-30 13:54:33,24,2022-05-29 13:00:00,2022-05-29 15:30:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT GRILL DIRTY-C0-03-14,,2022-06-23 09:45:00,24,2022-06-22 08:55:00,2022-06-22 11:25:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-028 - FILTER ALARM - T0-03-14,,2022-07-28 20:20:27,24,2022-07-27 19:25:00,2022-07-27 21:35:00,130.0,95.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY – C0-03-14,,2023-06-30 08:05:43,24,2023-06-29 07:10:00,2023-06-29 09:40:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-028  FILTER DIRTY,,2023-10-01 10:17:28,24,2023-09-30 09:25:00,2023-09-30 11:45:00,140.0,280.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2022-01-15 01:11:23,24,2022-01-14 00:20:00,2022-01-14 02:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-02-24 08:15:52,24,2022-02-23 07:25:00,2022-02-23 09:00:00,95.0,285.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU BELT DAMAGED,,2022-03-18 12:38:43,24,2022-03-17 11:45:00,2022-03-17 15:35:00,230.0,245.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2022-04-20 16:54:08,24,2022-04-19 16:00:00,2022-04-19 18:30:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -AHU-A1126-011-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 004,,2022-07-05 13:36:00,24,2022-07-04 12:40:00,2022-07-04 14:10:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY -C0-04-07,,2023-01-06 10:13:53,24,2023-01-05 09:20:00,2023-01-05 11:00:00,100.0,200.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED- AHU-A1126-011- C0-04-08,,2023-05-08 21:05:46,24,2023-05-07 20:10:00,2023-05-07 23:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED - C0-04-07,,2024-01-11 21:26:46,24,2024-01-10 20:35:00,2024-01-10 23:35:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-011 ACCESS DOOR AIR LEAKAGE C0-04-07,,2022-11-26 22:37:53,24,2022-11-25 21:45:00,2022-11-25 23:45:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - C0-04-08,,2023-01-04 20:20:16,24,2023-01-03 19:30:00,2023-01-03 22:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-011-COOLING COIL DIRTY,,2023-01-08 22:39:31,24,2023-01-07 21:45:00,2023-01-08 00:30:00,165.0,495.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-011 FILTER DIRTY,,2023-08-01 20:36:15,24,2023-07-31 19:45:00,2023-07-31 23:35:00,230.0,545.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1126-011 DUCT INSULATION DAMAGED C0-04-08,,2023-08-16 20:54:46,24,2023-08-15 20:00:00,2023-08-15 23:00:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED,,2024-01-18 17:02:15,24,2024-01-17 16:10:00,2024-01-17 17:50:00,100.0,300.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1126-011 – C0-04-07,,2024-04-28 09:16:00,24,2024-04-27 08:20:00,2024-04-27 10:50:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED - CONCOURSE C-GROUND FLOOR AREA 004,,2022-11-10 10:07:08,24,2022-11-09 09:15:00,2022-11-09 13:10:00,235.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT FILTER DIRTY,,2024-03-01 08:24:16,24,2024-02-29 07:30:00,2024-02-29 11:35:00,245.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2024-04-09 20:44:30,24,2024-04-08 19:50:00,2024-04-08 22:15:00,145.0,580.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY  AHU-A1126-011,,2023-11-29 08:24:41,24,2023-11-28 07:30:00,2023-11-28 09:30:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,SUPPLY MOTOR TERMINAL BLOCK DAMAGED - C0-04-07,,2023-03-20 23:22:23,24,2023-03-19 22:32:00,2023-03-19 23:59:00,87.0,174.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1126-011 - SUPPLY DUCT INSULATION DAMAGED C0-04-08,,2022-02-08 23:07:15,24,2022-02-07 22:15:00,2022-02-08 01:00:00,165.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-06-28 08:04:57,24,2023-06-27 07:10:00,2023-06-27 15:00:00,470.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -:AHU-A1126-012)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 004,,2022-07-05 13:37:37,24,2022-07-04 12:45:00,2022-07-04 15:40:00,175.0,260.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,BELT DAMAGED AHU-A1126-01,,2022-09-29 14:29:27,24,2022-09-28 13:35:00,2022-09-28 15:00:00,85.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-012 – AHU CABIN LAMP NOT WORKING – C0-04-15,,2022-11-10 13:36:29,24,2022-11-09 12:42:00,2022-11-09 14:10:00,88.0,176.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOT WORKING,SUPPLY POWER FAILURE,CM
AIR HANDLING UNIT-05,"ACCESS DOOR AIR LEAKAGE ,AHU-A1126-012,C0-04-15",,2023-04-15 21:06:50,24,2023-04-14 20:16:00,2023-04-14 23:16:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-012-ACCESS DOOR AIR LEAKAGE-CONCOURSE C-GROUND FLOOR AREA 004,,2023-05-29 10:49:32,24,2023-05-28 10:00:00,2023-05-28 12:30:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION IS DAMAGED,,2022-10-20 22:22:45,24,2022-10-19 21:30:00,2022-10-19 23:00:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2022-12-19 21:23:30,24,2022-12-18 20:30:00,2022-12-18 23:30:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-012 DUCT INSULATION DAMAGED C0-04-15 - C0-04-15 - CM-01-0103,,2023-02-14 00:46:25,24,2023-02-12 23:50:00,2023-02-13 02:50:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU DUCT INSULATION DAMAGED,,2023-06-30 21:56:57,24,2023-06-29 21:05:00,2023-06-29 23:55:00,170.0,510.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE – C0-04-15,,2024-01-10 20:48:35,24,2024-01-09 19:55:00,2024-01-09 22:55:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,"FILTER DIRTY 
AHU-A1126-012
C0-04-15",,2024-02-08 09:56:06,24,2024-02-07 09:05:00,2024-02-07 10:55:00,110.0,220.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CONDENSATION NOTICED ON CHILLED WATER PIPE - INSULATION IN A NUMBER OF LOCATION - AHU ROOM C0 04 15,,2024-01-16 10:16:42,24,2024-01-15 09:25:00,2024-01-15 11:25:00,120.0,145.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-012 DUCT INSULATION DAMAGED C0-04-15,,2024-04-04 20:11:54,24,2024-04-03 19:20:00,2024-04-03 22:10:00,170.0,510.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-012 DUCT INSULATION DAMAGED,,2022-03-21 12:05:12,24,2022-03-20 11:10:00,2022-03-20 13:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-012 – CHILLED WATER LINE PAINT FADED – C0-04-15,,2022-01-15 11:27:32,24,2022-01-14 10:35:00,2022-01-14 12:35:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED -C0-04-15,,2022-11-12 08:13:18,24,2022-11-11 07:20:00,2022-11-11 10:00:00,160.0,480.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - (FCU-A1126142) - -AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 004,,2023-01-03 22:29:16,24,2023-01-02 21:35:00,2023-01-02 23:55:00,140.0,420.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-012 SUPPLY DUCT INSULATION DAMAGED C0-04-15,,2022-02-11 23:07:54,24,2022-02-10 22:15:00,2022-02-11 00:15:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-012 RETURN DUCT INSULATION DAMAGED C0-04-15,,2022-05-26 23:09:46,24,2022-05-25 22:15:00,2022-05-25 23:45:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER ALARM - C0-04-15 CONCOURSE C-GROUND FLOOR AREA 004,,2022-07-29 19:21:05,24,2022-07-28 18:25:00,2022-07-28 22:25:00,240.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-012 DUCT INSULATION DAMAGED,,2023-09-09 20:10:54,24,2023-09-08 19:20:00,2023-09-08 22:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER PAINT FADED,,2022-01-14 22:51:24,24,2022-01-13 22:00:00,2022-01-13 23:55:00,115.0,230.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DP3 FILTER  ALATM,,2022-09-24 01:12:20,24,2022-09-23 00:20:00,2022-09-23 04:30:00,250.0,250.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC GRILL IS DIRTY - AHU-A1126-029 – C0-04-07,,2022-10-17 11:23:14,24,2022-10-16 10:30:00,2022-10-16 12:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC GRILL DIRTY - AHU-A1126-029)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 004,,2022-11-08 22:54:58,24,2022-11-07 22:00:00,2022-11-07 23:55:00,115.0,345.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05, CHILLED WATER LINE INSULATION DAMAGED – C0-04-07,,2023-03-28 08:07:03,24,2023-03-27 07:15:00,2023-03-27 14:40:00,445.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY -C0-04-07,,2023-06-02 11:23:15,24,2023-06-01 10:30:00,2023-06-01 13:10:00,160.0,425.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – C0-04-07,,2023-08-02 20:13:04,24,2023-08-01 19:20:00,2023-08-01 22:20:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY - AHU-A1126-029 - MECHANICAL ROOM C0-04-07,,2022-07-29 08:32:58,24,2022-07-28 07:40:00,2022-07-28 16:00:00,500.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-029 FILTER ALARM,,2022-08-30 22:33:12,24,2022-08-29 21:40:00,2022-08-29 23:40:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC GRILL DIRTY - AHU-A1126-029 – C0-04-07,,2022-11-05 23:35:28,24,2022-11-04 22:40:00,2022-11-05 00:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,A/C SUPPLY GRILL DIRY C0-04-07,,2022-11-29 21:38:41,24,2022-11-28 20:45:00,2022-11-28 23:45:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05, DUCT INSULATION DAMAGED – C0-04-07,,2022-12-19 16:05:15,24,2022-12-18 15:10:00,2022-12-18 18:35:00,205.0,410.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AHU-A1126-029-  C0-04-07,,2023-06-30 11:35:05,24,2023-06-29 10:40:00,2023-06-29 13:10:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY - C0-04-07 – AHU-A1126-029,,2023-07-02 15:23:25,24,2023-07-01 14:32:00,2023-07-01 17:00:00,148.0,148.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-029 â?? COOLING COIL IS DIRTY â?? C0-04-07,,2023-09-26 09:41:02,24,2023-09-25 08:50:00,2023-09-25 10:50:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY,,2023-11-30 13:58:14,24,2023-11-29 13:05:00,2023-11-29 16:05:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,NOT WORKING,CIRCUIT TRIP DUE TO OVERLOAD,CM
AIR HANDLING UNIT-05,AHU-A1126-029 AC GRILL DIRTY -C0-04-07/,,2024-03-10 20:17:11,24,2024-03-09 19:25:00,2024-03-09 22:15:00,170.0,510.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1126-029 – C0-04-07,,2024-04-28 09:17:42,24,2024-04-27 08:25:00,2024-04-27 13:25:00,300.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-029 – C0-04-07,,2023-01-31 23:14:46,24,2023-01-30 22:20:00,2023-01-31 01:20:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"COOLING COIL DIRTY ,AHU-A1126-029, C0-04-07",,2023-06-16 13:53:29,24,2023-06-15 13:00:00,2023-06-15 15:00:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY AC GRILL DIRTY,,2023-12-20 21:12:21,24,2023-12-19 20:20:00,2023-12-19 23:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-029 AC SUPPLY GRILL DIRTY,,2024-01-30 09:54:52,24,2024-01-29 09:00:00,2024-01-29 11:20:00,140.0,420.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC VENTS DIRTY - BAGGAGE AREA NEAR MU 31/32,,2023-11-26 08:02:11,24,2023-11-25 07:10:00,2023-11-25 10:10:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY-AIR HANDLING UNIT 121 (TAG NO:AHU-A1126-029)-CONCOURSE C-GROUND FLOOR AREA 004,,2024-03-01 20:20:47,24,2024-02-29 19:25:00,2024-02-29 21:55:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"SUPPLY DUCT GRILL DIRTY – C0-04-07

",,2022-02-18 09:14:11,24,2022-02-17 08:20:00,2022-02-17 11:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-029 – SUPPLY GRILL DIRTY – C0-04-07,,2022-03-17 00:18:07,24,2022-03-15 23:25:00,2022-03-16 01:25:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT AC GRILL DIRTY - AHU-A1126-029 – C0-04-07,,2022-01-05 22:56:04,24,2022-01-04 22:05:00,2022-01-04 23:55:00,110.0,330.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,SUPPLY DUCT GRILL DIRTY - AHU-A1126-029 – C0-04-07,,2022-06-21 15:14:00,24,2022-06-20 14:20:00,2022-06-20 16:40:00,140.0,420.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-030- SUPPLY DUCT GRILL DIRTY – C0-04-15,,2022-01-11 17:10:53,24,2022-01-10 16:15:00,2022-01-10 18:15:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2022-01-22 20:06:30,24,2022-01-21 19:10:00,2022-01-21 21:00:00,110.0,220.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-030 – SUPPLY GRILL IS DIRTY – C0-04-15,,2022-03-16 20:35:23,24,2022-03-15 19:40:00,2022-03-15 23:10:00,210.0,140.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM -C0-04-15,,2022-06-21 11:03:42,24,2022-06-20 10:10:00,2022-06-20 16:10:00,360.0,265.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-030 - SUPPLY AC GRILL IS DIRTY – C0-04-15,,2022-10-09 14:34:53,24,2022-10-08 13:40:00,2022-10-08 17:00:00,200.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1126-030)-FILTER DIRTY -CONCOURSE C-GROUND FLOOR AREA 004,,2023-05-31 19:58:37,24,2023-05-30 19:02:00,2023-05-30 21:59:00,177.0,531.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – C0-04-15,,2023-08-02 20:14:04,24,2023-08-01 19:20:00,2023-08-01 22:20:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-030 - MECHANICAL ROOM C0-04-15,,2022-07-29 08:36:28,24,2022-07-28 07:44:00,2022-07-28 17:10:00,566.0,136.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-030 – FILTER ALARM,,2022-08-31 21:51:40,24,2022-08-30 21:00:00,2022-08-30 23:45:00,165.0,280.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY AC GRILL DIRTY -C0-04-15,,2022-11-23 01:02:41,24,2022-11-22 00:10:00,2022-11-22 02:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,SUPPLY FAN CABIN LIGHT FAULTY -AIR HANDLING UNIT 122 (TAG NO:AHU-A1126-030)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 004,,2023-05-31 14:44:15,24,2023-05-30 13:54:00,2023-05-30 15:51:00,117.0,234.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY - AHU-A1126-030 – C0-04-15,,2023-07-02 15:24:34,24,2023-07-01 14:32:00,2023-07-01 17:00:00,148.0,296.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC SUPPLY GRILL DIRTY - AHU-A1126-030 - MECHANICAL ROOM C0-04-15,,2024-02-01 17:16:44,24,2024-01-31 16:25:00,2024-01-31 17:55:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-030 – C0-04-15,,2024-04-28 12:07:06,24,2024-04-27 11:20:00,2024-04-27 16:00:00,280.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,NEAR C 7 GATE WATER LEAK LINES FOUND IN WALLS,,2022-10-03 09:46:49,24,2022-10-02 08:56:00,2022-10-02 09:35:00,39.0,78.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED -AHU-A1126-030)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 004,,2022-11-15 11:39:03,24,2022-11-14 10:45:00,2022-11-14 13:15:00,150.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,COOILING COIL DIRTY - AHU-A1126-030 - C0-04-15,,2022-11-30 20:23:56,24,2022-11-29 19:30:00,2022-11-29 22:30:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-030- DUCT INSULATION DAMAGED – C0-04-15,,2022-12-19 09:04:27,24,2022-12-18 08:10:00,2022-12-18 12:00:00,230.0,460.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU GRILL DIRTY - AHU-A1126-030 – C0-04-15,,2023-01-31 23:21:07,24,2023-01-30 22:30:00,2023-01-31 01:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COVER SHARP END OF DUCT SUPPORT TO PREVENT INJURY - PTC CONCOURSE C AHU ROOM C0 04 15,,2024-01-16 10:13:50,24,2024-01-15 09:20:00,2024-01-15 10:10:00,50.0,100.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY-AIR HANDLING UNIT 122 (TAG NO:AHU-A1126-030)-CONCOURSE C-GROUND FLOOR AREA 004,,2024-03-01 20:21:41,24,2024-02-29 19:30:00,2024-03-01 00:30:00,300.0,455.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLER WATER LINE PAINT FADED - AHU-A1126-030 – C0-04-15,,2024-04-14 21:14:24,24,2024-04-13 20:20:00,2024-04-13 22:50:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-030 - C0-04-15,,2023-11-04 09:44:03,24,2023-11-03 08:50:00,2023-11-03 14:00:00,310.0,292.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU LIGHTING SWITCH FAULTY - AHU-A1126-030 - C0-04-15,,2023-11-29 12:01:49,24,2023-11-28 11:10:00,2023-11-28 13:10:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED AHU-A1126-030 C0-04-15,,2024-02-28 08:35:28,24,2024-02-27 07:40:00,2024-02-27 10:40:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-030 – SUPPLY DUCT AC GRILL IS DIRTY – C0-04-15,,2022-02-12 22:59:34,24,2022-02-11 22:05:00,2022-02-11 23:55:00,110.0,330.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,SUPPLY DUCT GRILL DIRTY -  (TAG NO:AHU-A1126-030)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 004,,2022-06-24 08:59:53,24,2022-06-23 08:05:00,2022-06-23 10:40:00,155.0,310.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,SUPPLY GRILL DIRTY,,2022-07-11 13:58:50,24,2022-07-10 13:08:00,2022-07-10 15:45:00,157.0,314.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC GRILL DIRTY- AHU-A1126-030 /C0-04-15,,2022-07-11 23:21:27,24,2022-07-10 22:30:00,2022-07-11 00:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU MAIN FILTER DIRTY - AHU-A1126-030 - MECHANICAL ROOM C0-04-15,,2023-06-30 12:28:27,24,2023-06-29 11:35:00,2023-06-29 16:45:00,310.0,635.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RAD OPEN FAIL ALARM- -,,2022-01-16 17:31:05,24,2022-01-15 16:40:00,2022-01-15 18:00:00,80.0,160.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED-  AHU-A1126-013 – C0-05-12,,2022-12-26 22:45:51,24,2022-12-25 21:55:00,2022-12-25 23:55:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-013 AHU CABIN LAMP FAULTY C0-05-12,,2023-11-27 23:48:23,24,2023-11-26 22:55:00,2023-11-27 01:40:00,165.0,330.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1126-013, C0-05-12",,2024-04-23 08:18:40,24,2024-04-22 07:25:00,2024-04-22 10:00:00,155.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED  -C0-05-12,,2023-02-17 20:01:24,24,2023-02-16 19:10:00,2023-02-16 22:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-013 DRAIN LINE BLOCKED  - MECHANICAL ROOM C0-05-12 - CM-2023-05-1470,,2023-04-10 23:48:22,24,2023-04-09 22:55:00,2023-04-10 00:30:00,95.0,190.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU CABINET LAMP FUSED,,2023-05-30 16:15:03,24,2023-05-29 15:20:00,2023-05-29 17:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-06-02 17:49:13,24,2023-06-01 16:55:00,2023-06-01 18:45:00,110.0,330.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT FILTER DIRTY,,2024-03-01 08:23:09,24,2024-02-29 07:30:00,2024-02-29 09:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-013 - C0-05-12,,2024-03-22 07:57:03,24,2024-03-21 07:05:00,2024-03-21 10:05:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED AHU-A1126-013,,2024-03-28 11:55:11,24,2024-03-27 11:05:00,2024-03-27 14:05:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-FILTER DIRTY -GROUND FLOOR AREA 005,,2024-01-26 20:24:23,24,2024-01-25 19:30:00,2024-01-25 21:50:00,140.0,280.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-013 – COOLING COIL DIRTY – C0-05-12,,2022-12-29 09:34:37,24,2022-12-28 08:40:00,2022-12-28 12:00:00,200.0,5.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05, DUCT INSULATION DAMAGED AHU-A1126-013,,2022-03-04 08:21:05,24,2022-03-03 07:30:00,2022-03-03 09:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY - AHU-A1126-013 – C0-05-12,,2022-03-08 13:08:23,24,2022-03-07 12:18:00,2022-03-07 14:18:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-07-07 12:25:19,24,2022-07-06 11:35:00,2022-07-06 16:00:00,265.0,175.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-013 DUCT INSULATION DAMAGED,,2023-09-09 20:12:42,24,2023-09-08 19:20:00,2023-09-08 22:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PAINT FADED – C0-05-19,,2022-02-11 16:06:48,24,2022-02-10 15:15:00,2022-02-10 17:15:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-014 - C0-05-19,,2023-06-06 15:36:19,24,2023-06-05 14:40:00,2023-06-05 18:40:00,240.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE  - C0-05-19,,2023-07-08 08:11:49,24,2023-07-07 07:20:00,2023-07-07 09:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE-AIR HANDLING UNIT 107 (TAG NO:AHU-A1126-014)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 005,,2023-08-28 13:38:04,24,2023-08-27 12:45:00,2023-08-27 14:45:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,HEATER FLEXIBLE CONNECTOR DAMAGED- AIR HANDLING UNIT 107 (TAG NO:AHU-A1126-014)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 005,,2023-08-31 20:03:45,24,2023-08-30 19:10:00,2023-08-31 02:00:00,410.0,295.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1126-014 DUCT INSULATION DAMAGED,,2023-09-23 16:49:47,24,2023-09-22 15:55:00,2023-09-22 18:35:00,160.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLER WATER LINE PAINT FADED - AHU-A1126-014 â?? C0 05 19,,2023-09-27 14:38:20,24,2023-09-26 13:45:00,2023-09-26 18:15:00,270.0,455.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT FAULTY – C0-05-19,,2023-11-30 20:17:33,24,2023-11-29 19:25:00,2023-11-29 22:10:00,165.0,330.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"AHU-A1126-014 DUCT INSULATION DAMAGED C0-05-16
",,2024-01-22 15:35:33,24,2024-01-21 14:40:00,2024-01-21 17:05:00,145.0,435.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C0-05-19,,2024-03-22 08:58:07,24,2024-03-21 08:05:00,2024-03-21 17:00:00,535.0,365.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT ACCESS DOOR AIR LEAKAGE - ROOM C0-05-19,,2023-02-14 20:02:39,24,2023-02-13 19:10:00,2023-02-13 21:40:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-014 – ACCESS DOOR AIR LEAKAGE- -,,2023-04-09 20:06:57,24,2023-04-08 19:15:00,2023-04-08 21:40:00,145.0,290.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,TRANSFER C  - NEAR C0-05-19  - AC NOT WORKING/HOT,,2023-05-11 07:28:28,24,2023-05-10 06:35:00,2023-05-10 07:45:00,70.0,50.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – C 0 08 16,,2023-06-04 15:49:32,24,2023-06-03 14:59:00,2023-06-03 17:29:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-014  ACCESS DOOR AIR LEAKAGE,,2022-11-18 08:01:55,24,2022-11-17 07:10:00,2022-11-17 09:20:00,130.0,390.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED - AHU-A1126-014 – C0-05-15,,2022-11-20 08:32:48,24,2022-11-19 07:40:00,2022-11-19 09:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGE -AHU-A1126-014),,2022-12-30 20:38:25,24,2022-12-29 19:45:00,2022-12-29 23:15:00,210.0,420.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-014 – C0-05-19,,2023-08-29 20:38:50,24,2023-08-28 19:45:00,2023-08-28 22:15:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE – (AHU-A1126-014) – C0 05 19,,2023-11-10 20:21:39,24,2023-11-09 19:30:00,2023-11-09 22:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,CABIN LAMP HOLDER FAULTY – C0-05-19,,2024-02-28 16:25:39,24,2024-02-27 15:30:00,2024-02-27 17:30:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – (AHU-A1126-014) T0 05 19,,2024-03-24 08:03:49,24,2024-03-23 07:10:00,2024-03-23 13:15:00,365.0,365.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1126-014, C0-05-19",,2024-04-23 08:18:50,24,2024-04-22 07:25:00,2024-04-22 09:25:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-FILTER DIRTY -CONCOURSE C-GROUND FLOOR AREA 005,,2024-01-26 20:34:44,24,2024-01-25 19:40:00,2024-01-25 22:10:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,THIRD INSULATION DAMAGED –(AHU-A1126-014)– C0 05 19,,2023-06-28 21:34:15,24,2023-06-27 20:40:00,2023-06-27 22:40:00,120.0,480.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - ROOM C0-05-12,,2022-02-03 15:03:58,24,2022-02-02 14:10:00,2022-02-02 15:40:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – C0-05-12,,2023-03-16 21:55:02,24,2023-03-15 21:05:00,2023-03-15 23:30:00,145.0,435.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
