Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,AIR LEAKAGE FROM ACCESS DOOR - AHU-A1126-021 – C0-05-12,,2024-01-09 09:30:46,24,2024-01-08 08:35:00,2024-01-08 11:00:00,145.0,435.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE – AHU-A1126-021 – MECHANICAL ROOM C0-05-12,,2024-01-23 14:36:31,24,2024-01-22 13:45:00,2024-01-22 15:20:00,95.0,190.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AC TOO WARM -REMOTE GATE C87,,2024-04-24 09:49:29,24,2024-04-23 08:55:00,2024-04-23 09:55:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,FILTER DIRTY – AHU-A1126-021 – C0-06-16,,2022-11-06 20:21:48,24,2022-11-05 19:30:00,2022-11-05 21:30:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2023-03-14 19:55:35,24,2023-03-13 19:05:00,2023-03-13 22:05:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-021 – FILTER DIRTY-,,2023-04-16 20:22:52,24,2023-04-15 19:30:00,2023-04-15 22:00:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C0-05-12,,2023-07-05 20:03:59,24,2023-07-04 19:10:00,2023-07-04 22:00:00,170.0,510.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED AHU-A1126-021,,2024-01-30 13:06:46,24,2024-01-29 12:15:00,2024-01-29 14:35:00,140.0,420.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,AC TOO HOT  -  C88  HOLDING AREA,,2023-11-14 22:25:46,4,2023-11-14 18:00:00,2023-11-14 18:35:00,35.0,35.0,1,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1126-021 SUPPLY DUCT INSULATION DAMAGED,,2024-02-25 23:27:44,24,2024-02-24 22:35:00,2024-02-25 01:15:00,160.0,480.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP IS FAULTY,,2024-03-15 20:03:23,24,2024-03-14 19:10:00,2024-03-14 21:35:00,145.0,290.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NO CONNECTION,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-021 – C0-05-12,,2024-02-05 09:47:20,24,2024-02-04 08:55:00,2024-02-04 10:40:00,105.0,210.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – (AHU-A1126-021) – C0 05 12,,2024-03-26 20:08:49,24,2024-03-25 19:15:00,2024-03-25 20:55:00,100.0,300.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"AHU-A1126-021
C0-05-28
CHILL WATER LINE PAINT FADED
",,2024-04-04 20:14:07,24,2024-04-03 19:20:00,2024-04-03 21:50:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PAINT FADED – C0-05-12,,2022-02-11 09:48:28,24,2022-02-10 09:00:00,2022-02-10 11:00:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-021 – ACCESS DOOR AIR  LEAKAGE – C0-05-12,,2023-04-11 20:12:08,24,2023-04-10 19:20:00,2023-04-10 22:00:00,160.0,480.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY - AHU-A1126-021 – C0-05-12,,2022-03-08 13:07:30,24,2022-03-07 12:15:00,2022-03-07 16:25:00,250.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PAINT FADED – C0-05-19,,2022-02-10 09:34:41,24,2022-02-09 08:40:00,2022-02-09 15:00:00,380.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DP1 ALARM AHU-A1126-022 C0-05-19,,2022-04-05 11:56:15,24,2022-04-04 11:06:00,2022-04-04 12:15:00,69.0,138.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2022-12-27 20:21:20,24,2022-12-26 19:30:00,2022-12-26 22:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-022 DUCT INSULATION DAMAGED C0-05-19,,2023-06-04 11:41:41,24,2023-06-03 10:45:00,2023-06-03 13:30:00,165.0,495.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO HOT - BOARDING GATE AREA REMOTE GATE C82 TO C93,,2023-11-13 08:14:09,24,2023-11-12 07:20:00,2023-11-12 13:00:00,340.0,50.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – C0-05-19,,2024-02-01 11:45:06,24,2024-01-31 10:50:00,2024-01-31 16:10:00,320.0,275.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AC DUCT AIR LEAKAGE & DUST ACCUMULATED- NEAR C0-06-36,,2023-03-19 10:48:07,24,2023-03-18 09:55:00,2023-03-18 11:20:00,85.0,255.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-05,"ACCESS DOOR AIR LEAKAGE ,AHU-A1126-022, C0-05-19",,2023-07-04 20:16:31,24,2023-07-03 19:21:00,2023-07-03 21:55:00,154.0,308.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-022 – C0-05-19,,2022-11-06 20:23:10,24,2022-11-05 19:30:00,2022-11-05 23:35:00,245.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-022 - C0-05-19 - CM-2023-01-1426,,2023-04-10 23:48:19,24,2023-04-09 22:55:00,2023-04-10 00:55:00,120.0,480.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-08-15 08:29:01,24,2023-08-14 07:35:00,2023-08-14 12:03:00,268.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-022 ACCESS DOOR AIR LEAKAGE,,2024-01-01 15:29:38,24,2023-12-31 14:35:00,2023-12-31 18:30:00,235.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-022 CHILLER WATER LINE PAINT FADED,,2024-02-29 01:46:13,24,2024-02-28 00:50:00,2024-02-28 03:00:00,130.0,260.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED-AIR HANDLING UNIT 114 (TAG NO:AHU-A1126-022)-CONCOURSE C-GROUND FLOOR AREA 005,,2024-04-01 08:41:48,24,2024-03-31 07:50:00,2024-03-31 10:50:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-022 DUCT INSULATION DAMAGE,,2024-04-09 00:07:41,24,2024-04-07 23:15:00,2024-04-08 01:45:00,150.0,600.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-12-30 21:05:22,24,2023-12-29 20:10:00,2023-12-29 23:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-022 - DUCT INSULATION DAMAGED - C0-05-19,,2022-03-21 14:32:12,24,2022-03-20 13:40:00,2022-03-20 15:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS ALARM - CON C, LEVEL-0,  C0-05-19",,2022-08-13 20:52:10,24,2022-08-12 20:00:00,2022-08-12 20:30:00,30.0,30.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-02-25 08:48:56,24,2022-02-24 07:55:00,2022-02-24 14:55:00,420.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER ALARM AHU-A1126-022,,2023-03-05 16:00:11,24,2023-03-04 15:10:00,2023-03-04 17:10:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU123 BELT DAMAGED - BELT DAMAGED,,2022-02-23 08:18:19,24,2022-02-22 07:25:00,2022-02-22 09:00:00,95.0,285.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-02-24 08:16:44,24,2022-02-23 07:25:00,2022-02-23 09:00:00,95.0,285.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC NOT WORKING (TOO HOT) - CONCOURSE C ENTIRE BAGGAGE HALL AREA,,2023-09-02 07:01:13,24,2023-09-01 06:05:00,2023-09-01 08:05:00,120.0,65.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY,,2023-09-05 16:22:03,24,2023-09-04 15:30:00,2023-09-04 18:15:00,165.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED -C0-05-12,,2023-10-06 09:15:12,24,2023-10-05 08:20:00,2023-10-05 10:20:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,AC VENTS DIRTY - NEAR BELTS TX-07 &  TX-09 BAGGAGE AREA CON C,,2023-11-18 16:40:40,24,2023-11-17 15:45:00,2023-11-17 22:00:00,375.0,545.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1126-031 – C0-05-12,,2023-11-29 15:52:57,24,2023-11-28 15:00:00,2023-11-28 18:15:00,195.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-05-11 08:22:59,24,2023-05-10 07:30:00,2023-05-10 09:00:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT FILTER IS DIRTY,,2023-06-17 22:18:36,24,2023-06-16 21:25:00,2023-06-16 23:55:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-031- C0 05 12,,2023-07-19 13:37:46,24,2023-07-18 12:45:00,2023-07-18 14:45:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,WATER LEAKING FROM THE CEILING – NEAR TO C0-05-34,,2023-08-04 14:09:18,24,2023-08-03 13:15:00,2023-08-03 14:15:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-05,C0-05-04  AC NOT WORKING,,2023-08-10 02:15:26,24,2023-08-09 01:20:00,2023-08-09 03:30:00,130.0,35.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS-AHU-A1126-031-MECHANICAL ROOM C0-05-12,,2023-08-13 14:09:14,24,2023-08-12 13:15:00,2023-08-12 19:00:00,345.0,245.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AC NOT WORKING (TOO HOT) - CONCOURSE C ENTIRE BAGGAGE HALL AREA,,2023-09-01 14:49:44,24,2023-08-31 13:55:00,2023-08-31 14:00:00,5.0,5.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -AIR HANDLING UNIT 123 (TAG NO:AHU-A1126-031)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 005,,2023-09-08 20:15:14,24,2023-09-07 19:20:00,2023-09-07 22:20:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AC NOT COOLING ENOUGH IN BHS CONVEYOR AREA – NEAR C0-05-25,,2023-09-10 07:06:43,24,2023-09-09 06:15:00,2023-09-09 08:00:00,105.0,65.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,CHILLER WATER LINE PAINT FADED – (AHU-A1126-031 ) – C0 05 12,,2023-09-14 13:53:15,24,2023-09-13 13:00:00,2023-09-13 18:00:00,300.0,295.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2024-01-19 19:58:52,24,2024-01-18 19:05:00,2024-01-18 21:25:00,140.0,280.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC GRILL DIRTY - AHU-A1126-031 – C0-04-15,,2024-02-28 20:33:57,24,2024-02-27 19:40:00,2024-02-27 23:30:00,230.0,460.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - C0-05-12,,2024-04-05 22:22:14,24,2024-04-04 21:30:00,2024-04-04 23:35:00,125.0,250.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -C0-05-12,,2023-08-15 08:54:14,24,2023-08-14 08:00:00,2023-08-14 16:15:00,495.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC NOT COOLING ENOUGH IN BHS CONVEYOR AREA – NEAR C0-05-25,,2023-09-09 07:12:53,24,2023-09-08 06:20:00,2023-09-08 08:05:00,105.0,65.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING,,2023-09-14 19:59:55,24,2023-09-13 19:05:00,2023-09-13 20:05:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,FILTER DIRTY-AIR HANDLING UNIT 123 (TAG NO:AHU-A1126-031,,2023-10-10 23:39:55,24,2023-10-09 22:45:00,2023-10-10 01:15:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2024-01-29 20:11:15,24,2024-01-28 19:20:00,2024-01-28 21:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-031 DUCT INSULATION DAMAGE C0-05-21,,2024-03-23 08:36:07,24,2024-03-22 07:40:00,2024-03-22 11:00:00,200.0,515.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-10-07 20:24:13,24,2023-10-06 19:35:00,2023-10-06 22:05:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY – AHU-A1126-031- C0 0512,,2023-12-27 10:58:26,24,2023-12-26 10:05:00,2023-12-26 11:30:00,85.0,255.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED AHU-A1126-031,,2024-01-30 13:05:16,24,2024-01-29 12:10:00,2024-01-29 14:25:00,135.0,405.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,BAGGAGE BELT AREA TX06&09  AC VENT DUSTY- C0-04-15,,2024-03-24 12:42:19,24,2024-03-23 11:50:00,2024-03-23 14:50:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AIR HANDLING UNIT 123 (TAG NO:AHU-A1126-031),,2024-02-23 20:11:35,24,2024-02-22 19:20:00,2024-02-22 21:15:00,115.0,230.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,D1 FILTER ALARM -C0-05-12,,2022-03-10 23:05:24,24,2022-03-09 22:10:00,2022-03-10 00:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE,,2022-01-15 21:25:30,24,2022-01-14 20:30:00,2022-01-14 22:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOT WORKING,BLOCKAGE OF AIR FLOW,CM
AIR HANDLING UNIT-05,AC NOT COOLING ENOUGH IN BHS CONVEYOR AREA – NEAR C0-05-25,,2023-09-07 17:01:04,24,2023-09-06 16:10:00,2023-09-06 18:00:00,110.0,65.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU124– FILTER BLOCKED – C0-07-12,,2022-02-23 08:13:56,24,2022-02-22 07:20:00,2022-02-22 08:50:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2023-07-25 15:12:04,24,2023-07-24 14:20:00,2023-07-24 16:20:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,LOW AIR PRESSURE,SENSOR FAULTY,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2023-09-05 16:23:13,24,2023-09-04 15:30:00,2023-09-04 18:10:00,160.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-11-19 08:09:52,24,2023-11-18 07:15:00,2023-11-18 14:00:00,405.0,305.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-032 – C0-05-12,,2023-11-30 13:26:15,24,2023-11-29 12:35:00,2023-11-29 16:15:00,220.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2024-01-29 22:21:47,24,2024-01-28 21:30:00,2024-01-28 23:30:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY TAG NO:AHU-A1126-032)-,,2023-05-11 08:24:23,24,2023-05-10 07:30:00,2023-05-10 09:20:00,110.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AIR HANDLING UNIT FILTER IS DIRTY
",,2023-06-17 22:19:54,24,2023-06-16 21:25:00,2023-06-16 23:55:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-032-(FILTER DIRTY ),,2023-07-26 08:21:09,24,2023-07-25 07:30:00,2023-07-25 09:30:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE - AHU-A1126-032 - MECHANICAL ROOM C0-05-12,,2023-09-09 12:20:03,24,2023-09-08 11:25:00,2023-09-08 13:25:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY -C0-05-12,,2023-11-26 20:55:08,24,2023-11-25 20:05:00,2023-11-25 22:40:00,155.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -C0-05-12,,2023-12-16 16:42:09,24,2023-12-15 15:50:00,2023-12-15 16:50:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2024-01-19 20:00:34,24,2024-01-18 19:10:00,2024-01-18 23:55:00,285.0,295.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,WARNING,AHU TRIP ALARM,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - C0-05-12,,2024-04-05 22:23:16,24,2024-04-04 21:30:00,2024-04-04 23:30:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - CONCOURSE C-GROUND FLOOR AREA 005,,2022-11-10 10:08:53,24,2022-11-09 09:15:00,2022-11-09 16:30:00,435.0,245.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-08-15 08:28:00,24,2023-08-14 07:35:00,2023-08-14 14:15:00,400.0,370.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKING -C3-05-03,,2024-02-02 10:50:05,24,2024-02-01 09:55:00,2024-02-01 16:30:00,395.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,"CHILLED WATER LINE PAINT FADED, AHU-A1126-032, C0-05-12",,2024-02-03 13:27:47,24,2024-02-02 12:35:00,2024-02-02 14:35:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-032 – C0-05-12,,2023-10-25 08:05:52,24,2023-10-24 07:10:00,2023-10-24 09:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-032 SUPPLY AIR LOW ALARM,,2023-12-21 09:12:50,24,2023-12-20 08:20:00,2023-12-20 18:45:00,625.0,215.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,FILTER DIRTY – AHU-A1126-032 – C0 0512,,2023-12-27 11:02:10,24,2023-12-26 10:05:00,2023-12-26 11:45:00,100.0,300.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – (AHU-A1126-032) T0 05 12,,2024-03-24 08:02:19,24,2024-03-23 07:10:00,2024-03-23 10:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-032 SUPPLY AIR LOW ALARM,,2023-11-03 10:27:09,24,2023-11-02 09:35:00,2023-11-02 17:45:00,490.0,320.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,WARNING,AHU TRIP ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AIR HANDLING UNIT 124 (TAG NO:AHU-A1126-032)-CONCOURSE C-GROUND FLOOR AREA 005,,2024-02-23 20:14:39,24,2024-02-22 19:20:00,2024-02-22 21:15:00,115.0,230.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS, AHU-A1126-032, MECHANICAL ROOM C0-05-12",,2024-04-30 12:04:52,24,2024-04-29 11:10:00,2024-04-29 12:15:00,65.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS		ASD-COC-GFL005-AHU124-FIL877 AHU-A1126-032	FILTERS 877-AIR HANDLING UNIT 124 (TAG NO:AHU-A1126-032)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 005		PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.GNDP12.CONC0512.AHU032.SYSALM.,,2022-04-05 15:39:56,24,,,,,0,HVAC,,Cancelled,Normal,GROUND FLOOR AREA 005,N,DAMAGED,,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -C0-05-12,,2023-10-08 22:16:27,24,2023-10-07 21:20:00,2023-10-08 00:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-015 SUPPLY DUCT INSULATION DAMAGED  C0-06-07,,2022-11-10 20:32:29,24,2022-11-09 19:40:00,2022-11-10 01:15:00,335.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-015 SUPPLY DUCT INSULATION DAMAGED,,2023-01-19 14:59:43,24,2023-01-18 14:05:00,2023-01-18 17:35:00,210.0,630.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – (AHU-A1126-015),,2024-04-09 08:22:22,24,2024-04-08 07:30:00,2024-04-08 13:35:00,365.0,365.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,INSULATION DAMAGED - AHU-A1126-015 – C0-06-07,,2022-08-16 17:02:38,24,2022-08-15 16:10:00,2022-08-15 18:10:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED AHU-A1126-015,,2023-03-02 21:21:53,24,2023-03-01 20:31:00,2023-03-01 23:31:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-015 – C0-06-07,,2023-04-22 22:09:05,24,2023-04-21 21:15:00,2023-04-21 23:55:00,160.0,480.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -AIR HANDLING UNIT 108 (TAG NO:AHU-A1126-015)-CONCOURSE C-GROUND FLOOR AREA 006,,2023-07-06 22:44:23,24,2023-07-05 21:50:00,2023-07-06 00:50:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-015 DUCT INSULATION DAMAGED C0-06-07,,2023-09-09 23:23:42,24,2023-09-08 22:30:00,2023-09-09 01:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -C0-06-17,,2022-12-05 12:20:32,24,2022-12-04 11:30:00,2022-12-04 15:00:00,210.0,630.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-015 – C0-06-07,,2024-03-22 07:58:32,24,2024-03-21 07:10:00,2024-03-21 13:10:00,360.0,365.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-015 – CHILLED WATER LINE PAINT FADED- -,,2022-01-14 13:28:34,24,2022-01-13 12:35:00,2022-01-13 14:35:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1126-015 MARINE LIGHT NOT WORKING C0-06-07,,2022-11-18 01:17:37,24,2022-11-17 00:25:00,2022-11-17 02:25:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU108 DUCT INSULATION DAMAGED – C0-06-07,,2022-03-10 17:22:27,24,2022-03-09 16:30:00,2022-03-09 18:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,V BELT DAMAGED -C0-06-10,,2022-10-28 23:57:41,24,2022-10-27 23:04:00,2022-10-28 03:30:00,266.0,186.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-016 RETURN DUCT INSULATION DAMAGED C0-06-10,,2022-11-10 20:31:39,24,2022-11-09 19:35:00,2022-11-09 21:35:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY  - C0-06-10,,2022-12-05 21:02:43,24,2022-12-04 20:10:00,2022-12-04 23:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,CABIN LAMP NOT WORKING-AIR HANDLING UNIT 109 (TAG NO:AHU-A1126-016,,2023-06-17 14:20:53,24,2023-06-16 13:25:00,2023-06-16 17:18:00,233.0,181.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU DUCT INSULATION IS DAMAGED,,2023-09-29 17:04:32,24,2023-09-28 16:10:00,2023-09-28 18:10:00,120.0,480.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-016 C0-06-10 DUCT INSULATION DAMAGED,,2024-01-22 15:36:47,24,2024-01-21 14:45:00,2024-01-21 16:40:00,115.0,345.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – C0-06-10,,2023-03-02 13:04:32,24,2023-03-01 12:10:00,2023-03-01 14:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-016-DUCT INSULATION DAMAGE -CONCOURSE C-GROUND FLOOR AREA 006,,2023-07-02 23:20:15,24,2023-07-01 22:25:00,2023-07-02 01:25:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-08-06 08:16:26,24,2023-08-05 07:20:00,2023-08-05 10:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS-AHU-A1126-016-MECHANICAL ROOM C0-06-10,,2023-08-13 14:07:14,24,2023-08-12 13:15:00,2023-08-12 18:15:00,300.0,155.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT FILTER DIRTY -  C0-06-10,,2023-11-26 15:23:38,24,2023-11-25 14:30:00,2023-11-25 16:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-016 – C0-06-10,,2022-11-21 13:29:50,24,2022-11-20 12:39:00,2022-11-20 17:40:00,301.0,456.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CABIN LAMP FAULTY - AHU-A1126-016 – C0-06-10 –,,2023-09-13 03:27:14,24,2023-09-12 02:35:00,2023-09-12 06:30:00,235.0,365.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"FILTER DIRTY
AHU-A1126-016
C0-06-10
",,2024-02-08 09:58:01,24,2024-02-07 09:05:00,2024-02-07 10:55:00,110.0,220.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-016 – C0-06-10,,2024-03-11 08:25:19,24,2024-03-10 07:35:00,2024-03-10 13:35:00,360.0,365.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-10-31 21:35:07,24,2023-10-30 20:45:00,2023-10-30 23:45:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C0-06-10,,2024-02-29 08:02:26,24,2024-02-28 07:10:00,2024-02-28 13:15:00,365.0,545.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED AHU-A1126-016,,2022-01-31 23:43:15,24,2022-01-30 22:50:00,2022-01-31 00:50:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DP1- ALARM – C0-06-10  AIR HANDLING UNIT 109 (TAG NO:AHU-A1126-016)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 006,,2022-03-09 23:44:19,24,2022-03-08 22:50:00,2022-03-09 00:50:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,AHU TRIP ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-016 – SUPPLY DUCT ACCESS DOOR AIR LEAKAGE – C0-06-10,,2022-03-17 02:45:34,24,2022-03-16 01:50:00,2022-03-16 03:50:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1126-016 – C0-06-10,,2022-09-08 16:47:30,24,2022-09-07 15:55:00,2022-09-07 17:48:00,113.0,179.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2022-12-28 20:41:43,24,2022-12-27 19:50:00,2022-12-27 23:20:00,210.0,420.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU109 DUCT INSULATION DAMAGED – C0-06-07,,2022-03-10 17:26:59,24,2022-03-09 16:35:00,2022-03-09 18:35:00,120.0,240.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"BOARDING GATE C12 – AC IS NOT WORKING 
(PASSENGER'S COMPLAINT)",,2022-01-16 11:04:10,4,2022-01-16 06:40:00,2022-01-16 08:00:00,80.0,65.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1126-017 - CHILL WATER LINE PAINT FADED – C0-08-04,,2022-02-11 16:07:58,24,2022-02-10 15:15:00,2022-02-10 17:15:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - TAG NO:AHU-A1126-017,,2022-10-08 08:13:07,24,2022-10-07 07:20:00,2022-10-07 11:05:00,225.0,110.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2022-12-22 11:49:43,24,2022-12-21 10:55:00,2022-12-21 15:30:00,275.0,635.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-03-01 21:02:46,24,2023-02-28 20:10:00,2023-02-28 23:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-017)-DUCT INSULATION DAMAGE]-CONCOURSE C-GROUND FLOOR AREA 008,,2023-04-03 11:45:27,24,2023-04-02 10:50:00,2023-04-02 13:50:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-017 – C0-08-04,,2023-07-28 08:00:41,24,2023-07-27 07:10:00,2023-07-27 10:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT ACCESS DOOR AIR LEAKAGE – C0-08-04,,2022-11-13 16:01:37,24,2022-11-12 15:10:00,2022-11-12 17:10:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED -C0-08-04,,2022-11-30 01:04:57,24,2022-11-29 00:10:00,2022-11-29 03:10:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-017 DUCT INSULATION DAMAGED C0-08-04,,2023-09-09 23:26:34,24,2023-09-08 22:30:00,2023-09-09 01:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-017 - MECHANICAL ROOM C0-08-04,,2023-11-30 20:25:44,24,2023-11-29 19:30:00,2023-11-29 22:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-017 – AHU CABIN LIGHT IS NOT WORKING – C0-08-04,,2023-03-20 06:06:05,24,2023-03-19 05:10:00,2023-03-19 06:40:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1126-017 DUCT INSULATION DAMAGE C0-08-04,,2024-03-23 08:34:54,24,2024-03-22 07:40:00,2024-03-22 11:00:00,200.0,515.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-017 ACCESS DOOR AIR LEAKAGE C0-08-04,,2023-11-03 15:49:54,24,2023-11-02 14:55:00,2023-11-02 17:30:00,155.0,275.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-017 – C0-08-04,,2024-01-26 11:58:21,24,2024-01-25 11:05:00,2024-01-25 12:55:00,110.0,220.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY;AHU-A1126-017 – CO-08-04,,2024-02-25 12:41:54,24,2024-02-24 11:50:00,2024-02-24 14:20:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGE AHU-A1126-017,,2022-02-15 16:59:31,24,2022-02-14 16:05:00,2022-02-14 18:05:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-017 – C0-08-04,,2023-07-09 12:28:38,24,2023-07-08 11:35:00,2023-07-08 14:10:00,155.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED - AHU-1126-017 – C0-08-04,,2022-02-10 16:08:20,24,2022-02-09 15:15:00,2022-02-09 17:15:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED - AHU-A1126-018 – C0-08-16,,2022-05-22 23:31:27,24,2022-05-21 22:35:00,2022-05-21 23:55:00,80.0,240.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C0-08-16,,2023-04-05 13:33:35,24,2023-04-04 12:40:00,2023-04-04 15:40:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS,,PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.GNDP19.CONC0816.AHU018.SYSALM.DP1 / MECHANICAL ROOM C0-08-16",,2023-05-07 19:10:56,24,2023-05-06 18:15:00,2023-05-06 21:05:00,170.0,365.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,FILTER BLOCKED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED AHU-A1126-018,,2023-08-22 11:07:07,24,2023-08-21 10:15:00,2023-08-21 13:15:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED - C0-08-16,,2022-11-13 10:19:51,24,2022-11-12 09:30:00,2022-11-12 11:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-018 – DUCT INSULATION DAMAGED-,,2022-11-22 12:19:55,24,2022-11-21 11:29:00,2022-11-21 14:00:00,151.0,453.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AHU-A1126-018)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 008,,2023-01-11 20:35:05,24,2023-01-10 19:40:00,2023-01-10 23:50:00,250.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – C0-08-16,,2023-07-02 20:00:40,24,2023-07-01 19:05:00,2023-07-01 22:05:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-018 – C0-08-18,,2023-08-28 23:29:06,24,2023-08-27 22:35:00,2023-08-28 01:00:00,145.0,290.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WOKRING - AHU-A1126-018 – C0-08-16,,2023-09-04 02:54:55,24,2023-09-03 02:00:00,2023-09-03 05:00:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED,,2023-09-29 14:14:19,24,2023-09-28 13:20:00,2023-09-28 15:50:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT  INSULATION DAMAGED – C0-08-16,,2024-03-21 21:15:20,24,2024-03-20 20:20:00,2024-03-20 23:20:00,180.0,285.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1121-018, C0-08-16",,2023-11-09 20:02:44,24,2023-11-08 19:10:00,2023-11-08 22:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"FILTER DIRTY
AIR HANDLING UNIT 111 (TAG NO:AHU-A1126-018)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 008",,2024-01-15 14:12:28,24,2024-01-14 13:20:00,2024-01-14 16:00:00,160.0,215.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY ;AHU-A1126-018 – C0-08-16,,2024-02-25 12:42:47,24,2024-02-24 11:50:00,2024-02-24 14:20:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED AHU-A1126-018,,2022-02-18 12:59:17,24,2022-02-17 12:05:00,2022-02-17 14:05:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-018; CHILLED WATER LINE PAINT FADED – C0-08-16,,2022-02-26 08:10:52,24,2022-02-25 07:20:00,2022-02-25 09:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT FUSED,,2023-04-23 03:50:29,24,2023-04-22 02:55:00,2023-04-22 04:25:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-02-27 22:08:57,24,2023-02-26 21:15:00,2023-02-26 23:45:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1126-018 DUCT INSULATION DAMAGED C0-08-16,,2023-03-09 19:58:49,24,2023-03-08 19:05:00,2023-03-08 21:05:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-018 DUCT INSULATION DAMAGE,,2024-03-24 10:31:07,24,2024-03-23 09:40:00,2024-03-23 17:00:00,440.0,185.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – C0-08-21,,2022-02-10 09:33:16,24,2022-02-09 08:40:00,2022-02-09 11:30:00,170.0,455.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-023 DUCT INSULATION DAMAGED C0-08-21,,2022-02-16 12:47:41,24,2022-02-15 11:55:00,2022-02-15 13:55:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP ONE FILTER DIRTY-C0-08-21,,2022-04-12 08:12:07,24,2022-04-11 07:20:00,2022-04-11 09:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-04-20 11:40:07,24,2022-04-19 10:50:00,2022-04-19 15:55:00,305.0,295.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM – C0-08-21,,2022-06-28 11:05:42,24,2022-06-27 10:15:00,2022-06-27 11:44:00,89.0,267.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,RETURN DUCT INSULATION DAMAGED,,2022-11-11 01:03:20,24,2022-11-10 00:10:00,2022-11-10 03:30:00,200.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C0-08-21,,2022-11-24 01:03:53,24,2022-11-23 00:10:00,2022-11-23 02:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLER WATER LINE PIPE PAINT FADED - AHU-A1126-023 – C0-08-21,,2023-04-04 21:06:07,24,2023-04-03 20:10:00,2023-04-03 23:30:00,200.0,600.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,DRAIN LINE DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS -  AHU-A1126-023 - AIR HANDLING UNIT 115 (TAG NO:AHU-A1126-023)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 008 - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.GNDP20.CONC0821.AHU023.SYSALM.DP1 /,,2023-05-04 15:47:47,24,2023-05-03 14:55:00,2023-05-03 18:20:00,205.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,CHILLED WATER VALVE NOT WORKING,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2023-07-14 09:39:12,24,2023-07-13 08:45:00,2023-07-13 11:55:00,190.0,356.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - AHU-A1126-023,,2023-08-11 12:15:49,24,2023-08-10 11:20:00,2023-08-10 13:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS-  AIR HANDLING UNIT 115 (TAG NO:AHU-A1126-023)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 008,,2023-08-22 12:19:42,24,2023-08-21 11:25:00,2023-08-21 12:25:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,C0-07-90-  AC TEMP VERY WARM.,,2023-09-02 07:41:20,24,2023-09-01 06:45:00,2023-09-01 09:10:00,145.0,65.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-10-11 20:07:25,24,2023-10-10 19:15:00,2023-10-10 21:45:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-023- C0-08-21- FILTER DIRTY,,2024-02-04 16:35:09,24,2024-02-03 15:40:00,2024-02-03 17:35:00,115.0,230.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - CONCOURSE C-GROUND FLOOR AREA 008,,2022-11-07 09:47:05,24,2022-11-06 09:00:00,2022-11-06 11:00:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -C0-08-21,,2022-11-19 07:50:23,24,2022-11-18 07:00:00,2022-11-18 09:35:00,155.0,275.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM – C0-08-21,,2023-07-17 08:16:52,24,2023-07-16 07:25:00,2023-07-16 09:25:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-023 DUCT INSULATION DAMAGED C0-08-21,,2023-08-24 20:52:12,24,2023-08-23 20:00:00,2023-08-23 23:00:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-023-DP1-FILTER ALARM-C0-08-04,,2023-09-02 10:03:56,24,2023-09-01 09:10:00,2023-09-01 17:00:00,470.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - FCU-A1126-023 - MECHANICAL ROOM C0-08-21,,2022-11-10 09:49:44,24,2022-11-09 09:00:00,2022-11-09 14:00:00,300.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU INSIDE LAMP NOT WORKING - AHU-A1126-023 – C0-08-21,,2022-12-06 14:51:29,24,2022-12-05 14:00:00,2022-12-05 17:00:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS- AHU-A1126-023- PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.GNDP20.CONC0821.AHU023.SYSALM.DP1 /,,2022-12-29 15:09:00,24,2022-12-28 14:19:00,2022-12-28 17:00:00,161.0,246.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-023– DUCT INSULATION DAMAGED--,,2023-01-02 20:08:24,24,2023-01-01 19:15:00,2023-01-01 21:15:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.GNDP20.CONC0821.AHU023.SYSALM.DP1 / 							
",,2023-03-14 12:43:39,24,2023-03-13 11:50:00,2023-03-13 13:00:00,70.0,210.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,FILTER BLOCKED,CM
AIR HANDLING UNIT-05,FILTER DIRTY – C0 08 21,,2023-06-01 15:08:29,24,2023-05-31 14:15:00,2023-05-31 16:30:00,135.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-023 - C0-08-21,,2023-06-14 13:45:04,24,2023-06-13 12:50:00,2023-06-13 14:50:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED AHU-A1126-023,,2024-04-13 21:27:07,24,2024-04-12 20:35:00,2024-04-12 23:05:00,150.0,600.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-023 DUCT INSULATION DAMAGED C0-08-21,,2024-03-19 20:20:19,24,2024-03-18 19:30:00,2024-03-18 22:15:00,165.0,495.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-023 – C0-08-21,,2024-04-07 09:09:14,24,2024-04-06 08:15:00,2024-04-06 13:50:00,335.0,365.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DP1 ALARM - AHU-A1126-023 - C0-08-21,,2022-03-09 20:04:23,24,2022-03-08 19:10:00,2022-03-08 21:10:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE-AHU-A1126-023)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 008,,2022-01-05 01:06:15,24,2022-01-04 00:15:00,2022-01-04 02:15:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-023 FILTER DIRTY,,2022-04-16 08:31:21,24,2022-04-15 07:40:00,2022-04-15 10:00:00,140.0,420.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-09-01 14:37:06,24,2022-08-31 13:45:00,2022-08-31 14:45:00,60.0,180.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER ALARMING - AHU-A1126-023 – C0-08-21,,2022-10-18 12:30:04,24,2022-10-17 11:40:00,2022-10-17 16:30:00,290.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY FAN FAIL ALARM – C0-08-21,,2022-02-10 15:55:22,24,2022-02-09 15:05:00,2022-02-09 18:49:00,224.0,183.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,OPERATIONAL ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-023 – DUCT INSULATION DAMAGED-,,2023-02-28 20:02:21,24,2023-02-27 19:10:00,2023-02-27 22:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"COOLING COIL DIRTY, AHU-A1126-023 , C0-08-21",,2023-04-07 20:22:22,24,2023-04-06 19:30:00,2023-04-06 22:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2022-02-17 16:01:36,24,2022-02-16 15:10:00,2022-02-16 17:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1 ALARM - AHU-A1126-024 – C0-08-46,,2022-03-08 20:03:00,24,2022-03-07 19:10:00,2022-03-07 21:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY C0-08-46,,2022-06-21 09:34:25,24,2022-06-20 08:40:00,2022-06-20 18:00:00,560.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAAMGED,,2022-11-11 01:05:21,24,2022-11-10 00:10:00,2022-11-10 03:00:00,170.0,245.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSOLATION DAMAGED -AHU-A1126-024,,2022-11-29 10:09:17,24,2022-11-28 09:15:00,2022-11-28 11:45:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
