Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,DP1 AND DP FILTER ALARM - AHU-A1126-024)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 008,,2022-12-24 07:50:19,24,2022-12-23 07:00:00,2022-12-23 09:00:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-024 - C0-08-46,,2023-01-26 20:01:40,24,2023-01-25 19:10:00,2023-01-25 22:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-024 – C0-08-46- FILTER DIRTY,,2023-04-15 08:45:17,24,2023-04-14 07:50:00,2023-04-14 15:45:00,475.0,265.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"DP3 DUST FILTER STATUS ALARM - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.GNDP20.CONC0821.AHU024.SYSALM.DP3 / 							
						
",,2023-06-01 12:18:21,24,2023-05-31 11:25:00,2023-05-31 16:30:00,305.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS							
ASD-COC-GFL008-AHU116(AHU-A1126-024)-MECHANICAL ROOM C0-08-46							
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.GNDP20.CONC0821.AHU024.SYSALM.DP1 / 							
",,2023-06-12 08:08:14,24,2023-06-11 07:15:00,2023-06-11 08:00:00,45.0,90.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - T0-08-46,,2023-07-31 22:59:02,24,2023-07-30 22:05:00,2023-07-31 01:05:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.GNDP20.CONC0821.AHU024.SYSALM.DP1 /,,2023-08-20 17:46:12,24,2023-08-19 16:55:00,2023-08-19 18:50:00,115.0,230.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - C0-08-46,,2023-09-15 13:11:45,24,2023-09-14 12:20:00,2023-09-14 13:35:00,75.0,150.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - C0-08-46,,2023-09-20 16:55:09,24,2023-09-19 16:00:00,2023-09-19 18:00:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-11-29 20:24:40,24,2023-11-28 19:30:00,2023-11-28 22:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2023-12-03 09:18:28,24,2023-12-02 08:25:00,2023-12-02 11:25:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-024- C0-08-46 FILTER DIRTY,,2024-02-04 16:37:07,24,2024-02-03 15:45:00,2024-02-03 17:40:00,115.0,230.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-024- FILTER DIRTY – C0-08-46,,2022-11-02 08:16:49,24,2022-11-01 07:25:00,2022-11-01 09:00:00,95.0,285.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05, RETURN DUCT INSULATION DAMAGED – C0-08-24,,2022-11-13 08:21:12,24,2022-11-12 07:30:00,2022-11-12 09:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"
DUCT INSULLATION DAMAGED – (AHU-- A1126-024-C0 08 46
",,2023-04-06 14:09:29,24,2023-04-05 13:19:00,2023-04-05 16:19:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – C0-08-46,,2023-04-20 20:32:29,24,2023-04-19 19:40:00,2023-04-19 22:10:00,150.0,600.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING -C0-08-46,,2023-06-07 14:38:12,24,2023-06-06 13:48:00,2023-06-06 15:45:00,117.0,234.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-024 – C0-08-46,,2023-07-30 08:05:42,24,2023-07-29 07:10:00,2023-07-29 10:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-024 – C0-08-46,,2023-08-28 23:23:02,24,2023-08-27 22:30:00,2023-08-28 01:00:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP3 FILTER DIRTY – C0-08-46,,2023-09-09 13:02:43,24,2023-09-08 12:05:00,2023-09-08 16:30:00,265.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - MECHANICAL ROOM C0-08-46,,2023-06-11 11:15:29,24,2023-06-10 10:20:00,2023-06-10 17:30:00,430.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-024  DP1 FINAL FILTER STATUS,,2023-06-27 11:07:56,24,2023-06-26 10:17:00,2023-06-26 16:15:00,358.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS-ASD-COC-GFL008-AHU116(AHU-A1126-024)							
MECHANICAL ROOM C0-08-46							
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.GNDP20.CONC0821.AHU024.SYSALM.DP1 / 							
",,2023-07-19 15:53:55,24,2023-07-18 15:00:00,2023-07-18 16:00:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2024-03-12 20:08:17,24,2024-03-11 19:15:00,2024-03-11 22:05:00,170.0,510.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED AHU-A1126-024,,2024-03-25 09:07:33,24,2024-03-24 08:15:00,2024-03-24 11:15:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – C0-08-40,,2024-04-27 14:01:44,24,2024-04-26 13:10:00,2024-04-26 15:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – (AHU-A1126-024),,2024-01-03 18:14:27,24,2024-01-02 17:20:00,2024-01-02 18:30:00,70.0,210.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED AHU-A1126-024 C0-08-16,,2022-01-31 23:45:59,24,2022-01-30 22:50:00,2022-01-31 00:50:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1126-024 – SUPPLY DUCT ACCESS DOOR LEAKAGE-,,2022-03-14 11:54:54,24,2022-03-13 11:05:00,2022-03-13 12:35:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1126-024 – DP 1 FILTER ALARM  C0-08-46,,2022-06-27 09:27:29,24,2022-06-26 08:35:00,2022-06-26 16:45:00,490.0,215.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-024 FILTER ALARM C0-08-46,,2022-09-29 14:28:43,24,2022-09-28 13:38:00,2022-09-28 16:10:00,152.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05, DUCT INSOLATION DAMAGED   AHU-A1126-024  - C0-08-46,,2023-01-01 21:50:53,24,2022-12-31 21:00:00,2022-12-31 23:55:00,175.0,525.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED - AHU-1126-024 – C0-08-46,,2022-02-10 16:06:37,24,2022-02-09 15:10:00,2022-02-09 17:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,RETURN DUCT INSULATION DAMAGED-AHU-A1126-024)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 008,,2022-03-17 00:59:21,24,2022-03-16 00:05:00,2022-03-16 01:45:00,100.0,200.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1126-024 ACCESS DOOR AIR LEAKAGE C0-08-46,,2023-03-09 19:59:56,24,2023-03-08 19:05:00,2023-03-08 21:05:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-034 - MECHANICAL ROOM C0-08-04,,2023-11-30 20:29:19,24,2023-11-29 19:35:00,2023-11-29 22:35:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – C0-08-04,,2024-04-23 20:20:45,24,2024-04-22 19:30:00,2024-04-22 21:45:00,135.0,270.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AHU-A1126-034)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 008,,2023-01-11 20:36:45,24,2023-01-10 19:40:00,2023-01-10 21:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY – C0-08-04,,2023-05-24 00:24:28,24,2023-05-22 23:30:00,2023-05-23 01:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"TECHNICAL LINE STORE TEMPERATURE INCREASED TO 26°C, AS PER THE TEMPERATURE SHOULD BE 20°C TO 25°C IN STORE TO MAINTAIN AIRCRAFT SPARES-WATER IS LEAKING IN AIR COOLER IN BONDED STORAGE AREA AT TECHNICAL LINE STORES-Near Aircraft Stand Bay",,2023-08-12 11:07:34,24,2023-08-11 10:10:00,2023-08-11 11:35:00,85.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,"WATER DRIPPING FROM AIR CONDITIONER DUCT - C13 LINE MAINTENANCE WAREHOUSE DOOR # C0-08-11, 02",,2022-09-06 09:11:16,24,2022-09-05 08:21:00,2022-09-05 10:58:00,157.0,56.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED -C0-08-04,,2022-12-05 12:21:27,24,2022-12-04 11:30:00,2022-12-04 14:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-034 – COOLING COIL IS DIRTY – C0-08-04,,2022-12-28 13:35:19,24,2022-12-27 12:45:00,2022-12-27 16:30:00,225.0,545.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2023-05-13 02:06:01,24,2023-05-12 01:10:00,2023-05-12 02:10:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,"WATER LEAKAGE IN STORE - GATE C11, DOOR # C0-08-11",,2023-06-06 23:52:30,24,2023-06-05 23:00:00,2023-06-05 23:45:00,45.0,65.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING -C0-08-04,,2023-06-07 16:10:08,24,2023-06-06 15:20:00,2023-06-06 17:54:00,154.0,248.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,water is leaking in Center Air Condition in Bonded storage area at Technical Line Stores C0 08 11 Near Aircraft Stand Bay : 12,,2023-08-31 13:47:46,24,2023-08-30 12:50:00,2023-08-30 17:45:00,295.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT INSULLATION IS DAMAGED,,2023-10-28 22:13:39,24,2023-10-27 21:20:00,2023-10-27 23:20:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1- FILTER DIRTY,,2022-03-09 13:04:23,24,2022-03-08 12:14:00,2022-03-08 14:14:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-034 – FILTER ALARM--,,2022-10-13 08:02:36,24,2022-10-12 07:10:00,2022-10-12 13:05:00,355.0,200.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-034-FILTER DIRTY -CONCOURSE C-GROUND FLOOR AREA 008,,2023-07-07 10:04:00,24,2023-07-06 09:10:00,2023-07-06 15:00:00,350.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 ALARM - AHU-11126-034 - CONCOURSE C-GROUND FLOOR AREA 008,,2022-04-15 12:16:58,24,2022-04-14 11:20:00,2022-04-14 15:14:00,234.0,213.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY GRILL DIRTY -AHU-A1126-034)-AIRSIDE-CONCOURSE C-GROUND FLOOR AREA 008,,2022-07-12 16:49:46,24,2022-07-11 15:59:00,2022-07-11 17:59:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – (AHU-A1126-034) – C0 08 04,,2024-04-02 22:59:08,24,2024-04-01 22:05:00,2024-04-02 00:50:00,165.0,495.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PAINT FADED; AHU-A1126-314 - C3-08-02,,2022-01-25 11:36:43,24,2022-01-24 10:45:00,2022-01-24 12:45:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1126-314 ACCESS DOOR AIR LEAKAGE,,2022-06-03 21:31:26,24,2022-06-02 20:35:00,2022-06-02 22:35:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,DOOR HINGES LOOSE/DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - TAG NO:AHU-A1126-314,,2022-10-08 08:16:08,24,2022-10-07 07:20:00,2022-10-07 12:30:00,310.0,245.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-314 FILTER DIRTY,,2023-10-12 00:04:26,24,2023-10-10 23:10:00,2023-10-11 01:40:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-314- FILTER ALARM- C3-04-03-,,2022-08-01 18:07:36,24,2022-07-31 17:15:00,2022-07-31 20:45:00,210.0,95.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM  -C3-04-03,,2022-09-27 04:25:09,24,2022-09-26 03:35:00,2022-09-26 04:35:00,60.0,180.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,CHILLER LINE PAINT FADED- AHU-A1126-314 - C3-04-03,,2022-11-14 20:25:34,24,2022-11-13 19:30:00,2022-11-13 21:30:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKING -C3-04-03,,2024-01-10 18:19:01,24,2024-01-09 17:20:00,2024-01-09 18:45:00,85.0,340.0,4,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-314- DUCT INSULATION DAMAGED-C3-04-03--,,2022-12-09 16:29:54,24,2022-12-08 15:35:00,2022-12-08 18:40:00,185.0,555.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER ALARM,,2023-07-13 20:10:59,24,2023-07-12 19:15:00,2023-07-12 21:15:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,WARNING,AHU TRIP ALARM,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – AHU-A1126-314 – C3-04-03,,2023-09-12 21:13:33,24,2023-09-11 20:20:00,2023-09-11 23:20:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C3-04-03-AIR HANDLING UNIT 140 (TAG NO:AHU-A1126-314)-,,2024-03-03 01:05:03,24,2024-03-02 00:15:00,2024-03-02 03:15:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-11-13 09:29:45,24,2023-11-12 08:35:00,2023-11-12 10:35:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,Chilled water supply line support  is detached -  C2 04 10,,2024-03-30 10:42:30,24,2024-03-29 09:50:00,2024-03-29 12:25:00,155.0,365.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - C3-04-03,,2022-02-11 09:00:12,24,2022-02-10 08:10:00,2022-02-10 10:45:00,155.0,310.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-314 ACCESS DOOR AIR LEAKAGE,,2022-01-02 06:10:15,24,2022-01-01 05:15:00,2022-01-01 06:45:00,90.0,270.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,DARIN AIR FLOW,CM
AIR HANDLING UNIT-05,AHU-A1126-314-SUPPLY DUCT INSULATION DAMAGED,,2022-04-20 21:54:38,24,2022-04-19 21:00:00,2022-04-19 23:00:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-09-24 01:10:33,24,2022-09-23 00:15:00,2022-09-23 02:25:00,130.0,250.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,MARINA LIGHT NOT ILLUMINATING - AHU-A1126-315 – C3-04-01,,2022-11-27 22:29:18,24,2022-11-26 21:35:00,2022-11-26 23:35:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,SUPPLY DOOR AIR LEAKAGE,,2023-03-27 08:06:28,24,2023-03-26 07:15:00,2023-03-26 10:15:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-05,AHU-A1126-315 AHU HEATER FLEXIBLE CONNECTOR DAMAGED C3-04-01,,2023-04-18 20:12:22,24,2023-04-17 19:20:00,2023-04-17 21:40:00,140.0,280.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-315- LIGHTING FLEXIBLE CONNECTOR DAMAGED--,,2023-04-22 17:25:22,24,2023-04-21 16:30:00,2023-04-21 17:56:00,86.0,172.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1126-315 DUCT INSULATION DAMAGED C3-04-01,,2023-05-12 21:04:08,24,2023-05-11 20:10:00,2023-05-11 23:10:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED ,AHU-A1126-315, C3-04-01",,2023-08-14 01:11:48,24,2023-08-13 00:18:00,2023-08-13 02:45:00,147.0,294.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-315 SUPPLY DUCT INSULATION DAMAGED C3-04-01,,2022-09-07 23:12:11,24,2022-09-06 22:20:00,2022-09-07 00:30:00,130.0,390.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,LAMP INSIDE AHU NOT WORKING - AHU-A1126-315 – C3-04-01,,2022-09-20 01:04:58,24,2022-09-19 00:14:00,2022-09-19 01:42:00,88.0,176.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,NOT WORKING,EXPANSION VALVE MALFUNCTION,CM
AIR HANDLING UNIT-05,AHU-A1126-315 DUCT INSULATION DAMAGED,,2023-03-25 20:27:48,24,2023-03-24 19:30:00,2023-03-24 21:30:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED- AHU-A1126-315)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 004,,2024-02-06 20:12:28,24,2024-02-05 19:20:00,2024-02-05 21:20:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1126-315,,2023-10-27 21:29:37,24,2023-10-26 20:35:00,2023-10-26 22:35:00,120.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-11-13 09:30:44,24,2023-11-12 08:35:00,2023-11-12 10:35:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1126-315),,2022-10-06 10:54:54,24,2022-10-05 10:05:00,2022-10-05 16:30:00,385.0,215.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-315- DUCT INSULATION DAMAGED -C3-04-01,,2022-11-19 22:59:25,24,2022-11-18 22:05:00,2022-11-18 23:55:00,110.0,220.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,INSULATION DAMAGED -:AHU-A1126-316)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 004,,2023-01-16 17:50:01,24,2023-01-15 17:00:00,2023-01-15 18:30:00,90.0,270.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED-AHU-A1126-316)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 004,,2023-05-08 14:05:46,24,2023-05-07 13:12:00,2023-05-07 16:10:00,178.0,416.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C3-04-03,,2023-09-15 04:16:39,24,2023-09-14 03:20:00,2023-09-14 06:20:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-316 DUCT  INSULATION DAMAGED – C3-04-03,,2023-11-16 08:35:22,24,2023-11-15 07:40:00,2023-11-15 10:40:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLER LINE PAINT FADED - AHU-A1126-316  - C3-04-03,,2022-11-14 20:26:38,24,2022-11-13 19:30:00,2022-11-13 23:35:00,245.0,245.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1126-316-DUCT INSULATION DAMAGE .,,2023-08-16 09:53:24,24,2023-08-15 09:00:00,2023-08-15 12:00:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-316- DUCT ACCESS DOOR AIR LEAKAGE-C3-04-03--,,2022-12-09 16:30:57,24,2022-12-08 15:35:00,2022-12-08 18:40:00,185.0,370.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU ACCESS DOOR AIR LEAKAGE- C3-04-03 – AHU-A1126-316,,2023-08-17 08:25:09,24,2023-08-16 07:30:00,2023-08-16 10:30:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT ACCESS DOOR AIR LEAKAGE - AHU-A1126-316 - C3-08-01,,2024-04-04 08:08:23,24,2024-04-03 07:15:00,2024-04-03 10:15:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT FILTER DIRTY,,2023-10-12 20:04:47,24,2023-10-11 19:10:00,2023-10-11 22:10:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED  NO:AHU-A1126-316,,2022-01-03 01:05:06,24,2022-01-02 00:10:00,2022-01-02 02:10:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-316 FILTER ALARM CONCOURSE C-THIRD FLOOR AREA 004,,2022-07-30 04:07:46,24,2022-07-29 03:15:00,2022-07-29 04:15:00,60.0,120.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - CONCOURSE C-THIRD FLOOR AREA 004,,2022-10-06 10:52:53,24,2022-10-05 10:00:00,2022-10-05 12:00:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-316 – SUPPLY DUCT INSULATION DAMAGED – C3-04-03,,2022-10-16 15:16:30,24,2022-10-15 14:20:00,2022-10-15 17:10:00,170.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-355 DUCT INSULATON DAMAGED,,2022-05-05 15:55:59,24,2022-05-04 15:05:00,2022-05-04 16:50:00,105.0,315.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU INSIDE LIGHT NOT WORKING – C3-04-01 MEC ROOM,,2022-11-06 08:46:34,24,2022-11-05 07:50:00,2022-11-05 09:20:00,90.0,180.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,INSULATION DAMAGED -C3-04-01,,2023-08-10 10:19:56,24,2023-08-09 09:32:00,2023-08-09 11:02:00,90.0,270.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY,AHU-A1126-355,C3-04-01",,2023-09-03 10:20:28,24,2023-09-02 09:25:00,2023-09-02 11:25:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - C3-04-01,,2023-12-15 22:05:36,24,2023-12-14 21:10:00,2023-12-14 23:40:00,150.0,450.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED ,AHU-A1126-355, C3-04-01",,2024-01-30 20:15:54,24,2024-01-29 19:25:00,2024-01-29 21:25:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-355-DUCT INSULATION DAMAGE -C3-04-03,,2024-03-19 08:11:51,24,2024-03-18 07:15:00,2024-03-18 10:15:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"
AHU-A1126-355 FILTER DIRTY C3-04-01",,2024-02-06 10:12:58,24,2024-02-05 09:20:00,2024-02-05 11:15:00,115.0,230.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-355- DUCT INSULATION DAMAGED--,,2023-01-22 01:05:19,24,2023-01-21 00:10:00,2023-01-21 02:10:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY – T3-04-01,,2023-11-04 10:54:59,24,2023-11-03 10:04:00,2023-11-03 14:10:00,246.0,245.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1126-355,C3-04-01",,2023-11-08 20:32:07,24,2023-11-07 19:40:00,2023-11-07 22:40:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"AHU DUCT INSOLATION DAMAGED – AHU-A1126-355 ,C3-04-01",,2023-01-18 00:42:49,24,2023-01-16 23:50:00,2023-01-17 01:50:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1126-355 – C3-04-01,,2023-07-12 23:09:16,24,2023-07-11 22:15:00,2023-07-12 00:15:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-355 - C3 04 01,,2023-07-12 08:10:12,24,2023-07-11 07:15:00,2023-07-11 10:00:00,165.0,330.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-356 DUCT INSULATON DAMAGED,,2022-05-05 15:57:27,24,2022-05-04 15:05:00,2022-05-04 17:05:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - TAG NO:AHU-A1126-356,,2022-10-08 08:20:17,24,2022-10-07 07:25:00,2022-10-07 13:35:00,370.0,185.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE,,2024-02-11 08:23:28,24,2024-02-10 07:25:00,2024-02-10 10:00:00,155.0,310.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT INSUALTION DAMAGED -AIR HANDLING UNIT 161 (TAG NO:AHU-A1126-356)-C3-04-03,,2024-04-11 01:28:26,24,2024-04-10 00:35:00,2024-04-10 03:30:00,175.0,350.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-356 COOLING COIL IS DIRTY,,2023-05-31 13:54:21,24,2023-05-30 13:00:00,2023-05-30 16:00:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-07-11 07:59:58,24,2023-07-10 07:00:00,2023-07-10 10:00:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2022-12-09 22:28:15,24,2022-12-08 21:35:00,2022-12-08 23:25:00,110.0,450.0,4,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-356- DUCT INSULATION DAMAGED--,,2023-01-22 01:06:24,24,2023-01-21 00:15:00,2023-01-21 02:15:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -AIR HANDLING UNIT 161 (TAG NO:AHU-A1126-356)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 004,,2023-08-15 23:40:47,24,2023-08-14 22:45:00,2023-08-15 01:30:00,165.0,495.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - C3-04-03,,2024-04-29 20:13:16,24,2024-04-28 19:18:00,2024-04-28 20:48:00,90.0,270.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT NSULATION DAMAGED - AHU-A1126-356 - MECHANICAL ROOM C3-04-03,,2023-11-21 08:42:09,24,2023-11-20 07:50:00,2023-11-20 11:00:00,190.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY - C3-04-03,,2022-06-27 22:01:03,24,2022-06-26 21:10:00,2022-06-26 22:40:00,90.0,180.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU DUCT INSOLATION DAMAGED  AHU-A1126-356 -  C3-04-03,,2023-01-18 00:44:08,24,2023-01-16 23:50:00,2023-01-17 01:50:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY -C3-05-02,,2023-09-30 22:39:34,24,2023-09-29 21:45:00,2023-09-29 23:45:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED ,AHU-A1126-317, C3-05-01",,2024-01-28 20:22:24,24,2024-01-27 19:30:00,2024-01-27 22:00:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-317- FILTER ALARM- C3-05-01- -,,2022-08-01 18:08:19,24,2022-07-31 17:15:00,2022-07-31 21:35:00,260.0,95.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM-:AHU-A1126-317(C3-05-01),,2023-02-07 08:05:30,24,2023-02-06 07:15:00,2023-02-06 08:35:00,80.0,160.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY –AHU-A1126-317 - C3 05 01,,2023-08-04 12:35:16,24,2023-08-03 11:40:00,2023-08-03 13:40:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING -AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 005,,2023-07-04 10:48:49,24,2023-07-03 09:58:00,2023-07-03 18:10:00,492.0,190.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AC TOO COLD – AL DAR EXCHANGE  OPP GATE C8,,2024-03-19 09:48:27,24,2024-03-18 08:55:00,2024-03-18 11:30:00,155.0,65.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-317 - MECHANICAL ROOM C3-05-01,,2023-10-30 22:22:01,24,2023-10-29 21:30:00,2023-10-30 00:30:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PAINT IS FADED - AHU-A1126-317 - C3-05-01,,2022-02-01 16:08:25,24,2022-01-31 15:18:00,2022-01-31 17:18:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1126-317 – DUCT INSULATION DAMAGED – C3-05-01,,2022-11-20 01:07:24,24,2022-11-19 00:15:00,2022-11-19 02:15:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-317 – DUCT INSULATION DAMAGED – C3-05-01,,2022-02-18 17:35:34,24,2022-02-17 16:40:00,2022-02-17 18:10:00,90.0,180.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-317 DUCT INSULATION DAMAGED C3-05-01,,2022-03-07 08:22:04,24,2022-03-06 07:30:00,2022-03-06 10:00:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,C3-05-03 SYPPLY DUCT INSULATION DAMAGED,,2022-03-16 02:57:55,24,2022-03-15 02:00:00,2022-03-15 04:00:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - C3-05-03,,2023-05-26 20:26:57,24,2023-05-25 19:35:00,2023-05-25 22:58:00,203.0,406.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP3 FILTER DIRTY,,2023-07-30 20:21:04,24,2023-07-29 19:30:00,2023-07-29 23:30:00,240.0,480.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2023-07-26 21:45:16,24,2023-07-25 20:50:00,2023-07-25 23:50:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU TROUBLE LAMP IS NOT WORKING,,2023-11-06 10:22:14,24,2023-11-05 09:30:00,2023-11-05 11:50:00,140.0,125.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1126-318  COOLING COIL DIRTY,,2023-02-19 16:02:48,24,2023-02-18 15:10:00,2023-02-18 17:10:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE - C3-05-03,,2023-08-29 13:52:33,24,2023-08-28 13:00:00,2023-08-28 18:20:00,320.0,245.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP HOLDER FAULTY -C3-05-03,,2024-02-21 11:44:10,24,2024-02-20 10:50:00,2024-02-20 15:00:00,250.0,245.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-318 – C3-05-03,,2024-04-21 20:42:23,24,2024-04-20 19:50:00,2024-04-20 22:10:00,140.0,280.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-318 – C3-05-03,,2023-10-12 08:34:17,24,2023-10-11 07:40:00,2023-10-11 10:40:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PAINT FADED – C3-05-03,,2022-01-13 08:02:16,24,2022-01-12 07:10:00,2022-01-12 12:30:00,320.0,305.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,CEILING AIR VENTS MISALIGNED NEAR C2-05-19,,2022-08-11 18:47:01,24,2022-08-10 17:55:00,2022-08-10 20:05:00,130.0,125.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,LOW COOLING,NO PROPER CHILLED WATER SUPPLY,CM
AIR HANDLING UNIT-05,RETURNED DUCT INSULATION DAMAGED,,2022-08-21 20:21:13,24,2022-08-20 19:30:00,2022-08-20 21:00:00,90.0,270.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"SUPPLY DUCT ACCESS DOOR AIR LEAKING -C3-05-03
",,2022-02-22 21:59:40,24,2022-02-21 21:05:00,2022-02-21 22:55:00,110.0,330.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED –C3-05-03,,2022-05-30 13:57:39,24,2022-05-29 13:00:00,2022-05-29 15:30:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-318- FILTER ALARM,,2022-08-02 02:07:35,24,2022-08-01 01:15:00,2022-08-01 04:25:00,190.0,125.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C3-05-01,,2022-03-07 17:14:35,24,2022-03-06 16:25:00,2022-03-06 18:25:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-319 – CABIN LAMP NOT WORKING – C3-05-01,,2023-02-01 02:22:47,24,2023-01-31 01:30:00,2023-01-31 03:30:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING - (AHU-A1126-319)-) -AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 005,,2023-02-01 10:25:14,24,2023-01-31 09:35:00,2023-01-31 11:03:00,88.0,176.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"DP 3  FILTER ALARM, AHU-A1126-319 , C3-05-01",,2023-05-07 11:11:30,24,2023-05-06 10:20:00,2023-05-06 15:30:00,310.0,185.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2023-12-19 08:27:09,24,2023-12-18 07:30:00,2023-12-18 15:30:00,480.0,155.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-319 FILTER DIRTY--,,2023-01-18 20:19:47,24,2023-01-17 19:25:00,2023-01-17 21:25:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU DUCT AIR LEAKAGE - AHU-A1126-319 – C3-05-03,,2023-02-16 20:08:51,24,2023-02-15 19:15:00,2023-02-15 22:15:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY - C3-05-03,,2023-07-28 20:12:19,24,2023-07-27 19:20:00,2023-07-27 21:20:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT FLEXIBLE CONNECTOR DAMAGED,,2023-07-28 01:37:35,24,2023-07-27 00:45:00,2023-07-27 03:45:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C3-05-01,,2023-09-28 15:43:41,24,2023-09-27 14:50:00,2023-09-27 16:50:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-319 – C3-05-01,,2023-09-29 23:23:53,24,2023-09-28 22:30:00,2023-09-29 01:30:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY - AHU-A1126-319 – T3-05-01,,2023-11-06 13:43:42,24,2023-11-05 12:50:00,2023-11-05 14:50:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER DIRTY -  AIR HANDLING UNIT 145 (TAG NO:AHU-A1126-319)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 005,,2024-01-11 09:36:30,24,2024-01-10 08:40:00,2024-01-10 12:30:00,230.0,125.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -AIR HANDLING UNIT 145 (TAG NO:AHU-A1126-319,,2023-05-26 21:27:53,24,2023-05-25 20:35:00,2023-05-25 22:58:00,143.0,286.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PAINT IS FADED - AHU-A1126-319  - C3-05-01,,2022-02-01 16:11:22,24,2022-01-31 15:21:00,2022-01-31 17:21:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED - AHU-A1126-319 – C3-05-01,,2022-01-30 21:51:18,24,2022-01-29 21:00:00,2022-01-29 23:00:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1126-319 FILTER DIRTY,,2022-10-06 11:11:16,24,2022-10-05 10:22:00,2022-10-05 12:00:00,98.0,196.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,Chilled Water insulation damage on supply line resulting in condensation from  valve and dropping on duct passing below - C3 05 01,,2022-10-13 08:10:33,24,2022-10-12 07:20:00,2022-10-12 10:30:00,190.0,125.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-319 – DUCT INSULATION DAMAGED – C3-05-01,,2022-11-20 01:08:21,24,2022-11-19 00:10:00,2022-11-19 02:10:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-319- FILTER DIRTY – C3-05-03,,2022-11-19 23:00:37,24,2022-11-18 22:05:00,2022-11-18 23:55:00,110.0,220.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY -C3-05-03,,2022-07-31 14:18:11,24,2022-07-30 13:25:00,2022-07-30 16:40:00,195.0,105.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,COOLING  COIL DIRTY - ( FCU-A1126-320 ) - C3-03-03,,2023-03-23 21:03:59,24,2023-03-22 20:10:00,2023-03-22 23:00:00,170.0,680.0,4,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU LIGHNTING FLEXIBLE CONNECTOR DAMAGE: -AIR HANDLING UNIT 146 (TAG NO:AHU-A1126-320)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 005,,2023-11-06 05:14:54,24,2023-11-05 04:20:00,2023-11-05 06:20:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INFLATION DAMAGE -  AIR HANDLING UNIT 146 (TAG NO:AHU-A1126-320)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 005,,2023-11-24 20:30:27,24,2023-11-23 19:40:00,2023-11-23 22:40:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-320 C3-05-03 DUCT INSULATION DAMAGED,,2022-12-04 20:32:01,24,2022-12-03 19:40:00,2022-12-03 22:40:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINTS FADED C3-05-03,,2024-01-23 09:16:53,24,2024-01-22 08:25:00,2024-01-22 12:35:00,250.0,215.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C3-05-03,,2024-02-02 10:51:39,24,2024-02-01 09:55:00,2024-02-01 13:50:00,235.0,365.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP HOLDER FAULTY -C3-05-03,,2024-02-21 11:45:25,24,2024-02-20 10:50:00,2024-02-20 13:00:00,130.0,260.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,LOOSE,DUCT SUPPORT LOOSE,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2023-11-28 20:42:50,24,2023-11-27 19:50:00,2023-11-27 22:50:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - C3-05-03,,2024-03-02 20:18:59,24,2024-03-01 19:25:00,2024-03-01 22:25:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2022-01-30 17:37:08,24,2022-01-29 16:45:00,2022-01-29 18:45:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2022-03-03 13:09:01,24,2022-03-02 12:15:00,2022-03-02 14:30:00,135.0,405.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY MOTOR CABLE FAULTY - (MCC-AHU-A1126-357) -,,2023-07-11 10:58:56,24,2023-07-10 10:05:00,2023-07-10 18:35:00,510.0,590.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-357 – C3-06-01,,2023-10-03 15:53:15,24,2023-10-02 15:00:00,2023-10-02 17:00:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-357-DUCT INSULATION DAMAGE - C3-05-03,,2024-03-19 08:09:03,24,2024-03-18 07:15:00,2024-03-18 10:15:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSOLATION DAMAGE – AHU-A1126-357 – C3-05-01,,2023-01-16 23:12:37,24,2023-01-15 22:20:00,2023-01-16 01:20:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS -HIRD FLOOR AREA 005,,2023-05-13 15:43:28,24,2023-05-12 14:50:00,2023-05-12 16:50:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2024-02-02 09:13:44,24,2024-02-01 08:15:00,2024-02-01 10:45:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C3-05-01,,2022-12-07 21:20:50,24,2022-12-06 20:30:00,2022-12-06 23:30:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT WORKING – C3-05-01,,2023-06-23 20:51:32,24,2023-06-22 20:00:00,2023-06-23 01:45:00,345.0,235.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1126-357,C3-05-01",,2023-11-08 20:33:20,24,2023-11-07 19:40:00,2023-11-07 22:40:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-357 DUCT INSULATION DAMAGED,,2024-01-31 20:27:00,24,2024-01-30 19:35:00,2024-01-30 21:35:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,LIGHTING FLEXIBLE CONNECTOR DAMAGED;AHU-A1126-357 - C3-05-01,,2022-01-11 10:59:18,24,2022-01-10 10:07:00,2022-01-10 11:19:00,72.0,123.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FLEXIBLE HOSE CONNECTOR DAMAGED,,2022-04-16 15:38:48,24,2022-04-15 15:20:00,2022-04-15 16:49:00,89.0,178.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-357 ACCESS DOOR AIR LEAKAGE,,2023-07-15 20:10:36,24,2023-07-14 19:15:00,2023-07-14 22:15:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -C3-05-01,,2023-10-08 22:14:52,24,2023-10-07 21:20:00,2023-10-08 00:20:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED -C3-05-03,,2022-03-01 15:05:06,24,2022-02-28 14:16:00,2022-02-28 16:25:00,129.0,387.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-358 – C3-05-03 –,,2022-12-06 20:25:33,24,2022-12-05 19:35:00,2022-12-05 23:35:00,240.0,480.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C3-05-04,,2023-08-04 23:35:09,24,2023-08-03 22:45:00,2023-08-04 01:45:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2023-09-21 20:11:27,24,2023-09-20 19:15:00,2023-09-21 00:40:00,325.0,485.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-11-18 20:32:06,24,2023-11-17 19:37:00,2023-11-18 01:15:00,338.0,545.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSOLATION DAMAGE – AHU-A1126-358 – C3-05-03,,2023-01-16 23:13:57,24,2023-01-15 22:20:00,2023-01-16 01:20:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED AHU-A1126-358,,2023-09-17 22:06:46,24,2023-09-16 21:10:00,2023-09-17 00:10:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-358- CHILLED WATER LINE PAINT FADED- C3-05-03,,2022-11-15 20:30:50,24,2022-11-14 19:35:00,2022-11-14 21:35:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1126-358 FILTER DIRTY,,2024-02-09 09:24:21,24,2024-02-08 08:35:00,2024-02-08 10:55:00,140.0,280.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,ELR FAULTY – (MCC-AHU-A1126-358) -C3 05 03,,2024-03-23 08:06:49,24,2024-03-22 07:15:00,2024-03-22 10:15:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1126-358 – C3-05-03,,2023-10-12 14:09:15,24,2023-10-11 13:15:00,2023-10-11 16:30:00,195.0,545.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2024-01-29 10:26:43,24,2024-01-28 09:35:00,2024-01-28 13:50:00,255.0,320.0,4,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
