Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – (AHU-A1126-358) C3 05 03,,2024-03-17 23:34:15,24,2024-03-16 22:40:00,2024-03-17 01:00:00,140.0,420.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - C3-05-03,,2024-04-29 20:15:00,24,2024-04-28 19:20:00,2024-04-28 22:20:00,180.0,275.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-358- DP 1 FILTER ALARM – C3-05-03,,2022-06-27 09:22:31,24,2022-06-26 08:30:00,2022-06-26 14:45:00,375.0,215.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -(TAG NO:AHU-A1126-358)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 005,,2023-07-11 10:59:39,24,2023-07-10 10:02:00,2023-07-10 13:02:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT ACCESS DOOR AIR LEAKAGE - AHU-A1126-358 - MECHANICAL ROOM C3-05-03,,2022-04-01 22:12:15,24,2022-03-31 21:20:00,2022-03-31 23:20:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 005,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED -C3-01-01,,2022-03-17 09:32:07,24,2022-03-16 08:40:00,2022-03-16 11:20:00,160.0,320.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1126-301 – C3-01-01,,2022-07-01 08:03:11,24,2022-06-30 07:13:00,2022-06-30 10:14:00,181.0,269.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2022-08-10 17:21:52,24,2022-08-09 16:25:00,2022-08-09 18:25:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05, AHU INSIDE LIGHT NOT WORKING  - C3-01-01,,2022-10-20 04:46:45,24,2022-10-19 03:55:00,2022-10-19 05:25:00,90.0,180.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05," CHILL WATER LINE PAINT FADED - C3-01-01

",,2022-11-17 12:22:14,24,2022-11-16 11:30:00,2022-11-16 14:00:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-05,RELIEF BELT DAMAGED  - AHU-A1126-301,,2022-11-29 10:10:50,24,2022-11-28 09:20:00,2022-11-28 11:20:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGE -:AHU-A1126-301-CONCOURSE C-THIRD FLOOR AREA 001,,2023-01-07 20:27:41,24,2023-01-06 19:35:00,2023-01-06 21:30:00,115.0,230.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-301 CABIN LIGHT SWITCH FAULTY,,2023-03-07 09:11:05,24,2023-03-06 08:15:00,2023-03-06 09:45:00,90.0,180.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AC TOO NOISY NEAR C2-01-36 CORRIDOOR,,2023-04-04 13:45:31,24,2023-04-03 12:55:00,2023-04-03 13:55:00,60.0,180.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2023-04-06 20:17:59,24,2023-04-05 19:25:00,2023-04-05 21:25:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLER WATER LINE PAINT FADED - AHU-A1126-301- T3 01 01,,2023-06-03 17:02:54,24,2023-06-02 16:10:00,2023-06-02 18:10:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AC NOT WORKING -  ROOM 3345(TAG NO: C2-01-05 (STAFF BRIEFING ROOM))-AIRSIDE-CONCOURSE C-SECOND FLOOR AREA 001,,2023-12-08 12:08:15,24,2023-12-07 11:18:00,2023-12-07 13:30:00,132.0,35.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1126-301 CHILLED WATER LINE PAINT FADED,,2022-11-09 20:28:51,24,2022-11-08 19:35:00,2022-11-08 21:30:00,115.0,230.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1126-301–DUCT INSULATION DAMAGED- -,,2023-04-09 20:07:53,24,2023-04-08 19:15:00,2023-04-08 22:15:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,NEAR C2-01-36 A/C IS TOO NOISY,,2023-05-31 11:46:40,24,2023-05-30 10:50:00,2023-05-30 12:25:00,95.0,65.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOISY,MISALIGNMENT,CM
AIR HANDLING UNIT-05,AHU-A1126-301-(DUST INSULATION DAMAGE),,2023-07-26 08:27:23,24,2023-07-25 07:35:00,2023-07-25 10:10:00,155.0,465.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,RELEASE FAN FLEXIBLE CONNECTOR DAMAGED-AIR HANDLING UNIT 127 (TAG NO:AHU-A1126-301)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 001,,2023-09-06 17:08:24,24,2023-09-05 16:17:00,2023-09-05 18:47:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AC IS TOO COLD -ROOM 3329(TAG NO: C2-01-06 (STAFF DEPLOYMENT ROOM))-AIRSIDE-CONCOURSE C-SECOND FLOOR AREA 001,,2024-01-03 11:06:57,24,2024-01-02 10:10:00,2024-01-02 11:00:00,50.0,50.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT FILTER ALARM - (TAG NO:AHU-A1126-301) CONCOURSE C-THIRD FLOOR AREA 001,,2022-08-04 08:56:49,24,2022-08-03 08:00:00,2022-08-03 13:30:00,330.0,185.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,C1-01-15- AC IS TOO HOT – -,,2023-04-16 23:26:12,24,2023-04-15 22:30:00,2023-04-16 01:00:00,150.0,50.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC IS NOT WORKING -C1-01-15-UPGRADE ON DEPARTURE BEHIND SAMSUNG SHOP GATE C2,,2023-08-16 06:53:04,24,2023-08-15 06:00:00,2023-08-15 06:30:00,30.0,30.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING,,2023-11-08 08:02:18,24,2023-11-07 07:10:00,2023-11-07 08:10:00,60.0,60.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1126-301 DUCT INSULATION DAMAGE  -  AIR HANDLING UNIT 127 (TAG NO:AHU-A1126-301)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 001,,2024-04-24 23:02:28,24,2024-04-23 22:10:00,2024-04-24 01:00:00,170.0,510.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO COLD - C2-01-01,,2023-11-08 13:53:41,24,2023-11-07 13:00:00,2023-11-07 13:45:00,45.0,45.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT FILTER DIRTY,,2024-03-04 20:22:01,24,2024-03-03 19:30:00,2024-03-03 21:25:00,115.0,230.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT – QATAR AIRWAYS UPGRADE DESK - BEHIND THE SAMSUNG STORE NEAR GATE C1,,2024-03-06 23:33:53,24,2024-03-05 22:40:00,2024-03-06 01:45:00,185.0,35.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PAINT FADED-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 001,,2022-02-16 14:57:52,24,2022-02-15 14:05:00,2022-02-15 16:05:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AC TOO HOT – C2-01-03  & C2-01-06,,2022-07-05 15:34:13,24,2022-07-04 14:35:00,2022-07-04 16:15:00,100.0,35.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,"C3 01 01  Mechanical  Room in Concourse-C	chilled Water leakage from DRV valve and strainer, insulation damage.
",,2022-09-12 10:08:17,24,2022-09-11 09:18:00,2022-09-11 13:35:00,257.0,75.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1126-301 – FILTER ALARM--,,2022-10-13 08:01:29,24,2022-10-12 07:10:00,2022-10-12 11:45:00,275.0,145.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-301 SUPPLY DUCT ACCESS DOOR AIR LEAKAGE,,2022-01-10 06:42:56,24,2022-01-09 05:48:00,2022-01-09 06:48:00,60.0,180.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-301 - DUCT INSULATION DAMAGED – C3-01-01,,2022-02-18 17:36:42,24,2022-02-17 16:40:00,2022-02-17 18:40:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,MESH BLOWER PAINT PEALED OFF IN MATAR SAFETY OFFICE -C2-01-03,,2022-06-24 22:19:48,24,2022-06-23 21:25:00,2022-06-23 23:15:00,110.0,90.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,FAN BLOWER IS DIRTY,CM
AIR HANDLING UNIT-05,Paint peel off from the ceiling mesh of blower -C2-01-06,,2022-06-24 22:28:44,24,2022-06-23 21:35:00,2022-06-23 23:55:00,140.0,80.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,FAN BLOWER IS DIRTY,CM
AIR HANDLING UNIT-05,UNUSUAL NOISE COMING FROM CEILING - NEAR C2-01-36 (GATE C2 ARRIVAL LEVEL),,2023-09-17 02:56:31,24,2023-09-16 02:05:00,2023-09-16 03:15:00,70.0,70.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOISY,LOOSE MOUNTING,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE -AHU-A1126-302,,2022-02-03 13:20:30,24,2022-02-02 12:30:00,2022-02-02 14:00:00,90.0,270.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE -C3-01-03,,2022-02-25 01:10:16,24,2022-02-24 00:15:00,2022-02-24 02:15:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,SUPPLY AC GRILL DIRTY-C3-01-03,,2022-07-16 08:18:15,24,2022-07-15 07:25:00,2022-07-15 09:00:00,95.0,285.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – C3-01-04,,2023-07-25 20:10:59,24,2023-07-24 19:15:00,2023-07-24 22:15:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-302 DUCT INSULATION DAMAGED C3-01-03,,2024-04-26 08:39:20,24,2024-04-25 07:45:00,2024-04-25 10:00:00,135.0,175.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-302 – DP3 FILTER DIRTY,,2022-08-02 15:19:22,24,2022-08-01 14:20:00,2022-08-01 15:48:00,88.0,176.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-302 AHU INSIDE LAMP NOT WORKING C3-01-03,,2022-09-30 04:29:48,24,2022-09-29 03:39:00,2022-09-29 05:07:00,88.0,176.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,WARNING,AHU TRIP ALARM,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED - C3-01-03,,2022-11-10 20:37:19,24,2022-11-09 19:45:00,2022-11-09 21:45:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-302 – C3-01-03,,2023-01-07 22:22:00,24,2023-01-06 21:30:00,2023-01-06 23:50:00,140.0,365.0,4,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-08-06 08:14:12,24,2023-08-05 07:20:00,2023-08-05 10:20:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-302 DUCT INSULATION DAMAGED,,2023-08-30 18:44:22,24,2023-08-29 17:50:00,2023-08-29 18:50:00,60.0,180.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-302 DUCT INSULATION DAMAGED,,2023-11-12 21:00:21,24,2023-11-11 20:10:00,2023-11-11 23:10:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-302 – C1-01-03,,2024-04-29 08:17:50,24,2024-04-28 07:25:00,2024-04-28 10:35:00,190.0,125.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE,,2023-07-11 20:05:37,24,2023-07-10 19:10:00,2023-07-10 22:10:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT IINSULATION DAMAGED  – C3-01-03,,2023-09-27 23:33:58,24,2023-09-26 22:40:00,2023-09-27 01:40:00,180.0,320.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU  CABIN LIGHTING SWITCH FAULTY -  AIR HANDLING UNIT 128 (TAG NO:AHU-A1126-302)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 001,,2023-09-29 22:59:56,24,2023-09-28 22:08:00,2023-09-29 01:25:00,197.0,363.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -C3-01-03,,2023-12-26 09:04:37,24,2023-12-25 08:10:00,2023-12-25 17:00:00,530.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-302 RETURN AC GRILL DIRTY,,2023-12-27 20:04:13,24,2023-12-26 19:10:00,2023-12-26 22:10:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2022-02-08 12:59:35,24,2022-02-07 12:10:00,2022-02-07 14:15:00,125.0,375.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,RETURN GRILL DIRTY - C2-01-32,,2022-11-09 10:28:06,24,2022-11-08 09:35:00,2022-11-08 13:35:00,240.0,195.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-07-07 12:26:45,24,2022-07-06 11:30:00,2022-07-06 14:30:00,180.0,185.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"C3 01 03 AHU Room in Concourse-C - AHU A1126-302 - Supply duct access door CAP-06 is having condensation, water dripping to the floor. Investigate and find the reason. Share beedback with Assurance and Delivery team",,2022-08-01 09:06:34,24,2022-07-31 08:16:00,2022-07-31 11:05:00,169.0,65.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,C3 01 03 AHU Room in Concourse-C - AHU A1126-302 - Chilled water supply line strainer is leaky. Investigate and resolve it.,,2022-08-01 09:07:45,24,2022-07-31 08:15:00,2022-07-31 11:45:00,210.0,75.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-302 FILTER DIRTY C3-01-03,,2023-10-01 16:17:27,24,2023-09-30 15:25:00,2023-09-30 17:25:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER ALARM -AHU-A1126-303)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 001,,2022-07-31 19:56:50,24,2022-07-30 19:00:00,2022-07-30 19:40:00,40.0,80.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGE-(AHU-A1126-303) CONCOURSE C-THIRD FLOOR AREA 001,,2023-01-07 20:34:48,24,2023-01-06 19:45:00,2023-01-06 21:45:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO HOT  - UPGRADE COUNTER AREA IN GATE C2   NEAR C1-01-15,,2023-05-23 06:15:23,24,2023-05-22 05:20:00,2023-05-22 06:20:00,60.0,60.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED C3-01-01,,2023-09-25 12:44:54,24,2023-09-24 11:50:00,2023-09-24 14:50:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-303 CHILLED WATER LINE PAINT FADED,,2022-11-09 20:30:20,24,2022-11-08 19:35:00,2022-11-08 23:40:00,245.0,245.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AC TOO HOT AREA C1-01-15,,2023-04-20 23:57:00,24,2023-04-19 23:05:00,2023-04-20 01:15:00,130.0,65.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,LOW COOLING,NO PROPER CHILLED WATER SUPPLY,CM
AIR HANDLING UNIT-05,AC NOT WORKING  -ACTIVITY NODE 3,,2024-02-20 10:53:49,24,2024-02-19 10:00:00,2024-02-19 15:05:00,305.0,65.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING READING ROOM NEAR C1-02-03,,2024-04-06 00:01:09,24,2024-04-04 23:10:00,2024-04-05 00:45:00,95.0,65.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"C3 01 01  Mechanical  Room in Concourse-C	chilled Water leakage from DRV valve and insulation damage on the CHILLED water supply line.
",,2022-09-12 10:09:15,24,2022-09-11 09:19:00,2022-09-11 14:15:00,296.0,75.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"C1-01 -15,UOD COUNTER ( UPGRADING COUNTER AREA) NEAR GATE C2 – AC TOO COLD",,2023-04-22 03:31:11,24,2023-04-21 02:35:00,2023-04-21 03:10:00,35.0,35.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-303 – C3 01 01,,2023-07-13 22:18:12,24,2023-07-12 21:25:00,2023-07-12 23:25:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-303 – C3-01-01,,2023-11-06 20:59:10,24,2023-11-05 20:05:00,2023-11-05 23:05:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05, AC TOO COLD – UOD COUNTER AREA NEAR C1-01-15,,2023-10-30 00:55:06,24,2023-10-29 00:05:00,2023-10-29 01:00:00,55.0,55.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY – C3-01-01,,2023-11-04 14:01:29,24,2023-11-03 13:10:00,2023-11-03 16:15:00,185.0,245.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED -C3-01-01,,2022-02-20 16:23:56,24,2022-02-19 15:30:00,2022-02-19 18:00:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT,,2022-03-25 17:12:38,24,2022-03-24 16:20:00,2022-03-24 19:30:00,190.0,35.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,"WATER CONDENSATION FROM CEILING,NEAR,-C2-01-36.",,2022-11-04 00:33:46,24,2022-11-02 23:40:00,2022-11-03 01:00:00,80.0,125.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AC TOO COLD - UOD COUNTER BESIDE SAMSUNG SHOP NEAR C1-01-15,,2022-12-20 11:39:44,24,2022-12-19 10:45:00,2022-12-19 11:40:00,55.0,55.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,"AC TOO HOT IN  UPGRADE ON DEPARTURE COUNTER  , NEAR C1-01-15",,2023-04-15 06:35:57,24,2023-04-14 05:45:00,2023-04-14 06:15:00,30.0,30.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,C1-01-15 QR COUNTERS  - AC TOO HOT,,2023-04-19 23:16:37,24,2023-04-18 22:25:00,2023-04-18 23:35:00,70.0,50.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1126-303 CHILLED WATER LINE PAINT FADED C3-01-01,,2022-02-16 17:07:02,24,2022-02-15 16:17:00,2022-02-15 18:25:00,128.0,384.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION IS DAMAGED - AHU-A1126-303 – C3-01-01,,2022-03-17 12:20:23,24,2022-03-16 11:30:00,2022-03-16 13:30:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AC NOT WORKING (TOO HOT) – NEAR C1-01-15 - PASSENGERS ARE COMPLAINING,,2022-04-25 18:10:34,4,2022-04-25 13:45:00,2022-04-25 15:30:00,105.0,65.0,1,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-303 - MECHANICAL ROOM C3-01-01,,2023-10-04 16:36:14,24,2023-10-03 15:45:00,2023-10-03 17:45:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO WARM - NEAR  C1-01-15 OPEN AREA,,2024-03-31 06:44:31,24,2024-03-30 05:50:00,2024-03-30 08:00:00,130.0,65.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AHU-A1126-304 – C3-01-03,,2022-07-30 16:18:09,24,2022-07-29 15:25:00,2022-07-29 18:00:00,155.0,115.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1126-304 C3-01-03,,2023-08-17 23:29:20,24,2023-08-16 22:35:00,2023-08-17 00:35:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-304 FILTER DIRTY,,2023-10-12 00:05:29,24,2023-10-10 23:10:00,2023-10-11 01:40:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED - C3-01-03,,2022-11-10 20:39:22,24,2022-11-09 19:45:00,2022-11-09 23:50:00,245.0,245.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE - AHU-A1126-304 – C3-01-03,,2023-01-07 22:26:02,24,2023-01-06 21:35:00,2023-01-06 23:35:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU DUCT INSULATION DAMAGED,,2023-05-05 21:00:41,24,2023-05-04 20:05:00,2023-05-04 22:45:00,160.0,640.0,4,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,WATER DRIPPING FROM THE AC VENT NEAR C1-01-016 - DUPLICATE WORK ORDER CM-2023-12230125,,2023-09-28 12:05:16,24,2023-09-27 11:10:00,2023-09-27 14:00:00,170.0,125.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2024-04-06 11:47:35,24,2024-04-05 10:50:00,2024-04-05 12:50:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-304)-FILTER DIRTY -C3-01-03),,2023-12-17 21:48:08,24,2023-12-16 20:55:00,2023-12-16 22:55:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED-C3-01-03,,2024-04-26 21:25:15,24,2024-04-25 20:30:00,2024-04-25 23:15:00,165.0,330.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,C3-01-03 AHU-A1126-304 DUCT INSULATION DAMAGED,,2023-12-29 09:50:49,24,2023-12-28 08:55:00,2023-12-28 14:00:00,305.0,365.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION IS DAMAGED AHU-A1126-304,,2022-01-14 01:03:24,24,2022-01-13 00:10:00,2022-01-13 02:10:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2022-02-08 13:01:15,24,2022-02-07 12:10:00,2022-02-07 14:30:00,140.0,280.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-304 DP1 FILTER ALARM C3-01-03,,2022-09-20 08:02:47,24,2022-09-19 07:10:00,2022-09-19 11:44:00,274.0,183.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED,,2022-11-08 13:33:25,24,2022-11-07 12:40:00,2022-11-07 16:45:00,245.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER DIRTY - C3-01-03,,2023-01-09 16:00:19,24,2023-01-08 15:05:00,2023-01-08 16:40:00,95.0,285.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-304- HEATER SUPPLY CABLE FLEXIBLE CONNECTOR DAMAGED C3-01-03,,2023-04-16 21:05:38,24,2023-04-15 20:10:00,2023-04-15 23:10:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,"CHILLED WATERLINE PAINT FADED  C3-01-03
",,2022-01-27 13:19:10,24,2022-01-26 12:29:00,2022-01-26 14:29:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED -C3-01-03,,2022-03-01 15:03:12,24,2022-02-28 14:10:00,2022-02-28 16:10:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-350 C3-01-03 DP1 FILTER DIRTY,,2022-06-27 20:20:42,24,2022-06-26 19:30:00,2022-06-26 21:00:00,90.0,180.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,C3-01-03-DUCT INSULATION DAMAGED-AHU-A1126-350)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 001,,2023-08-06 23:53:05,24,2023-08-05 23:00:00,2023-08-06 01:00:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-350 DUCT INSULATION DAMAGED C3-01-03,,2024-04-26 08:40:26,24,2024-04-25 07:45:00,2024-04-25 10:05:00,140.0,185.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-350 AHU INSIDE LAMP NOT WORKING C3-01-03,,2022-09-30 04:31:11,24,2022-09-29 03:41:00,2022-09-29 06:40:00,179.0,188.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1126-350),,2023-11-27 14:11:36,24,2023-11-26 13:20:00,2023-11-26 14:50:00,90.0,270.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-350 – C3-01-03,,2024-04-29 08:18:51,24,2024-04-28 07:25:00,2024-04-28 08:25:00,60.0,120.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-350- CHILLER LINE PAINT FADED – C3-01-03-,,2022-11-12 20:14:55,24,2022-11-11 19:20:00,2022-11-11 23:30:00,250.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1126-350 DUCT INSULATION DAMAGED,,2022-12-10 08:14:13,24,2022-12-09 07:20:00,2022-12-09 10:30:00,190.0,760.0,4,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -C3-01-03,,2023-12-26 09:06:26,24,2023-12-25 08:10:00,2023-12-25 14:30:00,380.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-350 - MECHANICAL ROOM C3-01-03,,2023-11-21 08:32:06,24,2023-11-20 07:40:00,2023-11-20 11:00:00,200.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY -C3-01-03,,2023-09-30 01:58:26,24,2023-09-29 01:10:00,2023-09-29 04:30:00,200.0,355.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C3-01-03,,2024-03-21 08:00:38,24,2024-03-20 07:02:00,2024-03-20 10:02:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 001,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,INSULATION DAMAGED,,2022-02-14 11:55:34,24,2022-02-13 11:05:00,2022-02-13 13:35:00,150.0,245.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY – C3-03-02

",,2023-07-25 20:12:17,24,2023-07-24 19:20:00,2023-07-24 22:20:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1126-305 -C3-02-01,,2023-12-27 13:29:51,24,2023-12-26 12:35:00,2023-12-26 13:35:00,60.0,180.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-305- DP3 FILTER DIRTY--,,2022-08-02 15:20:19,24,2022-08-01 14:30:00,2022-08-01 17:19:00,169.0,162.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,UCT INSULATION DAMAGED – AHU-A1126-305 – C3 02 01,,2023-06-04 15:57:44,24,2023-06-03 15:07:00,2023-06-03 17:30:00,143.0,429.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -AIR HANDLING UNIT 131 (TAG NO:AHU-A1126-305)-CONCOURSE C-THIRD FLOOR AREA 002,,2023-10-23 09:23:35,24,2023-10-22 08:35:00,2023-10-22 11:35:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT WORKING - AHU-A1126-305 – C3-02-01,,2022-11-30 20:00:41,24,2022-11-29 19:10:00,2022-11-29 22:10:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1126-305 DUCT INSULATION DAMAGED,,2023-01-10 08:29:15,24,2023-01-09 07:35:00,2023-01-09 11:30:00,235.0,500.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY MOTOR FLEXIBLE CONNECTOR DAMAGED - AHU-A1126-305 – C3-02-01,,2023-06-29 17:00:26,24,2023-06-28 16:10:00,2023-06-28 22:00:00,350.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-305 – C3-02-01,,2023-11-07 20:59:33,24,2023-11-06 20:05:00,2023-11-06 23:05:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP FILTER ALARM,,2022-07-07 12:28:19,24,2022-07-06 11:38:00,2022-07-06 13:10:00,92.0,184.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-306 - DP3 FILTER ALARM,,2022-07-08 08:36:09,24,2022-07-07 07:45:00,2022-07-07 11:35:00,230.0,290.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-306 – CHILLED WATER LINE PAINT FADED,,2022-11-11 20:20:59,24,2022-11-10 19:30:00,2022-11-10 21:30:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"AHU-A1126-306 --  AHU CABIN LIGHT NOT WORKING  --  AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 002
",,2023-12-29 09:19:59,24,2023-12-28 08:30:00,2023-12-28 13:20:00,290.0,335.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED – C3-02-03 – AHU-A1126-306,,2023-01-08 01:06:33,24,2023-01-07 00:15:00,2023-01-07 02:15:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,HEATER CONDUCTOR FAULTY - AHU-A1126-306 – C3-03-02,,2022-08-16 09:08:44,24,2022-08-15 08:18:00,2022-08-15 12:39:00,261.0,188.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1126-306 DUCT INSULATION DAMAGED,,2023-01-10 08:30:30,24,2023-01-09 07:40:00,2023-01-09 12:45:00,305.0,485.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"AHU CABIN LIGHTING SWITCH DAMAGED, AHU-A1126-3036, C3-03-02",,2023-07-02 17:03:45,24,2023-07-01 16:13:00,2023-07-01 18:41:00,148.0,296.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,DOOR HINGES LOOSE/DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGE -  AIR HANDLING UNIT 132 (TAG NO:AHU-A1126-306)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 002,,2023-11-14 08:46:34,24,2023-11-13 07:55:00,2023-11-13 10:55:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AIR HANDLING UNIT 132 (TAG NO:AHU-A1126-306-CONCOURSE C-THIRD FLOOR AREA 002,,2024-03-29 09:00:25,24,2024-03-28 08:05:00,2024-03-28 11:05:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGE AHU-A1126-306,,2022-02-14 09:45:11,24,2022-02-13 08:50:00,2022-02-13 10:50:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-306 SUPPLY DUCT INSULATION DAMAGED,,2022-06-01 14:47:20,24,2022-05-31 13:57:00,2022-05-31 16:10:00,133.0,266.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,"CHILLED WATER LINE PAINT FADED, AHU-A1126-306 ,C3-02-03",,2023-03-29 20:27:13,24,2023-03-28 19:35:00,2023-03-28 22:30:00,175.0,350.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1126-306 FILTER DIRTY C3-02-03,,2023-10-01 13:56:12,24,2023-09-30 13:05:00,2023-09-30 15:05:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-307-DUCT INSULATION DAMAGED,,2022-02-13 10:30:55,24,2022-02-12 09:40:00,2022-02-12 12:40:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-307- CABIN LIGHT IS NOT ILLUMINATING--,,2022-12-01 20:18:02,24,2022-11-30 19:30:00,2022-11-30 22:30:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED AHU-A1126-307 C3-02-01,,2023-01-23 20:04:33,24,2023-01-22 19:10:00,2023-01-22 22:10:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – C3-02-01,,2023-07-24 08:08:50,24,2023-07-23 07:15:00,2023-07-23 09:45:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1126-307 C3-02-01,,2023-08-17 23:33:14,24,2023-08-16 22:40:00,2023-08-17 00:40:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-307 – C3-02-01,,2023-10-14 21:06:11,24,2023-10-13 20:15:00,2023-10-13 23:15:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – C3-02-01,,2022-07-29 08:30:19,24,2022-07-28 07:35:00,2022-07-28 11:55:00,260.0,115.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT 133 (TAG NO:AHU-A1126-307)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 002 DUCT INSULATION DAMAGED  C3-02-01,,2023-01-13 09:18:27,24,2023-01-12 08:29:00,2023-01-12 12:15:00,226.0,678.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT SWITCH BROKEN - C3-02-01,,2023-10-10 17:21:28,24,2023-10-09 16:30:00,2023-10-09 18:35:00,125.0,250.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-307 – C3-02-01,,2024-03-11 08:23:44,24,2024-03-10 07:30:00,2024-03-10 10:30:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-307 DUCT INSULATION DAMAGED- C3-02-01,,2024-03-16 08:05:21,24,2024-03-15 07:10:00,2024-03-15 10:10:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"FILTER DIRTY
",,2023-10-26 21:57:43,24,2023-10-25 21:05:00,2023-10-26 01:30:00,265.0,269.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-12-29 12:09:06,24,2023-12-28 11:10:00,2023-12-28 17:30:00,380.0,365.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE (TAG NO:AHU-A1126-307,,2022-01-13 21:25:45,24,2022-01-12 20:30:00,2022-01-12 22:30:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED - AHU-A1126-308 – C3-02-03,,2022-02-24 01:46:02,24,2022-02-23 00:55:00,2022-02-23 02:55:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-308 SUPPLY DUCT INSULATION DAMAGED,,2022-06-03 21:32:58,24,2022-06-02 20:40:00,2022-06-03 00:55:00,255.0,245.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED AHU-A1126-308,,2022-07-10 14:00:02,24,2022-07-09 13:10:00,2022-07-09 15:40:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AHU-A1126-308 – C3-03-02,,2022-07-30 16:21:04,24,2022-07-29 15:31:00,2022-07-29 16:15:00,44.0,88.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-308 – CHILLED WATER LINE PAINT FADED,,2022-11-11 20:22:27,24,2022-11-10 19:30:00,2022-11-10 21:30:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"AHU-A1126-308 DUCT INSULATION DAMAGED
",,2023-04-01 08:09:57,24,2023-03-31 07:15:00,2023-03-31 10:15:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C3-02-03,,2023-01-24 20:00:59,24,2023-01-23 19:05:00,2023-01-23 21:20:00,135.0,405.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,"SUPPLY BLOWER NOISY , AHU-A1126-308",,2023-02-25 09:42:18,24,2023-02-24 08:50:00,2023-02-24 18:05:00,555.0,125.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1126-308 – DUCT INSULATION IS DAMAGED – C3-02-03,,2023-09-03 16:37:52,24,2023-09-02 15:45:00,2023-09-02 18:45:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-12-28 22:13:02,24,2023-12-27 21:20:00,2023-12-28 00:20:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY – C3-03-02,,2022-11-07 20:29:49,24,2022-11-06 19:35:00,2022-11-06 21:20:00,105.0,315.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-308- DUCT INSULATION DAMAGED  - C3-02-03,,2023-01-13 09:20:27,24,2023-01-12 08:30:00,2023-01-12 12:10:00,220.0,660.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-308 DUCT INSULATION DAMAGED,,2023-11-29 23:47:25,24,2023-11-28 22:55:00,2023-11-29 00:55:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED AHU-A1126-308,,2024-02-08 21:02:21,24,2024-02-07 20:05:00,2024-02-07 23:00:00,175.0,525.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-308 FILTER DIRTY -T3-02-03,,2023-10-26 21:56:08,24,2023-10-25 21:05:00,2023-10-25 22:30:00,85.0,255.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2022-01-07 17:11:19,24,2022-01-06 16:20:00,2022-01-06 17:50:00,90.0,270.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,DRAIN LINE DAMAGED,CM
AIR HANDLING UNIT-05,RETURN DUCT ACCESS DOOR AIR LEAKAGE AHU-A1126-308 C3-02-03,,2022-03-26 17:29:33,24,2022-03-25 16:35:00,2022-03-25 18:35:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,ACESS DOOR AIR LEAKAGE – C3-02-03 - AHU-A1126-308,,2023-01-08 03:11:51,24,2023-01-07 02:20:00,2023-01-07 04:50:00,150.0,450.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-351-DP1 FILTER ALARM,,2022-07-15 07:58:38,24,2022-07-14 07:05:00,2022-07-14 09:30:00,145.0,275.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU DUCT INSULATION DAMAGED T3-02-01,,2023-07-31 23:00:52,24,2023-07-30 22:05:00,2023-07-31 01:05:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-351 FILTER DIRTY - AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 002,,2023-12-27 13:32:13,24,2023-12-26 12:40:00,2023-12-26 14:30:00,110.0,119.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AC NOISY -GATE C2 -ARRIVAL,,2024-04-19 16:05:33,24,2024-04-18 15:15:00,2024-04-18 17:45:00,150.0,65.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM  -C3-02-01,,2022-12-06 07:57:59,24,2022-12-05 07:05:00,2022-12-05 08:55:00,110.0,220.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,MARINE LIGHT NOT WORKING,,2023-01-03 15:21:49,24,2023-01-02 14:25:00,2023-01-02 17:25:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1126-351 – C3-02-01 – AHU CABIN LAMP FAULTY,,2023-09-25 12:15:22,24,2023-09-24 11:25:00,2023-09-24 13:25:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1126-351),,2023-11-27 14:10:25,24,2023-11-26 13:15:00,2023-11-26 14:45:00,90.0,270.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-351 DUCT INSULATION DAMAGED,,2022-12-10 08:15:46,24,2022-12-09 07:20:00,2022-12-09 11:00:00,220.0,660.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-351 DUCT INSULATION DAMAGED - AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 002,,2024-03-16 08:08:40,24,2024-03-15 07:10:00,2024-03-15 13:15:00,365.0,545.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE - AHU-A1126-351 – C3-02-01,,2023-10-25 08:07:18,24,2023-10-24 07:15:00,2023-10-24 18:40:00,685.0,305.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - C3-02-01,,2024-01-24 20:25:51,24,2024-01-23 19:30:00,2024-01-23 22:00:00,150.0,450.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED--AHU-A1126-351)--CONCOURSE C-THIRD FLOOR AREA 002,,2023-02-12 22:02:11,24,2023-02-11 21:10:00,2023-02-12 00:10:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-352 -C3-02-03 CHILLED WATERLINE PAINT FADED,,2022-01-27 13:22:13,24,2022-01-26 12:30:00,2022-01-26 16:35:00,245.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1126-352 – C3-03-02,,2022-07-01 08:01:37,24,2022-06-30 07:11:00,2022-06-30 08:39:00,88.0,264.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"FAHU SUPPLY AIR DUCT  INSULATION DAMAGED, SUPPLY AIR LEAK FROM THE EDGES OF ACTUATOR - C3 06 01  MECHANICAL  ROOM IN CONCOURSE-C",,2022-12-12 16:07:52,24,2022-12-11 15:20:00,2022-12-11 18:35:00,195.0,65.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGE AHU-A1126-352 C3-02-03,,2023-01-14 23:19:14,24,2023-01-13 22:30:00,2023-01-14 01:30:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,C3-02-03-DUCT INSUALTION DAMAGED -AIR HANDLING UNIT 157 (TAG NO:AHU-A1126-352)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 002,,2023-08-06 23:56:06,24,2023-08-05 23:00:00,2023-08-06 01:00:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED  -C3-02-03,,2022-11-13 20:27:28,24,2022-11-12 19:35:00,2022-11-12 23:45:00,250.0,245.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2023-08-23 08:36:49,24,2023-08-22 07:45:00,2023-08-22 09:45:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05, COOLING COIL DIRTY,,2022-12-26 09:21:25,24,2022-12-25 08:30:00,2022-12-25 11:35:00,185.0,555.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS-PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.3FLRP4.CONC2032.AHU352.SYSALM.DP1 / -MECHANICAL ROOM C3-03-02,,2023-08-15 14:53:39,24,2023-08-14 13:55:00,2023-08-14 16:20:00,145.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,AHU-A1126-352 AHU CABIN LIGHTING SWITCH FAULTY C3-02-03,,2023-12-29 08:37:31,24,2023-12-28 07:45:00,2023-12-28 10:30:00,165.0,330.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2024-03-15 13:06:33,24,2024-03-14 12:15:00,2024-03-14 18:20:00,365.0,365.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU ACTUATOR FUALTY C3-02-03,,2023-09-09 19:59:03,24,2023-09-08 19:10:00,2023-09-09 00:00:00,290.0,343.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 002,N,DAMAGED,ATUACTOR DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED - C3-03-01,,2022-02-26 23:33:55,24,2022-02-25 22:40:00,2022-02-26 00:40:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,MARINE LIGHT NOT WORKING AHU-A1126-309,,2022-11-03 11:40:12,24,2022-11-02 10:45:00,2022-11-02 12:13:00,88.0,176.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED- AHU-A1126-309)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 003,,2023-07-20 08:53:48,24,2023-07-19 08:00:00,2023-07-19 14:02:00,362.0,545.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY -,,2023-08-03 12:24:31,24,2023-08-02 11:30:00,2023-08-02 13:59:00,149.0,298.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -C3-03-01,,2023-08-04 20:10:57,24,2023-08-03 19:15:00,2023-08-03 22:15:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,chilled Water leakage from isolation valve and insulation damage. C3 03 01  Mechanical  Room in Concourse-C,,2022-09-12 10:12:12,24,2022-09-11 09:20:00,2022-09-11 18:35:00,555.0,65.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY - C3-03-01,,2023-11-01 03:24:35,24,2023-10-31 02:30:00,2023-10-31 05:00:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,INSULATION DAMAGE AHU-A1126-309 C3-05-01,,2022-03-02 15:28:34,24,2022-03-01 14:35:00,2022-03-01 17:00:00,145.0,290.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-309 – CHILLED WATER LINE PAINT FADED--,,2022-01-16 15:38:47,24,2022-01-15 14:45:00,2022-01-15 16:45:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1126-309 – DUCT INSULATION DAMAGED-,,2022-07-16 14:04:39,24,2022-07-15 13:10:00,2022-07-15 15:10:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-309-FILTER ALARM,,2022-08-02 02:03:45,24,2022-08-01 01:05:00,2022-08-01 02:15:00,70.0,125.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,NOT WORKING,AIR FILTER BLOCKED,CM
