Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED -C3-03-01,,2023-01-24 22:25:18,24,2023-01-23 21:30:00,2023-01-23 23:30:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"02 ACCESS DOORS ON SUPPLY AIR DUCT NOT CLOSED PROPERLY AND CORNERS HAVING DUCT OPENINGS, DOOR TO BE CLEANED PROPERLY - FA-AHU-A1126-309 - C0-03-01 MECHANICAL",,2023-07-10 09:29:27,24,2023-07-09 08:35:00,2023-07-09 10:35:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT 136 -DUCT INSULATION DAMAGE -C3-03-03,,2023-07-24 09:10:00,24,2023-07-23 08:15:00,2023-07-23 13:00:00,285.0,365.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED,AHU-A1126-310,C3-03-03",,2023-12-01 08:25:19,24,2023-11-30 07:30:00,2023-11-30 17:00:00,570.0,545.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU INSIDE LIGHT NOT WORKING -AHU-A1126-310 -  C3-03-03,,2022-11-04 15:15:14,24,2022-11-03 14:21:00,2022-11-03 16:49:00,148.0,181.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,RETURN DUCT INSULATION DAMAGED,,2022-11-10 01:02:46,24,2022-11-09 00:10:00,2022-11-09 04:10:00,240.0,370.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-310 -CHILLER LINE PAINT FADED – C3-03-03,,2022-11-13 01:06:10,24,2022-11-12 00:10:00,2022-11-12 02:10:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1126-310 FILTER DIRTY,,2023-10-04 20:12:51,24,2023-10-03 19:20:00,2023-10-03 22:20:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2024-03-15 13:05:17,24,2024-03-14 12:10:00,2024-03-14 15:10:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE ISSUE - AHU-A1126-310 - C0-03-03,,2023-11-04 09:42:55,24,2023-11-03 08:45:00,2023-11-03 11:30:00,165.0,330.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-310- CHILLED WATER LINE PAINT FADED – C3-03-03,,2022-01-10 15:36:04,24,2022-01-09 14:45:00,2022-01-09 17:15:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,DP3 FILTER DIRTY -C3-03-03,,2022-03-08 10:44:31,24,2022-03-07 09:50:00,2022-03-07 11:50:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-310- FILTER ALARM,,2022-08-02 02:05:28,24,2022-08-01 01:10:00,2022-08-01 03:20:00,130.0,125.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-311 DP3 FILTER ALARM C3-03-01,,2022-10-15 09:40:10,24,2022-10-14 08:50:00,2022-10-14 10:20:00,90.0,180.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DUCT INSOLATION DAMAGED AHU-A1126-311 - C3-03-01,,2023-01-06 20:07:56,24,2023-01-05 19:15:00,2023-01-05 23:15:00,240.0,480.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION IS DAMAGED - AHU-A1126-311 – C3-03-01,,2022-11-03 23:17:56,24,2022-11-02 22:25:00,2022-11-03 00:25:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - C3-03-01,,2022-11-19 01:08:26,24,2022-11-18 00:15:00,2022-11-18 02:15:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,MARINA LIGHT NOT ILLUMINATING - AHU-A1126-311 – C3-03-01,,2022-11-27 20:10:31,24,2022-11-26 19:15:00,2022-11-26 21:15:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,chilled Water leakage from DRV valve and insulation damage. C3 03 01  Mechanical  Room in Concourse-C,,2022-09-12 10:09:27,24,2022-09-11 09:19:00,2022-09-11 18:00:00,521.0,65.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-05,"AHU-A1126-311 AHU HEATER FLEXIBLE CONNECTOR DAMAGED 
C3-03-01",,2023-06-30 03:39:49,24,2023-06-29 02:45:00,2023-06-29 05:45:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1126-311 FILTER DIRTY C3-03-01,,2023-10-26 21:57:35,24,2023-10-25 21:05:00,2023-10-25 23:55:00,170.0,245.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGE AHU-A1126-311  C3-03-01,,2022-01-16 20:09:55,24,2022-01-15 19:15:00,2022-01-15 21:15:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05, FILTER DIRTY – C3-03-01,,2022-07-31 14:17:17,24,2022-07-30 13:25:00,2022-07-30 15:40:00,135.0,95.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,PRE FILTER DIRTY-AIR HANDLING UNIT 137 (TAG NO:AHU-A1126-311)-,,2023-07-03 09:37:33,24,2023-07-02 08:45:00,2023-07-02 15:00:00,375.0,365.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED AHU-A1126-311,,2023-09-10 20:27:15,24,2023-09-09 19:35:00,2023-09-09 22:35:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-312 INSULATION DAMAGED  C3-03-03,,2022-02-17 09:26:34,24,2022-02-16 08:35:00,2022-02-16 16:30:00,475.0,305.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSOLATION DAMAGED AHU-A1126-312 C3-03-03,,2023-01-06 20:09:09,24,2023-01-05 19:15:00,2023-01-05 23:15:00,240.0,480.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-312– DUCT INSULATION DAMAGED- -,,2023-05-08 11:10:41,24,2023-05-07 10:15:00,2023-05-07 13:10:00,175.0,350.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-312DUCT INSULATION DAMAGED – C3-03-03,,2023-11-16 08:33:36,24,2023-11-15 07:40:00,2023-11-15 10:40:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,WATER LEAKING FROM CEILING -  OUTSIDE CORRIODR C2-03-18,,2024-01-11 16:24:33,24,2024-01-10 15:30:00,2024-01-10 16:15:00,45.0,90.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED -C3-03-03,,2022-11-13 20:26:08,24,2022-11-12 19:35:00,2022-11-12 21:35:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2023-01-19 20:16:21,24,2023-01-18 19:20:00,2023-01-18 21:50:00,150.0,450.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT FAULTY -AIR HANDLING UNIT 138 (TAG NO:AHU-A1126-312),,2023-05-28 01:15:21,24,2023-05-27 00:20:00,2023-05-27 02:50:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-312 c3-03-03,,2024-02-23 22:20:59,24,2024-02-22 21:25:00,2024-02-22 23:55:00,150.0,450.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-312 SUPPLY DUCT INSULATION DAMAGED,,2022-03-27 15:27:34,24,2022-03-26 14:35:00,2022-03-26 16:35:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED,,2022-01-16 22:26:05,24,2022-01-15 21:30:00,2022-01-15 23:30:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-312 – CHILLER WATER LINE PAINT FADED – C3-03-03,,2022-01-12 13:26:12,24,2022-01-11 12:35:00,2022-01-11 15:40:00,185.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05," FILTER DIRTY – C3-03-03

",,2022-07-31 14:19:16,24,2022-07-30 13:25:00,2022-07-30 14:50:00,85.0,95.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DMAAGED AHU-A1126-312,,2023-09-10 20:28:32,24,2023-09-09 19:35:00,2023-09-09 22:35:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-353 CABIN LIGHT NOT WORKING – C3-03-01,,2022-11-28 20:06:27,24,2022-11-27 19:15:00,2022-11-27 21:15:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,BAG FILTER DIRTY-AIR HANDLING UNIT 158 (TAG NO:AHU-A1126-353),,2023-07-03 09:36:28,24,2023-07-02 08:40:00,2023-07-02 12:05:00,205.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,C3-03-01-AHU CABIN LAMP FAULTY-AIR HANDLING UNIT 158 (TAG NO:AHU-A1126-353)-,,2023-08-02 16:27:09,24,2023-08-01 15:35:00,2023-08-01 18:00:00,145.0,290.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE AHU-A1126-353,,2023-07-29 08:05:26,24,2023-07-28 07:10:00,2023-07-28 10:10:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,DOOR HINGES LOOSE/DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-353 FILTER DIRTY,,2023-08-01 20:38:25,24,2023-07-31 19:45:00,2023-07-31 22:45:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05," supply air duct access door damage, Supply air leak from the edges of door and creating condensation upon the door frame area C3 03 01  Mechanical  Room in Concourse-C",,2022-09-12 10:08:28,24,2022-09-11 09:18:00,2022-09-11 17:25:00,487.0,165.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,BEARING DAMAGE,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE – C3 01 01,,2023-05-10 09:30:33,24,2023-05-09 08:35:00,2023-05-09 14:45:00,370.0,455.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY- AREA 3 -ROOM 1 MECHANICAL ROOM -AIR HANDLING UNIT 158 (TAG NO:AHU-A1126-353),,2023-11-03 20:36:11,24,2023-11-02 19:42:00,2023-11-03 01:45:00,363.0,248.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,AHU INSULATION DAMAGED – C3-03-01,,2022-03-02 12:42:01,24,2022-03-01 11:50:00,2022-03-01 14:20:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-353 – CHILLED WATER LINE PAINT FADED - C3-03-01,,2022-01-16 13:27:57,24,2022-01-15 12:35:00,2022-01-15 14:35:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,UNIT IS RUSTED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C3-03-01,,2024-03-21 08:02:53,24,2024-03-20 07:05:00,2024-03-20 13:05:00,360.0,365.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-354 SUPPLY DUCT INSULATION DAMAGED C3-03-03,,2022-02-16 08:41:54,24,2022-02-15 07:50:00,2022-02-15 13:55:00,365.0,730.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSULATION DAMAGE AHU-A1126-354, C3-03-03",,2023-01-14 23:24:07,24,2023-01-13 22:30:00,2023-01-14 01:30:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-354 – C3 03 03,,2023-08-04 12:36:29,24,2023-08-03 11:40:00,2023-08-03 13:10:00,90.0,180.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C3-03-03,,2023-08-15 01:51:28,24,2023-08-14 01:00:00,2023-08-14 03:00:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,LIGHTING FLEXIBLE CONNECTOR DAMAGE: - AIR HANDLING UNIT 159 (TAG NO:AHU-A1126-354)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 003,,2023-11-02 17:17:38,24,2023-11-01 16:27:00,2023-11-01 18:25:00,118.0,236.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT ILLUMINATING,,2023-05-02 17:13:33,24,2023-05-01 16:23:00,2023-05-01 17:52:00,89.0,178.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU DUCT INSULATION IS DAMAGED,,2023-09-28 10:31:24,24,2023-09-27 09:40:00,2023-09-27 12:40:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,RETURN DUCT INSULATION DAMAGED -C3-03-03,,2022-11-14 01:03:07,24,2022-11-13 00:10:00,2022-11-13 02:10:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY -C3-03-03,,2022-03-08 10:42:32,24,2022-03-07 09:50:00,2022-03-07 11:50:00,120.0,225.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 003,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS -C3-04-01,,2022-09-27 19:35:30,24,2022-09-26 18:45:00,2022-09-26 21:25:00,160.0,100.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-313- DUCT INSULATION DAMAGED – C3-04-01,,2022-11-19 20:20:12,24,2022-11-18 19:30:00,2022-11-18 22:00:00,150.0,450.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,LIGHTING SWITCH FAULTY,,2023-07-30 20:28:31,24,2023-07-29 19:35:00,2023-07-30 01:10:00,335.0,365.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY, AHU-A1126-313, C3-04-01",,2023-09-03 10:21:22,24,2023-09-02 09:30:00,2023-09-02 17:30:00,480.0,250.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2023-12-26 20:34:10,24,2023-12-25 19:40:00,2023-12-25 22:40:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED ,AHU-A1126-313, C3-04-01",,2024-01-30 20:15:32,24,2024-01-29 19:25:00,2024-01-29 21:25:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-313 – FILTER ALARM – C3-04-01-,,2022-08-01 18:06:40,24,2022-07-31 17:10:00,2022-07-31 19:50:00,160.0,95.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,MARINE LIGHT NOT ILLUMINATING - AHU-A1126-313 – C3-04-01,,2022-11-28 01:12:29,24,2022-11-27 00:20:00,2022-11-27 03:00:00,160.0,320.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-09-30 10:44:12,24,2023-09-29 09:50:00,2023-09-29 12:50:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY – T3-04-01,,2023-11-04 10:54:10,24,2023-11-03 10:04:00,2023-11-03 12:04:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2023-12-28 00:37:14,24,2023-12-26 23:45:00,2023-12-27 02:00:00,135.0,540.0,4,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU139 DUCT INSULATION DAMAGED – C3-04-01,,2022-02-23 13:16:16,24,2022-02-22 12:25:00,2022-02-22 14:25:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-313 ACCESS DOOR AIR LEAKAGE,,2022-03-28 01:04:31,24,2022-03-27 00:10:00,2022-03-27 01:40:00,90.0,180.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,"Chilled Water leakage from isolation valve and insulation damage.
",,2022-10-13 08:12:56,24,2022-10-12 07:20:00,2022-10-12 08:20:00,60.0,120.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,Chilled Water leakage from DRV valve and insulation damage- C3 04 01,,2022-10-13 08:13:41,24,2022-10-12 07:20:00,2022-10-12 09:25:00,125.0,65.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 004,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2022-03-03 13:09:52,24,2022-03-02 12:15:00,2022-03-02 14:30:00,135.0,405.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT 147 -DUST INSTALLTION DAMAGE- C3-06-01.,,2022-11-26 08:06:59,24,2022-11-25 07:15:00,2022-11-25 10:15:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU DUCT INSULATION DAMAGED,,2023-01-28 21:33:18,24,2023-01-27 20:40:00,2023-01-27 23:40:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-07-30 20:23:25,24,2023-07-29 19:30:00,2023-07-29 22:30:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2023-12-19 08:25:27,24,2023-12-18 07:30:00,2023-12-18 18:25:00,655.0,345.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-321 FILTER ALARM C3-06-01,,2022-10-08 20:03:48,24,2022-10-07 19:10:00,2022-10-07 20:10:00,60.0,90.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126- 321- DUCT INSULATION DAMAGED- C3-06-01,,2022-11-20 20:36:56,24,2022-11-19 19:45:00,2022-11-19 21:45:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-321 – AHU CABIN LAMP IS NOT ILLUMANATING,,2023-05-02 15:34:20,24,2023-05-01 14:44:00,2023-05-01 16:12:00,88.0,176.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1126-321,,2022-08-04 09:03:52,24,2022-08-03 08:11:00,2022-08-03 16:05:00,474.0,184.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RETURN DUCT INSULATION DAMAGED,,2022-08-28 22:04:02,24,2022-08-27 21:10:00,2022-08-27 23:10:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS	AHU-A1126-321 ( ASD-COC-TFL006-AHU147-FIL900 )							
	 					
",,2022-01-03 17:47:31,24,2022-01-02 16:57:00,2022-01-02 17:45:00,48.0,48.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"AHU-A1126-321 – CHILLED WATER LINE PAINT FADED- C3-06-03




",,2022-01-24 10:42:44,24,2022-01-23 09:50:00,2022-01-23 12:30:00,160.0,256.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1126-321 CHILLED WATER LINE PAINT FADED,,2022-04-16 11:20:57,24,2022-04-15 10:25:00,2022-04-15 13:00:00,155.0,310.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1126-322 - DP1 & DP3 FILTER ALARM,,2022-07-08 08:35:01,24,2022-07-07 07:40:00,2022-07-07 09:55:00,135.0,405.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,CHILLER LINE PAINT FADED – C3-06-02,,2022-11-16 20:29:44,24,2022-11-15 19:35:00,2022-11-15 21:35:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2023-07-01 14:24:08,24,2023-06-30 13:30:00,2023-06-30 18:05:00,275.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RELEAF FAN MOTOR CONECTOR DAMAGED -C3-06-02,,2023-07-30 03:25:32,24,2023-07-29 02:35:00,2023-07-29 05:00:00,145.0,290.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE,,2023-08-14 08:41:45,24,2023-08-13 07:50:00,2023-08-13 13:50:00,360.0,545.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AC TOO HOT C11 ARRIVAL AREA NEAR C2-06-18,,2023-08-17 12:32:07,24,2023-08-16 11:40:00,2023-08-16 12:40:00,60.0,60.0,1,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"DP1  FILTER DIRTY,AHU-A1126-322,C3-06-02",,2023-08-19 08:14:56,24,2023-08-18 07:20:00,2023-08-18 09:50:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – (AHU-A1126-322) – C3 06 02,,2023-11-12 00:19:41,24,2023-11-10 23:20:00,2023-11-11 01:50:00,150.0,450.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED - AHU-A1126-322  - C3-06-02,,2022-11-25 08:25:34,24,2022-11-24 07:30:00,2022-11-24 15:50:00,500.0,305.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"DP3 FILTER DIRTY, AHU-A1126-322, C3-06-02",,2023-08-18 09:51:52,24,2023-08-17 08:55:00,2023-08-17 12:45:00,230.0,305.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS ALARM//PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.3FLRP12.CONC6022.AHU322.SYSALM.DP3 / / - CONCOURSE C-THIRD FLOOR AREA 006,,2023-08-28 01:28:51,24,2023-08-27 00:35:00,2023-08-27 02:10:00,95.0,125.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-322 DUCT INSULATION DAMAGE,,2024-04-25 23:29:45,24,2024-04-24 22:35:00,2024-04-25 01:20:00,165.0,495.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-322 – FILTER DIRTY – C3-06-02,,2022-08-01 15:08:50,24,2022-07-31 14:15:00,2022-07-31 17:40:00,205.0,125.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2023-04-02 20:37:45,24,2023-04-01 19:45:00,2023-04-01 22:15:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1126-322 AHU DUCT INSULATION DAMAGED C3-06-02,,2023-09-25 23:17:48,24,2023-09-24 22:25:00,2023-09-25 01:25:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1126-322)-,,2023-10-27 23:31:11,24,2023-10-26 22:40:00,2023-10-27 00:40:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C3-06-02,,2024-02-20 12:38:31,24,2024-02-19 11:45:00,2024-02-19 17:40:00,355.0,305.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-322 CHILLED WATER LINE PAINT FADED,,2022-01-13 13:37:53,24,2022-01-12 12:40:00,2022-01-12 15:00:00,140.0,280.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED -C3-06-02,,2022-02-28 08:37:08,24,2022-02-27 07:45:00,2022-02-27 10:40:00,175.0,350.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,INLET INSULATION DAMAGED – T3-06-03,,2022-02-04 08:35:51,24,2022-02-03 07:40:00,2022-02-03 11:15:00,215.0,645.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-323 C3-03-01- DUCT INSULATION DAMAGED,,2022-11-20 22:45:31,24,2022-11-19 21:55:00,2022-11-19 23:55:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM-AHU-A1126-323)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 006,,2022-12-24 07:48:40,24,2022-12-23 06:58:00,2022-12-23 09:00:00,122.0,244.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY  AHU-A1126-323,,2022-12-25 09:50:01,24,2022-12-24 09:00:00,2022-12-24 12:00:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-323 – C3-06-01,,2023-09-29 23:23:44,24,2023-09-28 22:30:00,2023-09-29 01:30:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1126-323,C3-06-01",,2023-12-17 11:32:36,24,2023-12-16 10:40:00,2023-12-16 13:40:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER ALARM -AHU-A1126-323)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 006,,2022-07-31 20:01:12,24,2022-07-30 19:05:00,2022-07-30 21:05:00,120.0,81.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,filter dirty - C3-06-11,,2023-01-09 15:58:11,24,2023-01-08 15:05:00,2023-01-08 16:40:00,95.0,285.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED  - AHU-A1126-323 – T3-06-01,,2023-07-09 08:20:14,24,2023-07-08 07:30:00,2023-07-08 10:30:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-323 CHILLED WATER LINE PAINT FADED,,2022-04-16 11:25:06,24,2022-04-15 10:30:00,2022-04-15 12:30:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,RETURN DUCT INSULATION DAMAGED AHU-A1126-323 - C3-06-01,,2023-03-26 16:41:18,24,2023-03-25 15:50:00,2023-03-25 17:50:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,RETURN DUCT INSULATION IS DAMAGED,,2022-07-16 22:32:39,24,2022-07-15 21:40:00,2022-07-15 23:40:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,CHILLER LINE PAINT FADED – C3-06-02,,2022-11-16 20:31:06,24,2022-11-15 19:35:00,2022-11-15 21:35:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,OVERLOAD RELAY FAULTY - AHU-A1126-324 – C3-06-02,,2023-08-03 16:00:00,24,2023-08-02 15:10:00,2023-08-02 18:09:00,179.0,358.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,NOT WORKING,CIRCUIT TRIP DUE TO OVERLOAD,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-08-06 20:39:14,24,2023-08-05 19:45:00,2023-08-05 22:45:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-09-16 20:05:52,24,2023-09-15 19:10:00,2023-09-15 21:10:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1 AND DP 3 FILTER ALARM,,2022-12-17 07:55:35,24,2022-12-16 07:05:00,2022-12-16 09:30:00,145.0,435.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING - MECHANICAL ROOM C3-06-02,,2024-02-08 21:28:35,24,2024-02-07 20:38:00,2024-02-08 01:10:00,272.0,333.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1126-324 DUCT INSULATION DAMAGED,,2022-11-26 22:39:12,24,2022-11-25 21:45:00,2022-11-25 23:45:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – (AHU-A1126-324 )– C3 08 02,,2023-11-10 20:23:40,24,2023-11-09 19:30:00,2023-11-09 22:30:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,WATER LEAKING FROM THE CEILING -GATE C11,,2024-01-20 12:23:30,24,2024-01-19 11:30:00,2024-01-19 15:20:00,230.0,105.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PAINT FADED – C3-06-03,,2022-01-13 10:55:08,24,2022-01-12 10:05:00,2022-01-12 12:30:00,145.0,290.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,NOT WORKING,CHILLED WATER VALVE NOT WORKING,CM
AIR HANDLING UNIT-05,"DP3 FILTER ALARM – MEC ROOM ,C3-06-02",,2022-08-01 09:35:51,24,2022-07-31 08:40:00,2022-07-31 18:35:00,595.0,185.0,4,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-324)-DUCT INSULATION DAMAGE-CONCOURSE C-THIRD FLOOR AREA 006,,2023-01-14 08:02:53,24,2023-01-13 07:10:00,2023-01-13 10:30:00,200.0,600.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,AHU-A1126-359-LIGHTING FLEXIBLE CONNECTOR DAMAGED,,2022-01-27 11:32:13,24,2022-01-26 10:40:00,2022-01-26 12:09:00,89.0,178.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1126-359 -MECHANICAL ROOM C3-06-01,,2022-07-04 14:07:24,24,2022-07-03 13:15:00,2022-07-03 16:20:00,185.0,290.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-359- FILTER ALARM,,2022-11-29 08:06:10,24,2022-11-28 07:15:00,2022-11-28 09:15:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-359 CABIN LAMP SWICTH FAUTY C3-06-01,,2023-07-24 01:43:58,24,2023-07-23 00:50:00,2023-07-23 05:30:00,280.0,295.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1126-359 AHU CABIN LAMP NOT WORKING  C3-06-01,,2022-10-22 11:12:19,24,2022-10-21 10:20:00,2022-10-21 15:40:00,320.0,183.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1126-359)- - DUCT INSULATION DAMAGED--,,2023-05-19 21:01:55,24,2023-05-18 20:08:00,2023-05-18 23:08:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE -c0-06-01,,2023-08-03 09:08:05,24,2023-08-02 08:15:00,2023-08-02 11:15:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"SUPPLY AIR DUCT ACCESS DOOR DAMAGE, SUPPLY AIR LEAK FROM THE EDGES OF DOOR AND CREATING CONDENSATION UPON THE DOOR FRAME AREA - C3-06-01  
FA1-AHU-A1126-359",,2022-11-10 11:04:01,24,2022-11-09 10:15:00,2022-11-09 11:45:00,90.0,180.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-359 – C3-06-01,,2024-05-01 21:00:02,24,2024-04-30 20:05:00,2024-04-30 22:25:00,140.0,420.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1126-359 -C3-06-07,,2023-10-12 14:10:25,24,2023-10-11 13:15:00,2023-10-11 18:35:00,320.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,"AHU-A1126-359
C3-06-01
DUCT INSULATION DAMAGE
",,2024-03-17 08:07:17,24,2024-03-16 07:10:00,2024-03-16 10:10:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED AHU-A1126-359 C3-06-01,,2022-01-24 12:06:36,24,2022-01-23 11:10:00,2022-01-23 14:35:00,205.0,245.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED  -C3-06-01,,2022-04-18 09:12:22,24,2022-04-17 08:17:00,2022-04-17 10:17:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DUCT INSULATIONN IS DAMAGED - AHU-A1126-360 – C3-06-02,,2022-02-26 10:33:18,24,2022-02-25 09:37:00,2022-02-25 11:37:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -C3-06-02,,2022-03-11 20:06:08,24,2022-03-10 19:10:00,2022-03-10 21:10:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1126-363 -MECHANICAL ROOM C3-06-02,,2022-07-04 14:10:07,24,2022-07-03 13:15:00,2022-07-03 14:40:00,85.0,255.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1126-360 AHU CABIN LAMP NOT WOKRING C3-06-02,,2023-07-24 01:30:55,24,2023-07-23 00:40:00,2023-07-23 03:00:00,140.0,280.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2023-09-21 20:12:56,24,2023-09-20 19:15:00,2023-09-21 00:40:00,325.0,565.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-360 – CHILLER LINE PAINT FADED-,,2022-11-16 22:42:55,24,2022-11-15 21:50:00,2022-11-15 23:50:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,A1126-360-DUCT INSULATION DAMAGE-,,2023-08-18 23:14:01,24,2023-08-17 22:20:00,2023-08-18 00:20:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2023-08-21 20:27:56,24,2023-08-20 19:35:00,2023-08-21 01:35:00,360.0,545.0,4,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-360 – C3-06-02,,2024-05-01 21:01:57,24,2024-04-30 20:10:00,2024-05-01 00:55:00,285.0,440.0,4,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS//PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.3FLRP12.CONC6022.AHU360.SYSALM.DP1 / / - MECHANICAL ROOM C3-06-02,,2023-10-10 10:43:23,24,2023-10-09 09:50:00,2023-10-09 11:50:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-360 SUPPLY DUCT INSULATION DAMAGE C3-06-02,,2024-02-15 20:46:41,24,2024-02-14 19:55:00,2024-02-14 21:45:00,110.0,220.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,"AHU-1126-360
C3-06-02
DUCT INSULATION DAMAGE
",,2024-03-17 08:09:29,24,2024-03-16 07:10:00,2024-03-16 10:10:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION IS DAMAGED,,2022-03-19 12:57:19,24,2022-03-18 12:05:00,2022-03-18 14:05:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-360 FILTER DIRTY,,2022-10-06 11:13:16,24,2022-10-05 10:20:00,2022-10-05 16:20:00,360.0,195.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED - AHU-A1126-360 – C3-06-02,,2022-05-22 01:01:55,24,2022-05-21 00:50:00,2022-05-21 01:50:00,60.0,120.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 006,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,MARINE LIGHT NOT WORKING – C3-08-01,,2022-12-20 16:01:29,24,2022-12-19 15:08:00,2022-12-19 18:03:00,175.0,243.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,RELIEF MOTOR FLEXIBLE CONNECTOR DAMAGED - AHU-A1126-325 - C3-08-01,,2023-06-22 16:32:55,24,2023-06-21 15:42:00,2023-06-21 17:10:00,88.0,176.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,AHU HEATER FLEXIBLE CONNECTOR DAMAGED - AHU-A1126-325 – C3-08-01,,2023-06-24 05:06:10,24,2023-06-23 04:10:00,2023-06-23 06:10:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-325 EXIT DOOR AIR LEAKAGE -T3 -08-01,,2023-08-20 17:33:51,24,2023-08-19 16:40:00,2023-08-19 18:40:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,DARIN AIR FLOW,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2023-12-17 08:17:15,24,2023-12-16 07:20:00,2023-12-16 10:20:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - C3-08-01,,2023-12-22 16:13:54,24,2023-12-21 15:20:00,2023-12-21 17:30:00,130.0,390.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-325 – FILTER DIRTY – C3-08-01,,2022-08-01 15:06:18,24,2022-07-31 14:15:00,2022-07-31 15:30:00,75.0,125.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-325 - RETURN DUCT INSULATION DAMAGED - C3-08-01,,2022-11-09 20:34:24,24,2022-11-08 19:40:00,2022-11-08 23:45:00,245.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-325 - MECHANICAL ROOM C3-08-01,,2023-10-05 20:09:57,24,2023-10-04 19:15:00,2023-10-04 22:15:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,(AHU-A1126-325)-DUCT INSULATION DAMAGE -CONCOURSE C-THIRD FLOOR AREA 008,,2023-01-14 08:00:24,24,2023-01-13 07:10:00,2023-01-13 10:30:00,200.0,600.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,DUCT ACCESS DOOR AIR LEAKAGE - AHU-A1126-325 – C3-08-01,,2022-02-12 08:26:42,24,2022-02-11 07:35:00,2022-02-11 09:35:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2022-03-10 08:50:17,24,2022-03-09 08:00:00,2022-03-09 11:00:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED  - C3-08-02,,2022-05-20 01:02:21,24,2022-05-19 00:05:00,2022-05-19 01:35:00,90.0,270.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,MERINE LIGHT NOT ILLUMINATING - AHU-A1126-326 – C3-08-02,,2022-12-19 15:34:27,24,2022-12-18 14:44:00,2022-12-18 16:44:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-08-06 20:40:03,24,2023-08-05 19:45:00,2023-08-05 22:45:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-326 CHILLER WATER LINE PAINT FADED C3-08-02,,2022-11-18 21:52:07,24,2022-11-17 21:00:00,2022-11-17 23:30:00,150.0,125.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -C3-08-02,,2022-11-26 13:48:29,24,2022-11-25 12:58:00,2022-11-25 16:00:00,182.0,546.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-326 DUCT INSULATION DAMAGED,,2023-01-11 08:43:28,24,2023-01-10 07:50:00,2023-01-10 18:00:00,610.0,465.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-324 -DUCT INSULATION DAMAGED – C3-08-02,,2023-11-11 20:23:03,24,2023-11-10 19:25:00,2023-11-10 22:25:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -AHU-A1126-326 C3-08-02,,2024-03-17 20:38:36,24,2024-03-16 19:45:00,2024-03-16 22:15:00,150.0,450.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DP3 FILTER ALARM – MEC ROOM, C3-08-02",,2022-08-01 09:37:06,24,2022-07-31 08:45:00,2022-07-31 15:30:00,405.0,140.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED –C3-08-02,,2022-08-18 08:09:30,24,2022-08-17 07:19:00,2022-08-17 09:05:00,106.0,318.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-326 DUCT INSULATION DAMAGED,,2023-03-21 20:26:51,24,2023-03-20 19:30:00,2023-03-20 22:15:00,165.0,495.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,RETURN DUCT INSULATION DAMAGED AHU-A1126-326,,2022-07-13 23:01:39,24,2022-07-12 22:05:00,2022-07-13 00:05:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05, DUCT INSULATION DAMAGED – C3-08-01,,2022-11-21 01:08:01,24,2022-11-20 00:15:00,2022-11-20 02:15:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-327 – HEATER FLEXIBLE CABLE DAMAGED,,2023-06-12 04:26:31,24,2023-06-11 03:30:00,2023-06-11 06:00:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY,AHU-A1126-327,C3-08-01",,2023-12-25 09:17:50,24,2023-12-24 08:25:00,2023-12-24 14:30:00,365.0,305.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-327 DUCT INSULATION DAMAGED C3-08-01,,2023-11-04 20:18:33,24,2023-11-03 19:25:00,2023-11-03 22:25:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT ACCESS DOOR AIR LEAKAGE-AIR HANDLING UNIT 153 (TAG NO:AHU-A1126-327)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 008,,2024-03-07 12:57:37,24,2024-03-06 12:00:00,2024-03-06 15:00:00,180.0,540.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1126-327 – C3 08 01,,2023-06-25 10:00:42,24,2023-06-24 09:05:00,2023-06-24 11:05:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS MECHANICAL ROOM C3-08-01,,2023-08-31 13:53:16,24,2023-08-30 13:00:00,2023-08-30 14:30:00,90.0,180.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-10-10 21:03:32,24,2023-10-09 20:10:00,2023-10-09 21:40:00,90.0,180.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-327 - C3-08-01,,2024-04-04 08:07:08,24,2024-04-03 07:15:00,2024-04-03 10:15:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP3 FILTER DIRTY AHU-A1126-327,,2023-11-10 08:39:36,24,2023-11-09 07:45:00,2023-11-09 10:45:00,180.0,540.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-327- DP1 FILTER DIRTY-,,2022-03-14 15:39:13,24,2022-03-13 14:49:00,2022-03-13 16:49:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT ACCESS DOOR AIR LEAKAGE - AHU-A1126-327 - C3-08-01,,2022-02-12 08:28:03,24,2022-02-11 07:35:00,2022-02-11 09:40:00,125.0,250.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05, FILTER DIRTY – C3-08-01,,2022-07-31 14:18:17,24,2022-07-30 13:25:00,2022-07-30 15:45:00,140.0,95.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE - AHU-A1126-327 – C3-08-01,,2023-04-11 16:30:34,24,2023-04-10 15:40:00,2023-04-10 17:40:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-328 DUCT INSULATION DAMAGED C3-08-02,,2022-05-17 23:12:16,24,2022-05-16 22:20:00,2022-05-16 23:50:00,90.0,270.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-328 – RETURN DUCT INSULATION DAMAGED –C3-08-02,,2022-07-04 18:05:07,24,2022-07-03 17:10:00,2022-07-03 18:45:00,95.0,285.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-328 FILTER ALARM CONCOURSE C-THIRD FLOOR AREA 008,,2022-07-30 04:09:31,24,2022-07-29 03:19:00,2022-07-29 05:20:00,121.0,130.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED,,2022-09-21 21:43:00,24,2022-09-20 20:50:00,2022-09-20 23:20:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-328 DUCT INSULATION DAMAGED – C3-08-02,,2023-09-15 20:02:46,24,2023-09-14 19:05:00,2023-09-14 21:30:00,145.0,290.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,CHILLER WATER LINE PAINT FADED - C3-08-02,,2022-11-19 01:07:14,24,2022-11-18 00:15:00,2022-11-18 02:15:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1126-328 DUCT INSULATION DAMAGED,,2023-01-11 08:44:22,24,2023-01-10 07:50:00,2023-01-10 12:45:00,295.0,485.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-328 – AHU FILTER DIRTY – C3-08-02,,2022-11-12 20:13:22,24,2022-11-11 19:20:00,2022-11-11 21:20:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"FILTER DIRTY - AHU-A1126-328– C3 08 01
",,2023-06-25 10:02:07,24,2023-06-24 09:10:00,2023-06-24 11:10:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -  AIR HANDLING UNIT 154 (TAG NO:AHU-A1126-328)-AIRSIDE-CONCOURSE C-THIRD FLOOR AREA 008,,2023-10-29 08:09:09,24,2023-10-28 07:15:00,2023-10-28 09:15:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU DUCT INSULATION DAMAGED -C3-05-03,,2022-03-01 17:23:04,24,2022-02-28 16:30:00,2022-02-28 18:35:00,125.0,375.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE,,2022-03-19 13:00:05,24,2022-03-18 12:10:00,2022-03-18 16:15:00,245.0,365.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,RETUNE DUCT INSULATION IS DAMAGED - AHU-A1126-328 - MECHANICAL ROOM C3-08-02,,2022-06-05 23:33:22,24,2022-06-04 22:40:00,2022-06-04 23:55:00,75.0,150.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-328 – CABIN LAMP NOT WORKING -* C3-08-02,,2022-12-22 01:12:22,24,2022-12-21 00:20:00,2022-12-21 03:20:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2023-07-12 19:59:12,24,2023-07-11 19:05:00,2023-07-11 22:05:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-328 – CHILLED WATER LINE PAINT FADED,,2022-02-01 11:12:32,24,2022-01-31 10:20:00,2022-01-31 12:30:00,130.0,390.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,MARINE LAMP NOT ILLUMINATING - AHU-A1126-361 – C3-08-01,,2022-12-22 11:25:55,24,2022-12-21 10:31:00,2022-12-21 12:02:00,91.0,182.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-361 – C3-08-01,,2023-10-03 15:54:21,24,2023-10-02 15:00:00,2023-10-02 17:00:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
