Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,supply duct insulation damaged,,2022-08-19 08:09:27,24,2022-08-18 07:15:00,2022-08-18 09:15:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS							
ASD-COC-TFL008-AHU166(AHU-A1126-361)							
MECHANICAL ROOM C3-08-01							
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.3FLRP13.CONC8012.AHU361.SYSALM.DP1 / 							
Jun/08/2023 2:48:22 PM							",,2023-06-09 16:27:16,24,2023-06-08 15:35:00,2023-06-08 18:00:00,145.0,125.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU LIGHTING FLEXIBLE CONNECTOR DAMAGED,,2023-06-27 18:06:48,24,2023-06-26 17:16:00,2023-06-26 18:45:00,89.0,178.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY,,2023-12-19 14:20:39,24,2023-12-18 13:30:00,2023-12-18 16:00:00,150.0,300.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED-AIR HANDLING UNIT 166 (TAG NO:AHU-A1126-361)-CONCOURSE C-THIRD FLOOR AREA 008,,2024-03-07 12:54:39,24,2024-03-06 11:55:00,2024-03-06 17:35:00,340.0,455.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1126-361 – C3-08-01,,2024-04-14 08:24:43,24,2024-04-13 07:30:00,2024-04-13 10:30:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"FAS SIGNAL  ALARM - AHU-A1126-361 - LEVEL 3 CON C
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1126.3FLRP13.CONC8012.AHU361.GLBSGN.FAS1 /",,2022-09-20 03:45:14,24,2022-09-19 02:55:00,2022-09-19 03:55:00,60.0,120.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEKAGE - C3-08-01,,2023-08-17 09:42:28,24,2023-08-16 08:50:00,2023-08-16 17:30:00,520.0,455.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1126-361 FILTER DIRTY,,2024-02-09 09:26:57,24,2024-02-08 08:35:00,2024-02-08 10:55:00,140.0,420.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1126-361  DUCT INSULATION DAMAGED,,2024-03-17 12:04:57,24,2024-03-16 11:05:00,2024-03-16 14:05:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED-AIR HANDLING UNIT 166 (TAG NO:AHU-A1126-361)-,,2024-01-27 09:38:02,24,2024-01-26 08:45:00,2024-01-26 12:45:00,240.0,235.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,ACCESS DOOR AIR LEAKAGE - AHU-A1126-361,,2023-07-12 23:01:38,24,2023-07-11 22:10:00,2023-07-12 00:40:00,150.0,450.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,NOT WORKING,LEAKAGE OF LIQUID OR GAS DUE TO DAMAGED PIPE,CM
AIR HANDLING UNIT-05,AHU-A1126-362; CHILL WATER LINE PAINT FADED – C3-08-02,,2022-01-25 11:38:20,24,2022-01-24 10:45:00,2022-01-24 12:45:00,120.0,360.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,LIGHTING SWITCH DAMAGED - AHU-A1126-362 – C3-08-02,,2023-06-22 13:21:28,24,2023-06-21 12:31:00,2023-06-21 14:30:00,119.0,238.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-362 CHILLER WATER LINE PAINT FADED C3-08-02,,2022-11-18 21:49:57,24,2022-11-17 20:55:00,2022-11-17 23:30:00,155.0,125.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,MARINE LAMP IS NOT WORKING,,2022-12-22 16:51:50,24,2022-12-21 15:56:00,2022-12-21 16:34:00,38.0,76.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,NO CONNECTION,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY -C3-08-02,,2023-09-20 14:20:02,24,2023-09-19 13:25:00,2023-09-19 16:25:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,AHU-A1126-362  DUCT INSULATION DAMAGED,,2024-03-17 12:03:03,24,2024-03-16 11:05:00,2024-03-16 14:05:00,180.0,360.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2024-02-19 08:25:57,24,2024-02-18 07:30:00,2024-02-18 10:00:00,150.0,450.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1126-362 – DUCT ACCESS DOOR AIR LEAKAGE-,,2022-02-18 23:11:41,24,2022-02-17 22:20:00,2022-02-18 00:20:00,120.0,240.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU167 DUCT INSULATION DAMAGED – T3-08-03,,2022-03-10 14:56:14,24,2022-03-09 14:05:00,2022-03-09 16:05:00,120.0,285.0,3,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,RETURN DUCT INSULATION DAMAGED -C3-08-02,,2022-05-21 20:11:43,24,2022-05-20 19:15:00,2022-05-20 20:45:00,90.0,180.0,2,HVAC,,Closed,Normal,THIRD FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-04,FILTER DIRTY-AHU-A1154-A402)-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),,2022-07-05 14:04:17,24,2022-07-04 13:14:00,2022-07-04 14:50:00,96.0,192.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-04,WATER DRIPING FROM CEILING NEAR FOUNTAIN AREA,,2023-08-17 11:42:37,24,2023-08-16 10:50:00,2023-08-16 16:30:00,340.0,125.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-04,SUPPLY DUCT ACCESS DOOR LEAK - T4-24-01,,2024-03-07 16:24:43,24,2024-03-06 15:30:00,2024-03-06 17:30:00,120.0,240.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-04,AHU-A1154-A402- AHU INSIDE LIGHT NOT WORKING,,2023-03-31 20:09:02,24,2023-03-30 19:15:00,2023-03-30 22:14:00,179.0,358.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-04,DP1 FILTER STATUS (AHU-A1154-A402) - T4 S12 - CM-2023-01-1542,,2023-09-18 23:36:19,24,2023-09-17 22:45:00,2023-09-17 23:45:00,60.0,120.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-04,SUPPLY FAN BELT IS DAMAGED,,2023-04-15 02:37:11,24,2023-04-14 01:45:00,2023-04-14 04:35:00,170.0,245.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-04,BLOWER BEARING FAULTY - AHU-A1154-A402 - QA1 LOUNGE,,2023-04-18 08:27:07,24,2023-04-17 07:35:00,2023-04-17 11:35:00,240.0,480.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-04,WATER LEAKING FROM THE CEILING NEAR T3-QA1-111,,2024-01-12 01:18:23,4,2024-01-11 20:55:00,2024-01-11 23:00:00,125.0,68.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-04,AC VENT DIRTY -QA1 MAIN KITCHEN TU-A402-195,,2022-03-19 20:03:00,24,2022-03-18 19:10:00,2022-03-18 21:40:00,150.0,300.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-04,AHU HEATER FLEXIBLE CONNECTOR DAMAGED – T4 07A,,2023-05-28 05:14:04,24,2023-05-27 04:20:00,2023-05-27 06:45:00,145.0,290.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-04,DUCT INSULATION DAMAGED -T4-24-01,,2024-03-07 16:26:03,24,2024-03-06 15:35:00,2024-03-06 17:35:00,120.0,360.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-04,DP1 FILTER STATUS (AHU-A1154-A421) - T4 S12 - CM-2023-01-1543,,2023-09-18 23:36:19,24,2023-09-17 22:45:00,2023-09-17 23:45:00,60.0,120.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-04,LIGHTING FLEXIBLE CONNECTOR DAMAGED --AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),,2023-04-08 23:59:45,24,2023-04-07 23:05:00,2023-04-08 00:25:00,80.0,160.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-04,QA2-DELI DINING-AC TOO HOT,,2022-02-20 18:39:23,24,2022-02-19 17:45:00,2022-02-19 18:30:00,45.0,45.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,AC TOO WARM - DELI DINING AREA,,2022-06-02 00:11:28,24,2022-05-31 23:15:00,2022-06-01 00:15:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,AC TOO COLD -QA2 DINING AREA,,2022-06-07 06:08:08,24,2022-06-06 05:15:00,2022-06-06 08:15:00,180.0,60.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-04,QA2- DELI DINING AND COMMON  AREA – AC TOO HOT,,2022-06-13 18:51:04,24,2022-06-12 18:00:00,2022-06-12 20:00:00,120.0,65.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,A/C IS TOO WARM T4-QA2-01 (DINING),,2022-06-14 17:31:44,24,2022-06-13 16:40:00,2022-06-13 17:40:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,Qa2-DELI DINING – AC TOO HOT,,2022-06-15 20:20:36,24,2022-06-14 19:25:00,2022-06-14 21:30:00,125.0,65.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,AC NOT COOLING – DELI DINING & FAMILY AREA OF QA2 LOUNGE (PASSENGERS COMPLAINING),,2022-06-20 20:24:26,4,2022-06-20 16:00:00,2022-06-20 17:30:00,90.0,60.0,1,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,QA2 DELI AREA DINING AC TOO HOT,,2022-06-25 16:14:01,24,2022-06-24 15:20:00,2022-06-24 18:20:00,180.0,65.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,QA2 DINING AREA AC IS TOO HOT - (URGENT),,2022-07-09 08:22:40,24,2022-07-08 07:30:00,2022-07-08 16:10:00,520.0,65.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,QA2 DELI DINING – AC TOO HOT,,2022-07-13 14:28:34,24,2022-07-12 13:35:00,2022-07-12 17:40:00,245.0,65.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,AC TOO HOT  - QA2 DELI DINING,,2022-07-16 16:13:37,24,2022-07-15 15:20:00,2022-07-15 16:15:00,55.0,55.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,A/C IS TO WARM AT DELI DINING,,2022-07-18 04:19:07,24,2022-07-17 03:25:00,2022-07-17 06:00:00,155.0,65.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,AC IS TOO COLD-HIGH WIND FLOW FROM AC- T4-QA2-01 (DINING),,2022-08-07 18:21:55,24,2022-08-06 17:30:00,2022-08-06 18:30:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,AC TOO WARM - DELI DINING AREA,,2022-08-12 00:54:10,24,2022-08-11 00:00:00,2022-08-11 01:00:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,AC TOO HOT IN DAILY DINING AREA  BUSINESS LOUNGE FOURTH FLOOR MEZZANINE QA2,,2022-08-12 14:42:17,24,2022-08-11 13:50:00,2022-08-11 14:25:00,35.0,35.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,AC TOO COLD DELI DINING AREA,,2023-01-04 22:51:50,24,2023-01-03 22:00:00,2023-01-03 23:00:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-04,"AC TOO COLD, DELI DINING AREA QA 2 LOUNGE",,2023-01-07 00:43:58,24,2023-01-05 23:50:00,2023-01-06 04:00:00,250.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-04,QA2 DELI DINING AC TOO HOT,,2023-06-13 20:07:56,24,2023-06-12 19:15:00,2023-06-12 23:30:00,255.0,30.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,AC TOO HOT - QA2 DELI DINING AREA,,2023-07-09 19:55:01,24,2023-07-08 19:05:00,2023-07-08 21:00:00,115.0,60.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,AC TEMP WARM-DAILY DINING AREA -QA2,,2023-07-23 18:50:43,24,2023-07-22 17:55:00,2023-07-22 18:55:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-04,AC TOO HOT DELI DINING AREA QA2,,2023-07-31 23:35:07,24,2023-07-30 22:40:00,2023-07-30 23:58:00,78.0,58.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,"DP1 FINAL FILTER STATUS - QA2 - MECHANICAL ROOM ABOVE ROOM T3-QA2-29
(AHU-A1154-A404)
PROJECT4.LOGICALVIEW:LOGICAL.BAC7.A1153QA.MECHRM.QA2011.AHUA404.SYSALM.DP1 /",,2023-08-08 14:36:09,24,2023-08-07 13:45:00,2023-08-07 20:30:00,405.0,260.0,4,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-04,AC NOT WORKING (TOO HOT) - QA2 DELI DINING AREA,,2023-08-12 20:22:21,24,2023-08-11 19:30:00,2023-08-11 23:30:00,240.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,AC TOO COLD -QA2 DINING AREA,,2023-12-02 14:46:36,24,2023-12-01 13:50:00,2023-12-01 14:50:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,DAMAGED,ATUACTOR DAMAGE,CM
AIR HANDLING UNIT-04,A/C IS TOO HOT,,2023-05-31 16:25:24,24,2023-05-30 15:30:00,2023-05-30 16:30:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,AC TEMP-TOO WARM-QA2 DAILY DINING AREA,,2023-06-29 18:49:13,24,2023-06-28 17:55:00,2023-06-28 23:00:00,305.0,60.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,AC TOO HOT – DELI DINING AREA,,2023-07-17 18:55:15,24,2023-07-16 18:00:00,2023-07-16 20:00:00,120.0,65.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,AC TOO HOT QA2 DELI DINING AREA,,2023-07-29 18:17:07,24,2023-07-28 17:25:00,2023-07-28 22:35:00,310.0,65.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-04,AC NOT WORKING -QA2 DELI DINING,,2023-08-05 00:18:39,24,2023-08-03 23:25:00,2023-08-03 23:58:00,33.0,33.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-04,AC TOO COLD MAIN DINING AREA QA2,,2023-08-08 19:35:18,24,2023-08-07 18:45:00,2023-08-07 23:30:00,285.0,40.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-04,AC TOO WARM - DELI OPEN AREA,,2023-08-12 14:36:26,24,2023-08-11 13:45:00,2023-08-11 15:35:00,110.0,65.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,AC TOO COLD -QA2 DELI DINING AREA,,2023-12-01 18:38:18,24,2023-11-30 17:45:00,2023-11-30 18:45:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-04,AC TOO COLD QA3 DELI DINING AREA,,2024-03-10 17:40:19,24,2024-03-09 16:45:00,2024-03-09 17:45:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-04,AC TOO COLD - QA2 DELI DINING AREA,,2023-01-05 00:42:21,24,2023-01-03 23:45:00,2023-01-04 00:30:00,45.0,45.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-04,AHU FILTER BLOCKED,,2023-05-26 00:04:54,24,2023-05-24 23:10:00,2023-05-25 01:00:00,110.0,165.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-04,AC TOO WARM - QA2 DELI DINING AREA,,2023-06-29 11:07:10,24,2023-06-28 10:20:00,2023-06-28 14:30:00,250.0,65.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,AC TOO WARM - QA2 SEATING AREA,,2023-07-19 01:12:43,24,2023-07-18 00:20:00,2023-07-18 01:20:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,AC TOO WARM -DELI DINING AREA,,2023-07-23 00:37:24,24,2023-07-21 23:45:00,2023-07-22 00:45:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-04,AC TOO HOT – QA2 DELI DINING,,2023-08-16 07:40:19,24,2023-08-15 06:45:00,2023-08-15 08:00:00,75.0,65.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,AC TOO HOT MEZZANINE DINING AREA QA2,,2023-09-02 01:48:50,24,2023-09-01 00:55:00,2023-09-01 06:00:00,305.0,65.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,ABNORMAL SOUND COMING FROM THE AHU - AHU-A1153-A404 – QA2 THIRD FLOOR,,2023-12-23 09:39:23,24,2023-12-22 08:45:00,2023-12-22 15:00:00,375.0,825.0,4,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-04,AC TOO WARM DELI DINING AREA,,2022-05-24 19:34:44,24,2022-05-23 18:44:00,2022-05-23 20:00:00,76.0,66.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,"AC IS HOT -  QA2,DELI DINING AREA",,2022-06-02 17:46:23,24,2022-06-01 16:51:00,2022-06-01 18:30:00,99.0,64.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,QA2- DELI DINING -AC IS TOO HOT,,2022-06-06 17:59:42,24,2022-06-05 17:05:00,2022-06-05 18:00:00,55.0,55.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,AC TOO HOT - DELI DINING AREA LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),,2022-06-16 13:34:27,24,2022-06-15 12:44:00,2022-06-15 15:20:00,156.0,64.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,AC TEMPERATURE TOO WARM-DELI DINING AREA,,2022-06-24 23:48:15,24,2022-06-23 22:55:00,2022-06-23 23:30:00,35.0,35.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,QA2 DELI DINING AC TOO HOT,,2022-07-06 03:33:34,24,2022-07-05 02:40:00,2022-07-05 04:00:00,80.0,65.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,A/C IS TOO HOT T4-QA2-01 (DINING),,2022-07-09 00:27:57,24,2022-07-07 23:35:00,2022-07-08 01:00:00,85.0,60.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,"QA2 LOUNGE, DELI DINING – AC TEMPERATURE IS TOO HOT",,2022-07-21 15:31:52,24,2022-07-20 14:40:00,2022-07-20 16:25:00,105.0,70.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,QA2 DELI DINING AREA – AC TOO HOT,,2022-07-23 23:22:11,24,2022-07-22 22:30:00,2022-07-23 01:00:00,150.0,65.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,AC TOO WARM - DELI DINING AREA (OTHER AREA TOO),,2022-08-04 02:18:45,24,2022-08-03 01:20:00,2022-08-03 04:30:00,190.0,70.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,QA2 DELI DINING AREA – AC IS TOO HOT- -,,2022-08-20 01:32:03,24,2022-08-19 00:40:00,2022-08-19 01:40:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,"AHU-A1153-A404 – FILTER IS DIRTY – QA2 LOUNGE, ABOVE T3-QA2-29",,2022-11-12 02:27:25,24,2022-11-11 01:35:00,2022-11-11 04:30:00,175.0,175.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-04,AC TO BE REDUCED IN DAILY DINING AREA  - AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),,2022-12-31 12:11:23,24,2022-12-30 11:20:00,2022-12-30 14:10:00,170.0,53.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-04,AC NOT WORKING DELI DINING AREA QA2,,2022-06-09 17:58:27,24,2022-06-08 17:05:00,2022-06-08 18:45:00,100.0,30.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMPERATURE GAUGE FAULTY,CM
AIR HANDLING UNIT-04,"AC TOO HOT QA2, DELI DINING AREA",,2022-06-20 19:47:09,24,2022-06-19 19:00:00,2022-06-19 20:00:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,AC TOO HOT - QA2 DELI DINING,,2022-07-01 17:23:58,24,2022-06-30 16:30:00,2022-06-30 20:00:00,210.0,65.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,AC NOT WORKING -QA2 DELI DINING,,2022-07-08 23:23:32,24,2022-07-07 22:30:00,2022-07-08 01:00:00,150.0,60.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,AC TOO HOT IN THE DINING AREA NEAR THE BUSINESS CENTER,,2022-07-20 01:23:30,24,2022-07-19 00:30:00,2022-07-19 03:10:00,160.0,70.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,QA2 DELI DINING AC TOO HOT,,2022-07-20 20:02:17,24,2022-07-19 19:10:00,2022-07-19 23:55:00,285.0,40.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-04,DP1 FILTER ALARM -AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),,2022-05-29 15:12:32,24,2022-05-28 14:20:00,2022-05-28 16:00:00,100.0,300.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-04,AHU CABIN LAMP FAULTY -T4-09-04,,2023-11-04 02:49:49,24,2023-11-03 01:55:00,2023-11-03 03:55:00,120.0,240.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-04,"TEMPERATURE AND HUMIDITY SENSOR VALUE MISMATCH,AHU-A1157-A407 - T4-24-01",,2022-10-16 17:17:45,24,2022-10-15 16:25:00,2022-10-15 17:54:00,89.0,178.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,WARNING,THERMOSTAT VALUE MISMATCH,CM
AIR HANDLING UNIT-04,SUPPLY AIR DUCT INSULATION DAMAGE AHU-A1157-A407 T4-24-0,,2022-01-13 18:30:20,24,2022-01-12 17:35:00,2022-01-12 18:50:00,75.0,150.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-401 – AIR LEAKAGE FROM SUPPLY ACCESS DOOR – T4-08-04,,2022-01-20 21:32:41,24,2022-01-19 20:40:00,2022-01-19 22:20:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-401 FILTER DIRTY,,2022-05-01 20:39:20,24,2022-04-30 19:49:00,2022-04-30 21:30:00,101.0,202.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-09-24 01:06:40,24,2022-09-23 00:16:00,2022-09-23 01:30:00,74.0,222.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED -T4-08-04,,2022-12-06 11:01:15,24,2022-12-05 10:10:00,2022-12-05 17:00:00,410.0,485.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"EXHAUST GRILL DIRTY - A1110-401 – T2 GL1 07, T2 GL1 10 AND T2 CL1 12",,2023-07-28 15:37:23,24,2023-07-27 14:45:00,2023-07-27 18:00:00,195.0,585.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"EXHAUST GRILL DIRTY – EX-A1110-401 – ROOM 156,157 AND 158 ALSO 159",,2023-08-29 15:43:49,24,2023-08-28 14:50:00,2023-08-28 17:05:00,135.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT BEARING NOISY,,2023-12-12 09:39:44,24,2023-12-11 08:45:00,2023-12-11 12:00:00,195.0,585.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED - AHU-A1110-401 – T4-08-04,,2022-11-15 04:07:29,24,2022-11-14 03:10:00,2022-11-14 05:50:00,160.0,245.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-401 – T4-08-04,,2023-04-12 12:21:08,24,2023-04-11 11:30:00,2023-04-11 14:45:00,195.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,MOTOR CABLE CONNECTOR DAMAGED -MCC-AHU-A1110-401,,2023-06-02 15:52:34,24,2023-06-01 15:00:00,2023-06-01 17:48:00,168.0,241.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1110-401 - T4-08-04,,2023-06-16 01:03:49,24,2023-06-15 00:10:00,2023-06-15 03:45:00,215.0,217.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY,AHU-A1110-401,T4-08-04",,2023-08-27 09:28:43,24,2023-08-26 08:35:00,2023-08-26 10:35:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-FILTER DIRTY -T4-08-04,,2024-02-28 10:40:41,24,2024-02-27 09:45:00,2024-02-27 15:40:00,355.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-401 AHU CABIN LAMP NOT WORKING T4-08-04,,2022-12-03 01:11:42,24,2022-12-02 00:20:00,2022-12-02 02:20:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - AIR HANDLING UNIT 030 (TAG NO:AHU-A1110-417)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2023-05-30 15:08:02,24,2023-05-29 14:15:00,2023-05-29 16:15:00,120.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,EXHAUST GRILL DIRTY – ROOM 161 162 AND 163,,2023-11-09 17:21:54,24,2023-11-08 16:25:00,2023-11-08 17:55:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,FAN BLOWER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER PAINT FADED,,2023-10-11 19:55:59,24,2023-10-10 19:00:00,2023-10-10 22:00:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,SUPPLY FAN BELT DAMAGED –(AHU-A1110-401) – T4 08 04,,2023-10-17 21:11:09,24,2023-10-16 20:20:00,2023-10-16 23:40:00,200.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,RELIEF BELT DAMAGED – (AHU-A1110-401) – T4 08 04,,2023-10-17 21:12:30,24,2023-10-16 20:20:00,2023-10-16 23:50:00,210.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY – (AHU-A1110-401) - T4 08 04,,2023-10-17 21:14:14,24,2023-10-16 20:20:00,2023-10-16 22:35:00,135.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – AHU-A1110-401 – T4-09-04,,2023-10-27 08:33:57,24,2023-10-26 07:40:00,2023-10-26 10:40:00,180.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING - MEC ROOM T4-08-04,,2024-02-03 20:32:17,24,2024-02-02 19:42:00,2024-02-03 00:55:00,313.0,335.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1110-401- FILTER DIRTY – T4-08-04,,2022-03-15 12:06:25,24,2022-03-14 11:16:00,2022-03-14 14:30:00,194.0,190.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-401 – FILTER IS DIRTY – T4-08-04,,2022-01-20 00:59:02,24,2022-01-19 00:05:00,2022-01-19 01:15:00,70.0,140.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-401 – FILTER DIRTY--,,2022-05-09 10:41:13,24,2022-05-08 09:50:00,2022-05-08 12:00:00,130.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-07-28 03:03:45,24,2022-07-27 02:05:00,2022-07-27 04:15:00,130.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU-A1110-401 – DP3 FILTER ALARM – T4-08-04,,2022-09-17 01:20:23,24,2022-09-16 00:30:00,2022-09-16 02:00:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY AHU-A1110-401),,2022-10-06 14:33:57,24,2022-10-05 13:40:00,2022-10-05 18:20:00,280.0,285.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,"AIR LEAKING FROM ACCESS DOOR -AIR HANDLING UNIT 014 (TAG NO:AHU-A1110-401)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008
",,2022-01-30 12:19:29,24,2022-01-29 11:29:00,2022-01-29 12:30:00,61.0,183.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-401 DP3 FILTER ALARM,,2022-02-10 20:08:10,24,2022-02-09 19:15:00,2022-02-09 21:15:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,OPERATIONAL ALARM,CM
AIR HANDLING UNIT-05,RELIEF BELT DAMAGED -T4-08-04,,2022-02-19 10:19:05,24,2022-02-18 09:25:00,2022-02-18 11:00:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,CHILL WATERLINE PAINT FADED AHU-A1110-401- T4-08-04,,2022-06-23 11:18:53,24,2022-06-22 10:25:00,2022-06-22 12:30:00,125.0,250.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"DP3 FILTER ALARM-AIR HANDLING UNIT 014 (TAG NO:AHU-A1110-401)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008
-",,2022-06-29 03:02:29,24,2022-06-28 02:10:00,2022-06-28 03:45:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY-(AHU-A1110-401)IRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2023-02-09 08:24:23,24,2023-02-08 07:34:00,2023-02-08 10:15:00,161.0,201.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,RELEIFE MOTOR ABNORMAL NOISY  -  AIR HANDLING UNIT 014 (TAG NO:AHU-A1110-401)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2023-10-16 01:20:22,24,2023-10-15 00:25:00,2023-10-15 03:10:00,165.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM T4-08-04,,2022-02-08 08:25:38,24,2022-02-07 07:30:00,2022-02-07 08:30:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU-A1110-403 DP3 FILTER ALARM,,2022-04-16 13:01:45,24,2022-04-15 12:10:00,2022-04-15 15:20:00,190.0,130.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,A/C IS TOO COLD IN INFORMATION COUNTER DEPARTURE,,2022-04-19 22:55:43,24,2022-04-18 22:05:00,2022-04-18 23:55:00,110.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,CORRIDOR AC NOT WORKING FROM ROOM  155 TO 200,,2022-05-07 12:20:28,24,2022-05-06 11:26:00,2022-05-06 12:20:00,54.0,54.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING  IN THE CORRIDOR FROM ROOM NO 180-200-CONTACT THE AC NOT WORKING  IN THE CORRIDOR FROM ROOM NO 180-200-CONTACT THE REQUESTOR WHILE PROCEEDING FOR REPAIR,,2022-05-07 23:00:41,24,2022-05-06 22:10:00,2022-05-06 23:55:00,105.0,25.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM – T4-08-04,,2022-05-09 07:53:31,24,2022-05-08 07:00:00,2022-05-08 08:00:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,SUPPLY BELT DAMAGED -T4-08-04,,2022-09-28 04:32:47,24,2022-09-27 03:40:00,2022-09-27 05:10:00,90.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AC NOT WORKING  149 CORRIDOR AREA,,2022-11-11 02:39:13,24,2022-11-10 01:45:00,2022-11-10 03:20:00,95.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU-A1110-403-DP3-FILTER DIRTY - :MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2023-01-13 12:32:08,24,2023-01-12 11:40:00,2023-01-12 13:40:00,120.0,75.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,(AHU-A1110-403)-BELT DAMAGE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2023-01-13 12:38:07,24,2023-01-12 11:45:00,2023-01-12 13:05:00,80.0,85.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,BURNING SMELL  - CORRIDOR AREA NEAR ROOM 195,,2023-01-19 11:29:17,24,2023-01-18 10:35:00,2023-01-18 15:30:00,295.0,305.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,AHU TRIP ALARM,CM
AIR HANDLING UNIT-05,BELT DAMAGED – T4-08-04,,2023-03-13 02:50:05,24,2023-03-12 02:00:00,2023-03-12 03:30:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY BELT IS DAMAGED,,2023-04-12 12:23:44,24,2023-04-11 11:30:00,2023-04-11 12:45:00,75.0,225.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY – T4-08-04,,2023-06-22 22:01:04,24,2023-06-21 21:10:00,2023-06-21 23:10:00,120.0,188.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1110-403- T4 08 04,,2023-06-27 19:57:51,24,2023-06-26 19:05:00,2023-06-26 20:05:00,60.0,180.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC VENT DIRTY - T3-08-07,,2023-08-01 11:31:12,24,2023-07-31 10:40:00,2023-07-31 13:10:00,150.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-403 FILTER DIRTY T4-08-04,,2023-09-17 01:06:51,24,2023-09-16 00:15:00,2023-09-16 05:20:00,305.0,186.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-403- SUPPLY FLOW LOW ALARM- T4-08-04,,2022-09-10 07:59:37,24,2022-09-09 07:08:00,2022-09-09 09:55:00,167.0,127.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,V-BELT DAMAGED-T4-08-04-:AHU-A1110-403-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2023-03-07 08:10:12,24,2023-03-06 07:20:00,2023-03-06 10:45:00,205.0,145.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2023-03-14 01:25:24,24,2023-03-13 00:30:00,2023-03-13 02:05:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPPLY BELT DAMAGED -AIR HANDLING UNIT 016 (TAG NO:AHU-A1110-403)-,,2023-06-20 02:04:29,24,2023-06-19 01:10:00,2023-06-19 04:15:00,185.0,186.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-403-FILTER DIRTY,,2023-08-09 12:34:44,24,2023-08-08 11:40:00,2023-08-08 12:40:00,60.0,180.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AC VENT DIRTY AHU-A1110-403 T3-06-34 HOTEL CORRIDOR WEST SIDE,,2023-08-23 12:18:41,24,2023-08-22 11:25:00,2023-08-22 15:30:00,245.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AHU-A1110-403)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2023-10-10 19:59:41,24,2023-10-09 19:05:00,2023-10-09 20:35:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY FAN BELT DAMAGED -AIR HANDLING UNIT 016 (TAG NO:AHU-A1110-403),,2023-10-10 20:01:20,24,2023-10-09 19:06:00,2023-10-09 22:40:00,214.0,245.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1110-403 – T4-08-04,,2024-02-16 15:55:34,24,2024-02-15 15:00:00,2024-02-15 22:00:00,420.0,361.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2022-09-24 02:52:44,24,2022-09-23 02:00:00,2022-09-23 03:15:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -T4-08-04,,2022-10-02 12:46:05,24,2022-10-01 11:50:00,2022-10-01 15:30:00,220.0,190.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CORRIDOR AREA  AC NOT WORKING NEAR HOTEL ROOM 189,,2022-11-18 09:18:44,24,2022-11-17 08:25:00,2022-11-17 09:10:00,45.0,45.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING IN THE HOTEL ROOM CORRIDOR - ROOM NO 149 TO ROOM NO 200,,2022-11-27 08:01:28,24,2022-11-26 07:10:00,2022-11-26 08:00:00,50.0,50.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2022-12-02 01:08:40,24,2022-12-01 00:15:00,2022-12-01 02:15:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY,,2023-07-11 19:52:48,24,2023-07-10 19:00:00,2023-07-10 20:00:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU BELT IS DAMAGED,,2023-07-11 19:53:36,24,2023-07-10 19:02:00,2023-07-10 21:35:00,153.0,188.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-403 SUPPLY V-BELT DAMAGED  T4-08-04,,2023-09-11 01:03:23,24,2023-09-10 00:05:00,2023-09-10 03:40:00,215.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - AIR HANDLING UNIT 016 (TAG NO:AHU-A1110-403)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2024-04-25 15:14:09,24,2024-04-24 14:20:00,2024-04-24 21:02:00,402.0,126.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHTING SWITCH FAULTY,,2023-10-02 03:32:24,24,2023-10-01 02:40:00,2023-10-01 05:30:00,170.0,340.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,CHILLED WATER VALVE LEAKING V1-AHU-A1110-403 IN THE MECHANICAL AREA,,2024-03-10 22:53:27,24,2024-03-09 22:03:00,2024-03-09 23:03:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,WATER LEAKAGE,CM
AIR HANDLING UNIT-05,LIGHTING FLEXIBLE CONNECTOR DAMAGED AHU-A1110-403,,2022-02-09 17:35:46,24,2022-02-08 16:45:00,2022-02-08 18:14:00,89.0,178.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-403 – FILTER IS DIRTY – T4-08-04,,2022-01-20 01:01:24,24,2022-01-19 00:10:00,2022-01-19 02:20:00,130.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-403 - V BELT DAMAGED,,2022-05-16 11:46:41,24,2022-05-15 10:55:00,2022-05-15 14:40:00,225.0,145.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-05-22 09:55:04,24,2022-05-21 09:05:00,2022-05-21 11:35:00,150.0,155.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS,,2022-06-01 18:45:26,24,2022-05-31 17:50:00,2022-05-31 20:00:00,130.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"DP3 DUST FILTER STATUS ALARM - AHU-A1110-403 - T4-08-04
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP1.MTB407.AHU403.SYSALM.DP3 /",,2022-06-12 15:15:11,24,2022-06-11 14:25:00,2022-06-11 16:35:00,130.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-403 FILTER DIRTY,,2022-02-11 22:33:04,24,2022-02-10 21:40:00,2022-02-10 23:40:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY BELT DAMAGED - T4-08-04,,2022-02-19 10:20:27,24,2022-02-18 09:30:00,2022-02-18 10:45:00,75.0,225.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AC NOT WORKING IN WEST WING CORRIDOR – ROOM NO 149 TO ROOM NO 200,,2022-05-06 23:04:49,24,2022-05-05 22:14:00,2022-05-05 23:55:00,101.0,61.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-07-01 01:08:44,24,2022-06-30 00:15:00,2022-06-30 01:35:00,80.0,160.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,ROOM 155 – 200 CORRIDOR AC IS TOO HOT / NOT FUNCTIONING- -,,2023-03-13 11:06:42,24,2023-03-12 10:15:00,2023-03-12 11:50:00,95.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1110-403-CABIN LAMP NOT WORKING-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2023-04-10 13:22:37,24,2023-04-09 12:32:00,2023-04-09 14:02:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1110-403 – T4-08-04,,2023-10-09 01:24:56,24,2023-10-08 00:30:00,2023-10-08 05:15:00,285.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-405 – DP1 FILTER ALARM – T4-08-04,,2022-02-14 01:14:07,24,2022-02-13 00:20:00,2022-02-13 02:20:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER DIRTY- T4-08-04,,2022-03-20 20:01:08,24,2022-03-19 19:10:00,2022-03-19 20:30:00,80.0,240.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-405 – T4-08-04,,2022-06-20 08:05:58,24,2022-06-19 07:10:00,2022-06-19 09:00:00,110.0,220.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-405-DP 2 FILTER ALARM – T4-08-04,,2022-07-04 11:44:15,24,2022-07-03 10:50:00,2022-07-03 16:30:00,340.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY BELT DAMAGED -T4-08-04,,2022-09-28 01:04:46,24,2022-09-27 00:10:00,2022-09-27 01:45:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"DUCT INSULATION DAMAGED (AHU-439, AHU-435 & AHU-419) - AHU-A1110-405 – T4-08-04",,2022-12-14 13:58:16,24,2022-12-13 13:05:00,2022-12-13 16:00:00,175.0,660.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-405 -T4-08-04,,2023-04-13 09:34:27,24,2023-04-12 08:40:00,2023-04-12 10:45:00,125.0,305.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS ALARM -FOURTH FLOOR AREA 008,,2023-08-14 05:33:58,24,2023-08-13 04:40:00,2023-08-13 05:50:00,70.0,210.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CABLE LAMP FAULTY - AHU-A1110-405 – T4-08-04,,2023-08-26 20:09:00,24,2023-08-25 19:15:00,2023-08-26 01:55:00,400.0,345.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-405 SUPPLY FAN BELT DAMAGED,,2023-10-12 01:03:00,24,2023-10-11 00:10:00,2023-10-11 03:35:00,205.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-405 RELIEF BELT DAMAGED,,2023-10-12 01:03:40,24,2023-10-11 00:10:00,2023-10-11 05:10:00,300.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-405 FILTER DIRTY,,2023-10-12 01:04:20,24,2023-10-11 00:10:00,2023-10-11 04:10:00,240.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
