Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,SUPPLY MOTOR AND BLOWER BASE SPRING IS RUSTED,,2023-10-30 01:02:53,24,2023-10-29 00:10:00,2023-10-29 02:10:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,RETURN FAN MOTOR BURNT,CM
AIR HANDLING UNIT-05,"FILTER DIRTY -  AIR HANDLING UNIT 018 (TAG NO:AHU-A1110-405)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008
	",,2023-12-20 01:00:59,24,2023-12-19 00:10:00,2023-12-19 02:10:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-405- COOLING COIL DIRTY – T4-08-04-,,2022-10-10 23:18:12,24,2022-10-09 22:25:00,2022-10-10 01:00:00,155.0,310.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU INSIDE LAMP NOT WORKING AHU-A1110-405,,2022-10-14 17:45:36,24,2022-10-13 16:55:00,2022-10-13 18:24:00,89.0,178.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1110-405 FILTER ALARM T4-08-04,,2022-09-15 01:13:13,24,2022-09-14 00:23:00,2022-09-14 01:53:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,BELT MOTOR IS NOISY,,2022-10-13 20:03:54,24,2022-10-12 19:10:00,2022-10-12 23:55:00,285.0,855.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"AHU-A1110-405 DP1,DP2,DP3 FILTER DIRTY",,2022-12-17 09:21:29,24,2022-12-16 08:30:00,2022-12-16 11:00:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-405 FILTER IS DIRTY,,2023-05-23 11:47:31,24,2023-05-22 10:52:00,2023-05-22 12:42:00,110.0,330.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RELIEF MOTOR BASE PLATE DAMAGED - AHU-A1110-405 – T4-08-04,,2023-10-13 09:46:02,24,2023-10-12 08:55:00,2023-10-12 13:00:00,245.0,335.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,"AC TOO HOT, ARRIVAL IMMIGRATION ALL  COUNTER AREA",,2024-02-10 17:48:25,24,2024-02-09 16:55:00,2024-02-09 18:35:00,100.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1110-405 – T4-08-04,,2024-02-02 15:35:15,24,2024-02-01 14:45:00,2024-02-01 17:40:00,175.0,230.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,CABIN LAMP FAULTY FOR AHU-A1110-405 -T4-08-04,,2023-10-11 02:35:49,24,2023-10-10 01:40:00,2023-10-10 04:40:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,BLOWER PAINT FADED -  AIR HANDLING UNIT 018 (TAG NO:AHU-A1110-405)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008 -  TG-08-04,,2023-11-06 08:17:32,24,2023-11-05 07:25:00,2023-11-05 09:25:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS							
ASD-MTB-FOF008-AHU018 AHU-A1110-405							
AIR HANDLING UNIT 018 (TAG NO:AHU-A1110-405)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008							
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP1.MTB405.AHU4",,2024-04-01 15:12:21,24,2024-03-31 14:20:00,2024-03-31 18:30:00,250.0,350.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-01-13 19:34:26,24,2022-01-12 18:44:00,2022-01-12 20:00:00,76.0,186.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1110-405-FILTER DIRTY,,2022-01-23 01:28:09,24,2022-01-22 00:35:00,2022-01-22 02:05:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY FAN BELT LOOSE -AHU-A1110-405)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2022-02-13 23:38:26,24,2022-02-12 22:45:00,2022-02-12 23:55:00,70.0,210.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AC IS TOO HOT ARRIVAL  IMMIGRATION,,2022-01-03 00:11:24,24,2022-01-01 23:20:00,2022-01-01 23:50:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU-A1110-405 DRAIN LINE BLOCKED,,2022-02-20 06:32:53,24,2022-02-19 05:36:00,2022-02-19 06:30:00,54.0,108.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1110-405 T4-08-04,,2022-04-22 20:11:56,24,2022-04-21 19:21:00,2022-04-21 22:05:00,164.0,229.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-405 – RELIEF FAN BELT IS DAMAGED – T4-08-04,,2022-09-17 01:21:58,24,2022-09-16 00:31:00,2022-09-16 03:40:00,189.0,186.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-405- DP1 FILTER DIRTY - T4-08-04,,2022-09-26 01:24:29,24,2022-09-25 00:30:00,2022-09-25 02:25:00,115.0,230.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-405 – T4-08-04,,2022-12-21 08:11:53,24,2022-12-20 07:20:00,2022-12-20 09:30:00,130.0,260.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,HR WHEEL MOTOR FELIBLE CONNECTOR IS DAMAGED,,2023-04-13 15:11:09,24,2023-04-12 14:20:00,2023-04-12 17:23:00,183.0,181.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-405-FILTER DIRTY T4-08-04,,2023-07-16 01:07:03,24,2023-07-15 00:14:00,2023-07-15 04:20:00,246.0,247.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO COLD -ARIVAL IMMIGRATIONS IN CUSTOMS ALL AREA,,2022-04-18 05:00:38,24,2022-04-17 04:10:00,2022-04-17 05:00:00,50.0,50.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY - (AHU-A1110-405) - -AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2023-02-09 08:22:38,24,2023-02-08 07:30:00,2023-02-08 09:00:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY V BELT DAMAGED,,2023-09-10 01:01:30,24,2023-09-09 00:06:00,2023-09-09 01:36:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,ABNORMAL NOISE FROM UNIT-AIR HANDLING UNIT 018 (TAG NO:AHU-A1110-405)-T4-08-04,,2023-10-15 09:44:13,24,2023-10-14 08:50:00,2023-10-14 12:45:00,235.0,365.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1110-405 SUPPLY BELT DAMAGED -T4-08-04,,2024-03-31 11:47:23,24,2024-03-30 10:55:00,2024-03-30 12:30:00,95.0,165.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-407 – DP1 FILTER ALARM – T4-08-04,,2022-02-14 01:20:05,24,2022-02-13 00:30:00,2022-02-13 02:30:00,120.0,120.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS T4-08-04,,2023-06-14 23:43:09,24,2023-06-13 22:50:00,2023-06-13 23:20:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,MOTOR AND BLOWER NOISY - AHU-A1110-407 – T4-08-04,,2023-09-09 15:00:19,24,2023-09-08 14:05:00,2023-09-08 18:35:00,270.0,810.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,SUPPLY BELT DAMAGED - AHU-A1110-407 - T4-08-04,,2023-10-22 01:34:23,24,2023-10-21 00:40:00,2023-10-21 05:15:00,275.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED - AHU-A1110-407 - T4-08-04,,2022-08-23 14:41:38,24,2022-08-22 13:50:00,2022-08-22 18:00:00,250.0,250.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM-AHU-A1110-407)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2022-09-18 01:11:59,24,2022-09-17 00:20:00,2022-09-17 01:55:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"DP1  FILTER ALARM, AHU-A1110-407 , T4-08-04",,2023-02-25 08:00:34,24,2023-02-24 07:10:00,2023-02-24 08:40:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,RETURN V-BELT IS DAMAGED,,2023-03-14 01:23:38,24,2023-03-13 00:30:00,2023-03-13 02:00:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-407-RELIEF BELT DAMAGED,,2023-08-10 14:51:07,24,2023-08-09 14:00:00,2023-08-09 17:20:00,200.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"RETURN FAN BELT DAMAGED, AHU-A1110-407, T4-08-04",,2023-11-02 01:19:43,24,2023-11-01 00:25:00,2023-11-01 04:45:00,260.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-407 – T4-08-04- COOLING COIL DIRTY,,2022-10-12 04:24:10,24,2022-10-11 03:30:00,2022-10-11 06:00:00,150.0,450.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS//PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP1.MTB407.AHU407.SYSALM.DP1 / T4-08-04,,2023-05-30 10:01:15,24,2023-05-29 09:07:00,2023-05-29 12:10:00,183.0,187.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP 1 FILTER ALARM - AHU-A1110-407 – T4 08 04,,2023-06-18 09:32:44,24,2023-06-17 08:40:00,2023-06-17 10:00:00,80.0,240.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS//PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP1.MTB407.AHU407.SYSALM.DP3 / /MECHANICAL ROOM T4-08-04 *TESTING ON GOING BY MATAR CONTROLS TEAM Thu 8/31/2023 2:04 PM*,,2023-09-01 14:23:35,24,,,,,0,HVAC,,Cancelled,Normal,FOURTH FLOOR AREA 008,N,DIRTY,,CM
AIR HANDLING UNIT-05,SUPPLY BELT DAMAGED – T4-08-04,,2024-01-19 01:19:18,24,2024-01-18 00:25:00,2024-01-18 03:10:00,165.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-407-FILTER DIRTY,,2022-01-23 01:29:45,24,2022-01-22 00:35:00,2022-01-22 03:40:00,185.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR LEAKAGE FROM SUPPLY ACCESS DOOR,,2022-01-22 01:20:33,24,2022-01-21 00:25:00,2022-01-21 02:25:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-05,AHU INSIDE LIGHT NOT WORKING  -- AHU-A1110-407  T4-08-04,,2022-10-13 01:14:26,24,2022-10-12 00:20:00,2022-10-12 02:15:00,115.0,230.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1110-407 T4-08-04 FILTER DIRTY,,2022-04-23 20:09:56,24,2022-04-22 19:19:00,2022-04-22 23:10:00,231.0,230.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU DP3 FILTER ALARM - T4-08-04,,2023-08-30 12:10:38,24,2023-08-29 11:15:00,2023-08-29 15:40:00,265.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU LIGHTING SWITCH NOT WORKING,,2023-10-12 02:07:43,24,2023-10-11 01:15:00,2023-10-11 04:15:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1110-415 FILTER DIRTY,,2022-02-11 19:54:52,24,2022-02-10 19:04:00,2022-02-10 21:04:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU DP3 FILTER ALARM - T4-08-04,,2022-06-27 23:11:57,24,2022-06-26 22:20:00,2022-06-26 23:55:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -T4-08-04,,2022-06-29 14:39:33,24,2022-06-28 13:49:00,2022-06-28 17:30:00,221.0,206.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED  AHU-A1110-415,,2022-10-19 14:04:24,24,2022-10-18 13:10:00,2022-10-18 18:40:00,330.0,290.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"ABNORMAL NOISE COMING FROM SUPPLY BLOWER SIDE – T4-08-04

",,2023-04-14 04:03:29,24,2023-04-13 03:10:00,2023-04-13 06:10:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU-A1110-415- CHILLED WATER LINE INSULLATION DAMAGED – T4-08-04,,2022-09-09 03:41:11,24,2022-09-08 02:50:00,2022-09-08 04:05:00,75.0,225.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1  FILTER ALARM   AHU-A1110 -415,,2022-09-26 23:42:02,24,2022-09-25 22:50:00,2022-09-26 00:30:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"AHU FILTER  DIRTY, AHU-A1110-415, T4-08-04",,2023-05-17 20:48:22,24,2023-05-16 19:55:00,2023-05-16 22:30:00,155.0,225.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SN-1000 (LIQUOR STORE) ENTIRE STORE AC TOO HOT,,2023-08-17 23:58:57,24,2023-08-16 23:05:00,2023-08-17 00:40:00,95.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DRAIN LINE BLOCKED,,2022-02-17 21:57:29,24,2022-02-16 21:05:00,2022-02-16 23:30:00,145.0,290.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AIR FROM SUPPLY DUCT ACCESS,,2022-01-16 06:16:35,24,2022-01-15 05:25:00,2022-01-15 06:50:00,85.0,255.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-01-18 01:03:41,24,2022-01-17 00:10:00,2022-01-17 01:50:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING - AHU-A1110-415 – T4-08-04,,2023-07-11 20:06:30,24,2023-07-10 19:16:00,2023-07-11 00:10:00,294.0,303.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1110-417 FILTER DIRTY,,2022-02-11 19:56:03,24,2022-02-10 19:06:00,2022-02-10 23:15:00,249.0,370.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2022-03-17 12:19:21,24,2022-03-16 11:29:00,2022-03-16 13:00:00,91.0,182.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU DRAIN LINE BLOCKED T4-08-04,,2022-05-17 00:31:26,24,2022-05-15 23:40:00,2022-05-16 00:50:00,70.0,140.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU-A1110-417 – CHILLED WATER INSULATION IS DAMAGED – T4-08-04,,2022-09-08 20:19:14,24,2022-09-07 19:25:00,2022-09-07 21:25:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,RELIEF BELT IS DAMAGED T4-08-04,,2022-09-18 20:17:34,24,2022-09-17 19:25:00,2022-09-17 20:55:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-417-ABNORMAL NOSY SUPPLY BLOWER SIDE--MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2023-04-21 02:51:08,24,2023-04-20 02:00:00,2023-04-20 05:30:00,210.0,630.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"AC TOO COLD - CAR PODIUM, NEXT TO GOLD SHOP",,2023-11-27 07:10:16,24,2023-11-26 06:20:00,2023-11-26 12:30:00,370.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT 030 (TAG NO:AHU-A1110-417) FILTER ALARM,,2022-09-12 01:31:49,24,2022-09-11 00:41:00,2022-09-11 04:55:00,254.0,246.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU LAMP NOT WORKING - T4-08-04,,2022-09-14 20:12:55,24,2022-09-13 19:15:00,2022-09-13 20:45:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DP1  FILTER ALARM  - AHU-A1110-417   - T4-08-04,,2022-09-26 23:43:44,24,2022-09-25 22:50:00,2022-09-26 00:30:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM AHU-A1110-417,,2022-11-26 01:09:30,24,2022-11-25 00:15:00,2022-11-25 03:00:00,165.0,330.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-417 AHU ACCESS DOOR DAMAGED T4-08-04,,2022-12-10 14:41:02,24,2022-12-09 13:50:00,2022-12-09 15:55:00,125.0,250.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,DOOR HANDLE LOOSE/DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY – T4-08-04,,2023-01-09 14:26:25,24,2023-01-08 13:35:00,2023-01-08 15:00:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS - MECHANICAL ROOM T4-08-04
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP1.MTB417.AHU417.SYSALM.DP1 /",,2023-04-29 15:26:52,24,2023-04-28 14:33:00,2023-04-28 23:05:00,512.0,187.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY-AIR HANDLING UNIT 030 (TAG NO:AHU-A1110-417),,2023-05-31 10:11:51,24,2023-05-30 09:15:00,2023-05-30 11:15:00,120.0,480.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-417 - MECHANICAL ROOM T4-08-04,,2023-09-09 08:36:16,24,2023-09-08 07:40:00,2023-09-08 09:10:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -T4-08-04,,2024-01-05 01:29:05,24,2024-01-04 00:35:00,2024-01-04 02:05:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,TEDDY BEAR  AREA AC TOO COLD,,2024-01-14 09:55:57,24,2024-01-13 09:00:00,2024-01-13 09:40:00,40.0,40.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS							
AIR HANDLING UNIT 030 (TAG NO:AHU-A1110-417)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008							
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP1.MTB417.AHU417.SYSALM.DP1 / 							
",,2024-04-02 10:45:48,24,2024-04-01 09:50:00,2024-04-01 16:30:00,400.0,350.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-10-31 08:03:55,24,2022-10-30 07:10:00,2022-10-30 09:00:00,110.0,220.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SN-1003- NEW HARRODS INFRONT OF APPLE - AC IS TOO HOT--,,2023-03-17 01:48:09,24,2023-03-16 00:55:00,2023-03-16 05:45:00,290.0,50.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,A/C IS TOO HOT AT THE TEDDY BEAR AREA,,2023-05-25 19:08:32,24,2023-05-24 18:15:00,2023-05-24 20:05:00,110.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT IS NOT WORKING,,2023-07-11 19:57:37,24,2023-07-10 19:05:00,2023-07-10 21:35:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – AHU-A1110-417 – T4-09-04,,2023-10-27 08:32:44,24,2023-10-26 07:35:00,2023-10-26 09:05:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-417 RELIEF SIDE BELT DAMAGED / T4-08-04,,2022-02-16 20:25:19,24,2022-02-15 19:30:00,2022-02-15 21:10:00,100.0,300.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY- AHU-A1110-417- T4-08-04,,2022-04-21 20:12:19,24,2022-04-20 19:22:00,2022-04-20 22:35:00,193.0,228.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP1 FILTER ALARM – T4-08-04,MEC ROOM",,2022-06-10 10:57:30,24,2022-06-09 10:07:00,2022-06-09 12:45:00,158.0,228.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-417 DP1 FILTER ALARM T4-08-04,,2022-08-11 10:30:19,24,2022-08-10 09:40:00,2022-08-10 11:50:00,130.0,370.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALAR - AHU-A1110-417 - MECHANICAL ROOM T4-08-04,,2022-09-17 01:25:33,24,2022-09-16 00:35:00,2022-09-16 05:20:00,285.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"AC TOO COLD,-SN-1010 AREA",,2022-11-12 03:42:04,24,2022-11-11 02:50:00,2022-11-11 03:45:00,55.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - SN-1010 (TAG HEUER STORE),,2023-01-04 19:13:19,24,2023-01-03 18:20:00,2023-01-03 20:00:00,100.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC IS TOO HOT -HIA TEDDY BEAR INFO DESK -TRANSFER A,,2023-04-14 17:37:16,24,2023-04-13 16:42:00,2023-04-13 17:55:00,73.0,41.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,FILTER DIRTY -T4-08-04,,2023-07-06 19:57:19,24,2023-07-05 19:04:00,2023-07-05 21:00:00,116.0,232.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY :AHU-A1110-417,,2022-01-18 01:06:39,24,2022-01-17 00:15:00,2022-01-17 03:40:00,205.0,205.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RELIEF SIDE BELT DAMAGED - T4-08-04,,2022-05-17 20:10:10,24,2022-05-16 19:20:00,2022-05-16 23:15:00,235.0,215.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,LIGHTING FLEXIBLE CONDUIT DAMAGED -T4-08-04,,2022-08-16 14:47:39,24,2022-08-15 13:57:00,2022-08-15 18:38:00,281.0,183.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY AHU-A1110-417,,2023-02-11 10:31:04,24,2023-02-10 09:40:00,2023-02-10 13:05:00,205.0,305.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,A/C IS TOO HOT AT INFO DESK AT TEDDY BEAR,,2023-06-27 01:54:42,24,2023-06-26 01:00:00,2023-06-26 04:30:00,210.0,68.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,RELEASE BELT DAMAGED-AHU-A110-421-IRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2022-02-15 10:37:49,24,2022-02-14 09:45:00,2022-02-14 11:20:00,95.0,155.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AHU-A1110-421 – T4-08-04,,2022-06-20 08:09:43,24,2022-06-19 07:15:00,2022-06-19 10:25:00,190.0,155.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -T4-08-04,,2022-09-27 01:50:26,24,2022-09-26 00:55:00,2022-09-26 02:30:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-421 AHU INSIDE LIGHT NOT WORKING T4-08-04,,2022-11-01 20:13:31,24,2022-10-31 19:20:00,2022-10-31 20:50:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU  DUCT INSULATION DAMAGED,,2022-11-07 14:35:01,24,2022-11-06 13:40:00,2022-11-06 14:40:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,COOLING FAN FAULTY AHU-A1110-421,,2022-11-24 16:21:04,24,2022-11-23 15:30:00,2022-11-23 16:55:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"AHU-A1110-421- CHILLED WATER LINE PAINT-- (AHU-A1110-417,415,419,405)",,2022-12-08 09:20:08,24,2022-12-07 08:25:00,2022-12-07 15:30:00,425.0,850.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,FILTER DIRTY – T4-08-04,,2023-09-20 01:07:36,24,2023-09-19 00:12:00,2023-09-19 02:02:00,110.0,330.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-421 RELIEF FAN  V BELT DAMAGED,,2023-01-13 20:30:38,24,2023-01-12 19:40:00,2023-01-12 20:45:00,65.0,130.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1110-421 - T4-08-04,,2023-06-16 01:04:43,24,2023-06-15 00:10:00,2023-06-15 01:55:00,105.0,210.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RELIEF BELT DAMAGED -AIR HANDLING UNIT 034 (TAG NO:AHU-A1110-421),,2023-06-20 02:04:23,24,2023-06-19 01:10:00,2023-06-19 02:40:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-421-DP1-FILTER ALARM- T4-09-04,,2023-08-03 20:16:24,24,2023-08-02 19:25:00,2023-08-02 22:30:00,185.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,RELIEF V BELT DAMAGED,,2023-08-10 09:27:51,24,2023-08-09 08:35:00,2023-08-09 17:15:00,520.0,185.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,LIGHT FLEXIBLE CONNECTOR DAMAGE -AHU-A1110-421NEAR (T4-08-04),,2023-08-09 12:38:02,24,2023-08-08 11:45:00,2023-08-08 14:47:00,182.0,364.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1110-421- AHU LAMP NOT WORKING- T4-08-04,,2022-09-13 20:58:41,24,2022-09-12 20:08:00,2022-09-12 23:58:00,230.0,186.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1110-421 – FILTER DIRTY  -T4-08-04,,2023-03-17 07:59:16,24,2023-03-16 07:05:00,2023-03-16 08:35:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,T4-08-04 AHU-A1110-421 RELIEF BELT DAMAGED,,2022-05-18 11:34:27,24,2022-05-17 10:41:00,2022-05-17 14:40:00,239.0,278.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-421 –SUPPLY DUCT INSULATION DAMAGED- -,,2022-08-04 23:09:18,24,2022-08-03 22:15:00,2022-08-03 23:58:00,103.0,309.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-421 – AHU CABIN LIGHTING SWITCH DAMAGED-T4-08-04,,2023-07-12 20:21:44,24,2023-07-11 19:30:00,2023-07-11 22:00:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1110-421 DP1 FILTER ALARM,,2022-02-10 20:09:28,24,2022-02-09 19:15:00,2022-02-09 23:20:00,245.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-421 SUPPLY SIDE BELT LOOSE T4-08-34,,2022-02-10 23:42:10,24,2022-02-09 22:50:00,2022-02-09 23:55:00,65.0,130.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,LOOSE,DUCT SUPPORT LOOSE,CM
AIR HANDLING UNIT-05,AHU-A1110-421-T4-08-04-RETURN DUCT TEST POINT AREA INSULATION DAMAGE,,2022-02-22 22:54:09,24,2022-02-21 22:04:00,2022-02-21 23:34:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,RELIEF FAN FAIL ALARM-T4-08-04,,2022-05-14 15:13:36,24,2022-05-13 14:20:00,2022-05-13 15:02:00,42.0,84.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,OPERATIONAL ALARM,CM
AIR HANDLING UNIT-05,AHU BELT DAMAGED,,2022-05-28 01:05:46,24,2022-05-27 00:15:00,2022-05-27 01:40:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-06-29 08:19:53,24,2022-06-28 07:25:00,2022-06-28 08:55:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY,,2022-09-24 01:05:19,24,2022-09-23 00:10:00,2022-09-23 01:30:00,80.0,160.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU V-BELT DAMAGED - -MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2022-09-29 11:48:20,24,2022-09-28 10:55:00,2022-09-28 16:45:00,350.0,135.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-447 – MARINE LIGHT IS NOT WORKING – T4-08-04,,2022-11-01 15:07:26,24,2022-10-31 14:15:00,2022-10-31 15:44:00,89.0,178.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,THE EQUIPMENT HAS BEEN SWITCH OFF,CM
AIR HANDLING UNIT-05,AHU-A1110-447 AHU BELT DAMAGED,,2023-06-07 11:14:24,24,2023-06-06 10:20:00,2023-06-06 11:50:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-447 FILTER IS DIRTY,,2023-06-07 11:16:30,24,2023-06-06 10:22:00,2023-06-06 14:00:00,218.0,188.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-447 FILTER DIRTY T4-08-04,,2023-09-17 01:08:16,24,2023-09-16 00:15:00,2023-09-16 03:45:00,210.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05, AC VENT DIRTY - VITALITY SPA CORRIDOR,,2022-12-15 01:04:36,24,2022-12-14 00:15:00,2022-12-14 03:15:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-09-24 01:11:57,24,2023-09-23 00:15:00,2023-09-23 03:20:00,185.0,275.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER PAINT FADED - AHU-A1110-447- T4 08 04,,2023-10-18 21:14:19,24,2023-10-17 20:20:00,2023-10-17 23:10:00,170.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,LIGHTING FLEXIBLE CONNECTOR DAMAGED – T4-08-04,,2022-01-10 14:50:30,24,2022-01-09 14:00:00,2022-01-09 17:39:00,219.0,183.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1110-447- - MOTOR BELT DAMAGED,,2022-02-22 01:33:54,24,2022-02-21 00:40:00,2022-02-21 02:15:00,95.0,285.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DRAIN LINE IS BLOCKED – AHU-A1110-447 - T4-08-04,,2022-02-21 20:18:46,24,2022-02-20 19:25:00,2022-02-20 20:55:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2022-02-09 01:13:03,24,2022-02-08 00:23:00,2022-02-08 01:53:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM-AMECHANICAL ROOM T4-08-04,,2022-08-18 15:12:23,24,2022-08-17 14:20:00,2022-08-17 16:00:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,D1 FILTER ALARM -TG -08-04-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2022-11-20 20:23:06,24,2022-11-19 19:30:00,2022-11-19 21:55:00,145.0,235.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2023-04-17 12:13:18,24,2023-04-16 11:20:00,2023-04-16 13:00:00,100.0,300.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM  -MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2022-08-27 13:13:54,24,2022-08-26 12:20:00,2022-08-26 15:15:00,175.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY V BELT DAMAGED – T4-08-04,,2023-09-17 02:11:13,24,2023-09-16 01:20:00,2023-09-16 06:00:00,280.0,276.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,LIGHTING FIXABLE CONNECTOR DAMAGED - AHU-A1110-449 - MECHANICAL ROOM T4-08-04,,2022-06-10 14:16:34,24,2022-06-09 13:25:00,2022-06-09 16:16:00,171.0,181.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AC NOT WORKING IN VITALITY SPA THE SWIMMING PULL AREA -PLEASE CHECK,,2022-07-19 23:35:38,24,2022-07-18 22:40:00,2022-07-18 23:49:00,69.0,64.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,BEARING NOISY,,2022-10-06 16:13:55,24,2022-10-05 15:20:00,2022-10-05 23:45:00,505.0,305.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AC NOT WORKING INSID THE POOL AREA - AIRSIDE-HOTEL-VITALITY,,2022-10-21 09:54:14,24,2022-10-20 09:00:00,2022-10-20 13:45:00,285.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1110-449)-FLOOR AIR VENT DIRTY-VITALITY SPY,,2023-02-15 20:56:16,24,2023-02-14 20:05:00,2023-02-14 23:05:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RELIEF BELT DAMAGED - AHU-A1110-449– T4 08 04,,2023-07-30 01:09:34,24,2023-07-29 00:16:00,2023-07-29 02:16:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,T4-08-04 SUPPLY BELT DAMAGED AHU-A1110-449,,2023-08-07 08:38:10,24,2023-08-06 07:45:00,2023-08-06 11:40:00,235.0,187.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY FAN FAIL ALARM - UNIT TRIPPED,,2023-09-08 09:14:12,24,2023-09-07 08:20:00,2023-09-07 10:10:00,110.0,275.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-09-23 20:15:09,24,2023-09-22 19:20:00,2023-09-22 22:05:00,165.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-449 SUPPLY BELT DAMAGED-T4-08-04,,2023-11-12 01:33:17,24,2023-11-11 00:35:00,2023-11-11 04:45:00,250.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AC VENT DIRTY -32 GRILLS -VITALITY SPA -SWIMMING POOL AREA,,2023-11-28 01:58:42,24,2023-11-27 01:05:00,2023-11-27 06:45:00,340.0,545.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-449- SUPPLY FLOW LOW ALARM-,,2022-09-10 08:00:30,24,2022-09-09 07:10:00,2022-09-09 08:45:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU LAMP NOT WORKING - T4-08-04,,2022-09-14 20:32:08,24,2022-09-13 19:36:00,2022-09-13 22:20:00,164.0,186.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,SUPPLY V-BELT DAMAGED -AHU-A1110-449)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2022-10-01 11:28:51,24,2022-09-30 10:35:00,2022-09-30 14:30:00,235.0,145.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-449- BELT DAMAGED – T4-08-04-,,2023-04-05 01:22:38,24,2023-04-04 00:30:00,2023-04-04 02:25:00,115.0,230.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"DP1  FILTER STATUS ALARM,AHU-A1110-449,MECHANICAL ROOM T4-08-04",,2023-06-24 08:32:10,24,2023-06-23 07:40:00,2023-06-23 13:30:00,350.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,BELT DAMAGED -T4-08-04,,2023-08-18 10:52:34,24,2023-08-17 10:00:00,2023-08-17 14:00:00,240.0,185.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AC NOT WORKING IN THE SWIMMING POOL AREA – NEAR T4-07-10 (PASSENGERS COMPLAINING),,2023-10-16 02:01:51,4,2023-10-15 21:40:00,2023-10-16 00:20:00,160.0,35.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU MOTOR NOISY - AHU-A1110-449 - MECHANICAL ROOM T4-08-04,,2024-01-31 11:16:25,24,2024-01-30 10:25:00,2024-01-30 13:10:00,165.0,455.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,V-BELT DAMAGED=-T4-08-04-AHU-A1110-449)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2024-02-07 21:16:49,24,2024-02-06 20:20:00,2024-02-07 01:20:00,300.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS		ASD-MTB-FOF008-AHU062(AHU-A1110-449)							
MECHANICAL ROOM T4-08-04							
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP1.MTB449.AHU449.SYSALM.DP1 / 							
Jun/25/2023 1:23:49 PM		",,2023-06-26 16:16:09,24,2023-06-25 15:25:00,2023-06-25 20:00:00,275.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY V BELT DAMAGED,,2023-07-23 01:04:40,24,2023-07-22 00:10:00,2023-07-22 02:10:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY V-BELT DAMAGE  -  AIR HANDLING UNIT 062 (TAG NO:AHU-A1110-449)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2023-10-17 02:38:19,24,2023-10-16 01:45:00,2023-10-16 04:11:00,146.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER SIDE ABNORMAL SOUND,,2024-01-17 01:05:08,24,2024-01-16 00:10:00,2024-01-16 02:40:00,150.0,450.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AC NOT WORKING - HOTEL-VITALITY SWIMMING POOL,,2024-01-24 16:37:43,24,2024-01-23 15:45:00,2024-01-23 18:40:00,175.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,SUPPLY SIDE MOTOR BELT IS LOOSE – AHU-A1110-449 - T4-08-04,,2022-02-21 20:20:33,24,2022-02-20 19:30:00,2022-02-20 21:00:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-449 SUPPLY AIR TEMPERATURE SENSOR FAULTY T4-08-04,,2022-02-10 01:26:03,24,2022-02-09 00:30:00,2022-02-09 02:00:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,SENSOR FAILURE,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2022-02-09 01:14:12,24,2022-02-08 00:24:00,2022-02-08 03:20:00,176.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-449- RELIEF BELT DAMAGED,,2022-03-23 10:39:01,24,2022-03-22 09:45:00,2022-03-22 11:00:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-449 – DP 3 ALARM – T4-08-04,,2022-03-30 12:42:56,24,2022-03-29 11:50:00,2022-03-29 17:15:00,325.0,135.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,AHU TRIP ALARM,CM
AIR HANDLING UNIT-05,DRAIN LINE MESH COVER RUSTED AND FUNGS-T4-08-04,,2022-08-24 08:42:06,24,2022-08-23 07:50:00,2022-08-23 09:00:00,70.0,140.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,D3 FILTER ALARM--MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008.,,2022-11-20 20:19:15,24,2022-11-19 19:25:00,2022-11-19 21:00:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05," AHU MOTOR IS NOISY – T4-08-04

",,2023-04-05 03:29:30,24,2023-04-04 02:35:00,2023-04-04 04:15:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - AHU-A1110-449 - MECHANICAL ROOM T4-08-04 - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP1.MTB449.AHU449.SYSALM.DP1 /,,2023-07-08 16:17:40,24,2023-07-07 15:25:00,2023-07-07 20:30:00,305.0,275.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AC RETURN GRILL DIRTY SPA SWIMMING POOL AREA,,2022-02-25 08:24:00,24,2022-02-24 07:30:00,2022-02-24 10:30:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY- T4-08-04,,2022-04-30 01:14:55,24,2022-04-29 00:24:00,2022-04-29 03:00:00,156.0,166.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY BELT DAMAGED- T4-08-04,,2022-07-19 23:03:41,24,2022-07-18 22:10:00,2022-07-18 23:40:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AC TOO HOT SWIMMING POOL AREA  VITALITY SPA NEAR RECEPTION,,2023-09-08 09:53:29,24,2023-09-07 09:00:00,2023-09-07 11:15:00,135.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,AC VENT DIRTY – (AHU-A1110-449 – SWIMMING POOL AREA,,2023-09-14 08:49:21,24,2023-09-13 07:55:00,2023-09-13 18:30:00,635.0,725.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,SUPPLY BLOW AIR PAINT FADED,,2023-10-19 01:07:57,24,2023-10-18 00:12:00,2023-10-18 04:50:00,278.0,245.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,LIGHTING FLEXIBLE CONNECTOR DAMAGE AHU-A1110-402 T4-09-04,,2022-01-11 14:40:36,24,2022-01-10 13:45:00,2022-01-10 14:44:00,59.0,118.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-402 – DP1 FILTER ALARM,,2022-07-02 19:58:01,24,2022-07-01 19:07:00,2022-07-01 20:37:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS - FILTERS 768-AIR HANDLING UNIT 015 (TAG NO:AHU-A1110-402)-AIRSIDE-MTB-FOURTH FLOOR AREA 009
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP2.MTB422.AHU402.SYSALM.DP1 /",,2022-07-24 02:29:33,24,2022-07-23 01:35:00,2022-07-23 04:00:00,145.0,115.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"DP1 FILTER ALARM  TAG NO:AHU-A1110-402, - MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009",,2022-08-20 08:13:10,24,2022-08-19 07:23:00,2022-08-19 09:00:00,97.0,194.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-402 WATER LINE INSULATION DAMAGED T4-09-04,,2022-10-10 01:04:58,24,2022-10-09 00:10:00,2022-10-09 01:40:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-402 DRAIN LINE IS BLOCKED,,2023-04-04 12:38:08,24,2023-04-03 11:45:00,2023-04-03 13:45:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,T4-09-04-CHILLED WATER LINE PAINT FADED -AIR HANDLING UNIT 015 (TAG NO:AHU-A1110-402)-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009,,2023-08-15 23:59:58,24,2023-08-14 23:05:00,2023-08-15 00:35:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05, FILTER ALARM   - AHU-A1110-402,,2022-09-24 08:12:20,24,2022-09-23 07:15:00,2022-09-23 08:30:00,75.0,225.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-05-27 20:44:27,24,2023-05-26 19:50:00,2023-05-26 23:55:00,245.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-07-19 02:11:30,24,2023-07-18 01:20:00,2023-07-18 05:15:00,235.0,278.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,MOTOR NOISY SUPPLY -T4-09-04,,2022-10-21 19:53:07,24,2022-10-20 19:02:00,2022-10-21 02:00:00,418.0,508.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU-A1110-402 - DP3 FILTER ALARM,,2022-10-22 22:40:44,24,2022-10-21 21:45:00,2022-10-21 22:45:00,60.0,180.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-402)-BELT DAMAGE -MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009,,2023-07-19 01:29:20,24,2023-07-18 00:35:00,2023-07-18 02:05:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,BLOWER BEARING NOISY AHU-A1110-402,,2024-02-14 10:54:09,24,2024-02-13 10:00:00,2024-02-13 14:55:00,295.0,380.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,SUPPLY FAN BELT DAMAGED,,2023-10-18 01:03:19,24,2023-10-17 00:10:00,2023-10-17 04:50:00,280.0,186.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AHU-A1110-402- T4-09-04,,2023-10-26 17:44:42,24,2023-10-25 16:50:00,2023-10-25 17:50:00,60.0,180.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-402 FILTER DIRTY,,2022-02-09 08:09:59,24,2022-02-08 07:15:00,2022-02-08 10:25:00,190.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM AHU-A1110-402 T4-09-04,,2022-04-19 17:02:01,24,2022-04-18 16:10:00,2022-04-18 18:15:00,125.0,130.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT 015 (TAG NO:AHU-A1110-402)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009 FILTER ALARM,,2022-09-10 01:14:13,24,2022-09-09 00:20:00,2022-09-09 02:00:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-402- SUPPLY AND RELIEF V BELT DAMAGED,,2022-10-15 23:01:43,24,2022-10-14 22:05:00,2022-10-15 00:20:00,135.0,405.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-402- COOLING COIL DIRTY T4-09-04,,2022-10-15 20:20:17,24,2022-10-14 19:30:00,2022-10-14 22:00:00,150.0,450.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-402- DP1 FILTER ALARM--,,2022-05-17 20:03:50,24,2022-05-16 19:13:00,2022-05-16 21:13:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-402- FILTER DIRTY-,,2022-08-03 20:05:14,24,2022-08-02 19:15:00,2022-08-02 20:45:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY BLOW AIR PAINT FADED,,2023-10-19 01:06:42,24,2023-10-18 00:15:00,2023-10-18 02:45:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1110-404 - SUPPLY DUCT INSULATION IS DAMAGED – T4-09-04,,2022-02-22 05:16:17,24,2022-02-21 04:25:00,2022-02-21 05:55:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO HOT HOUSEKEEPING BACK OFFICE T3-09-46,,2022-07-18 12:53:03,24,2022-07-17 12:00:00,2022-07-17 12:30:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,CORRIDOR CEILING AC GRILL DETACHED NEAR ROOM # 138 -EAST WING THIRD FLOOR,,2022-10-21 08:45:40,24,2022-10-20 07:55:00,2022-10-20 14:55:00,420.0,115.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,LOOSE,DUCT SUPPORT LOOSE,CM
AIR HANDLING UNIT-05,AC TOO COLD- AIRPORT HOTEL 3 RD FLOOR CORRIDOR AREA.,,2023-01-06 19:34:12,24,2023-01-05 18:40:00,2023-01-05 20:00:00,80.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
