Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,AHU-A1110-404 – BELT DAMAGED  - T4-09-04-,,2023-03-21 01:06:32,24,2023-03-20 00:16:00,2023-03-20 01:45:00,89.0,178.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,Dirty AC diffuser in corridor area near T3-08-07-corridor area near T3-08-07,,2023-07-04 19:03:49,24,2023-07-03 18:10:00,2023-07-03 20:00:00,110.0,126.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,Dirty AC diffuser in corridor area Level 3 near Elevator TSE-02 &TSE-01-Level 3 near Elevator TSE-02 &TSE-01,,2023-07-04 19:05:15,24,2023-07-03 18:10:00,2023-07-03 21:05:00,175.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-404-PD3-FILTER DIRTY -T4-09-04,,2023-07-09 19:59:40,24,2023-07-08 19:06:00,2023-07-08 21:55:00,169.0,167.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,FILTER DRIER OBSTRUCTED,CM
AIR HANDLING UNIT-05,CHILLER PAINT FADED - AHU-A1110-404 – T4-09-04,,2023-08-20 01:13:34,24,2023-08-19 00:20:00,2023-08-19 02:20:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,DRAIN LINE DAMAGED,CM
AIR HANDLING UNIT-05,CABIN LAMP NOT WORKING - AHU-A1110-404 T4-08-04,,2023-10-03 04:37:49,24,2023-10-02 03:45:00,2023-10-02 06:28:00,163.0,301.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,SUPPLY FAN MOTOR ABNORMAL NOISY AHU-A1110-404,,2023-10-20 03:42:09,24,2023-10-19 02:50:00,2023-10-19 04:50:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,SUPPLY FAN BLOWER ABNORMAL SOUND AHU-A1110-404),,2023-10-20 03:43:05,24,2023-10-19 02:50:00,2023-10-19 05:08:00,138.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,SUPPLIER BLOWER PAINT FADED - AHU-A1110-404 – T4-09-04,,2023-10-22 01:33:15,24,2023-10-21 00:40:00,2023-10-21 02:40:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BLOWER DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY BELT DAMAGED - AHU-A1110-404 – T4-09-04,,2023-10-22 01:35:05,24,2023-10-21 00:40:00,2023-10-21 03:40:00,180.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM -AHU-A1110-404)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009,,2022-11-22 15:27:49,24,2022-11-21 14:35:00,2022-11-21 16:15:00,100.0,135.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY DUCT CANVAS DAMAGED - AHU-A1110-404 – T4-09-04,,2022-12-01 05:44:01,24,2022-11-30 04:50:00,2022-11-30 06:20:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-404 - MECHANICAL ROOM T4-09-04,,2022-12-21 12:14:05,24,2022-12-20 11:20:00,2022-12-20 12:34:00,74.0,148.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO COLD - CORRIDOR AREA NEAR HOTEL ROOM 140,,2023-01-05 17:51:40,24,2023-01-04 17:00:00,2023-01-04 20:00:00,180.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - AHU-A1110-404 - AIR HANDLING UNIT 017 (TAG NO:AHU-A1110-404)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009 - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP2.MTB408.AHU404.SYSALM.DP1 /,,2023-07-15 15:07:47,24,2023-07-14 14:14:00,2023-07-14 20:30:00,376.0,277.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AC VENT DIRTY - AHU-A1110-404 – T3-09-06,,2023-07-31 11:14:32,24,2023-07-30 10:24:00,2023-07-30 12:00:00,96.0,288.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC VENT DIRTY AHU-A1110-404 T3-07-27 HOTEL CORRIDOR EAST,,2023-08-23 12:20:52,24,2023-08-22 11:25:00,2023-08-22 17:35:00,370.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER ALARM - AHU-A1110-404 – T4-09-04,,2022-08-09 20:02:14,24,2022-08-08 19:10:00,2022-08-08 20:30:00,80.0,160.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-404- DP3 FILTER ALARM--,,2022-09-03 11:31:48,24,2022-09-02 10:40:00,2022-09-02 11:40:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC VENT DIRTY - T3-09-06,,2022-11-06 17:00:41,24,2022-11-05 16:08:00,2022-11-05 17:48:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AC TOO COLD IN CORRIDOR AREA NEAR ROOM # 142 ,HOTEL-EAST WING THIRD FLOOR",,2023-04-05 12:24:24,24,2023-04-04 11:30:00,2023-04-04 12:55:00,85.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"DP3  FILTER ALARM, AHU A1110-404 ,  T4-09-04",,2023-04-07 03:14:17,24,2023-04-06 02:20:00,2023-04-06 03:20:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-404)-PD3-FILTER DIRTY -MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009,,2023-05-06 11:33:23,24,2023-05-05 10:40:00,2023-05-05 12:20:00,100.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS  AHU-A1110-404 T4-09-04,,2023-05-28 23:47:10,24,2023-05-27 22:55:00,2023-05-28 00:30:00,95.0,175.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS - MECHANICAL ROOM T4-09-04,,2023-06-11 13:32:19,24,2023-06-10 12:37:00,2023-06-10 16:40:00,243.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,Dirty AC diffuser in corridor area near T3-08-07,,2023-07-04 18:59:35,24,2023-07-03 18:08:00,2023-07-03 20:00:00,112.0,128.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU-A1110-404-BELT DAMAGE,-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009",,2023-07-19 01:26:49,24,2023-07-18 00:32:00,2023-07-18 03:40:00,188.0,278.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-404 AC VENT DIRTY HOTEL CORRIDOR,,2024-03-22 11:54:49,24,2024-03-21 11:00:00,2024-03-21 15:30:00,270.0,545.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AC TOO COLD CORRIDOR AREA NEAR ROOM 192,,2023-10-20 04:11:31,24,2023-10-19 03:20:00,2023-10-19 06:30:00,190.0,40.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,SUPPLY BELT DAMAGED -T4-09-04,,2024-04-12 01:06:47,24,2024-04-11 00:15:00,2024-04-11 01:45:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-404 FILTER DIRTY,,2022-02-09 08:08:49,24,2022-02-08 07:15:00,2022-02-08 08:15:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM A1110-404 T4-09-04,,2022-04-30 13:48:54,24,2022-04-29 12:55:00,2022-04-29 13:45:00,50.0,100.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,HOTEL ROOM BTN 101 -148 CORRIDOR AREA – AC TOO COLD,,2022-05-10 15:05:48,24,2022-05-09 14:10:00,2022-05-09 17:15:00,185.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,COOLING COIL TEMPERATURE SENSOR NOT WORKING AHU-A1110-404,,2022-05-16 11:35:55,24,2022-05-15 10:45:00,2022-05-15 14:29:00,224.0,183.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-05-18 09:14:16,24,2022-05-17 08:20:00,2022-05-17 10:00:00,100.0,155.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY FAN V BELT DAMAGED - AHU-A1110-404,,2022-10-13 03:20:52,24,2022-10-12 02:30:00,2022-10-12 04:00:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY  AHU-A1110-404    T4-09-04,,2022-10-13 01:04:11,24,2022-10-12 00:10:00,2022-10-12 02:10:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLWATER LINE PAINT FADED -T4-09-04,,2022-11-17 10:56:52,24,2022-11-16 10:06:00,2022-11-16 16:00:00,354.0,384.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,V-BELT DAMAGED,,2022-12-29 03:02:37,24,2022-12-28 02:10:00,2022-12-28 04:10:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-07-01 01:10:00,24,2022-06-30 00:20:00,2022-06-30 03:05:00,165.0,165.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1110-404 FILTER DIRTY T4-09-04,,2022-07-03 21:47:13,24,2022-07-02 21:00:00,2022-07-02 22:00:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-404 DP1 FILTER DIRTY,,2023-09-02 20:11:01,24,2023-09-01 19:20:00,2023-09-01 23:45:00,265.0,275.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-406- DP 1 FILTER ALARM-,,2022-05-20 11:36:22,24,2022-05-19 10:45:00,2022-05-19 13:10:00,145.0,185.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AHU-A1110-406 – T4-09-04,,2022-06-20 08:08:17,24,2022-06-19 07:15:00,2022-06-19 08:30:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY DUCT AIR LEAKAGE T4-09-04,,2023-03-16 15:06:37,24,2023-03-15 14:15:00,2023-03-15 18:40:00,265.0,710.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,RELIEF BEARING NOISY - AHU-A1110-406 – T4-09-04,,2023-11-16 09:38:57,24,2023-11-15 08:45:00,2023-11-15 11:15:00,150.0,450.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AC TOO COLD  - ARRIVAL HALL,,2024-01-06 09:55:26,24,2024-01-05 09:00:00,2024-01-05 15:05:00,365.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,SUPPLY FAN FAIL ALARM - AHU-A1110-406,,2023-06-16 23:29:42,24,2023-06-15 22:40:00,2023-06-16 02:35:00,235.0,305.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,AHU TRIP ALARM,CM
AIR HANDLING UNIT-05,SUPPLY SIDE MOTOR TEMPERATURE HIGH AHU-A1110-432,,2023-10-18 16:28:58,24,2023-10-17 15:35:00,2023-10-17 18:40:00,185.0,85.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,OVER HEATING,CM
AIR HANDLING UNIT-05,AHU RELIEF BELT DAMAGED,,2022-08-17 22:10:46,24,2022-08-16 21:15:00,2022-08-16 22:30:00,75.0,225.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT WORKING.-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009,,2022-11-18 15:06:22,24,2022-11-17 14:15:00,2022-11-17 16:10:00,115.0,183.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1110-406  FILTER DIRTY,,2023-02-15 04:54:43,24,2023-02-14 04:00:00,2023-02-14 06:15:00,135.0,270.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,EXHAUST GRILL DIRTY --T1-11-36)-,,2023-06-26 08:18:20,24,2023-06-25 07:25:00,2023-06-25 10:00:00,155.0,465.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY, AHU-A1110-406, T4-09-04",,2024-02-28 21:23:22,24,2024-02-27 20:30:00,2024-02-27 22:10:00,100.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-406 FILTER DIRTY - T4-09-04,,2024-03-06 08:50:54,24,2024-03-05 07:55:00,2024-03-05 12:00:00,245.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER VERY NOISY - AHU-A1110-406 – C4 09 04,,2023-11-09 09:00:24,24,2023-11-08 08:10:00,2023-11-08 11:40:00,210.0,725.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY,,2024-02-01 19:59:36,24,2024-01-31 19:05:00,2024-01-31 21:30:00,145.0,435.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY – T4-09-04,,2022-02-10 08:48:22,24,2022-02-09 07:55:00,2022-02-09 12:00:00,245.0,115.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP2 FILTER ALARM,,2022-04-10 14:18:29,24,2022-04-09 13:25:00,2022-04-09 16:00:00,155.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NO CONNECTION,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,AHU-A1110-406- DRAIN LINE U TRAP BLOCKED –T4-09-04,,2022-06-21 22:48:05,24,2022-06-20 21:55:00,2022-06-20 23:30:00,95.0,285.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,FILTER ALARM -T4-09-04,,2022-09-24 11:34:53,24,2022-09-23 10:40:00,2022-09-23 18:00:00,440.0,246.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1110-406- SUPPL AND RELIEF BELT DAMAGED  - T4-09-04-,,2022-11-18 10:04:53,24,2022-11-17 09:14:00,2022-11-17 12:00:00,166.0,332.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-406 – T4-08-04,,2022-12-21 08:14:55,24,2022-12-20 07:20:00,2022-12-20 09:30:00,130.0,260.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - T4-09-04,,2022-03-28 12:07:59,24,2022-03-27 11:17:00,2022-03-27 12:47:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-406 FILTER DIRTY T4-09-04,,2022-04-24 01:06:38,24,2022-04-23 00:16:00,2022-04-23 03:50:00,214.0,339.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY-AHU-A1110-409,,2022-04-12 05:10:35,24,2022-04-11 04:20:00,2022-04-11 05:50:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-409 - DRAIN LINE IS RUSTED – T4-08-04,,2022-05-12 23:14:02,24,2022-05-11 22:20:00,2022-05-11 23:55:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"GREASE EXHAUST HOOD DIRTY,GEF-A1110-401,  SN1030-SHAWARMA & JAIPUR",,2023-07-18 08:53:42,24,2023-07-17 08:03:00,2023-07-17 12:00:00,237.0,1422.0,6,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-409-FILTER DIRTY -FOURTH FLOOR AREA 010,,2023-08-08 11:58:58,24,2023-08-07 11:05:00,2023-08-07 14:00:00,175.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"GEH-1FKFC001 GREASE EXHAUST HOOD FILTER DIRTY
SN-1030 KFC",,2023-02-27 08:56:51,24,2023-02-26 08:05:00,2023-02-26 12:05:00,240.0,960.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY – (AHU-A1110-409) – T4 08 04,,2023-09-23 20:47:04,24,2023-09-22 19:50:00,2023-09-22 22:05:00,135.0,275.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,ABNORMAL NOISE COMING FROM SUPPLY SIDE BEARING - AHU-A1110-409 – T4-08-04,,2023-10-13 15:04:09,24,2023-10-12 14:10:00,2023-10-12 18:45:00,275.0,865.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,FILTER ALARM,,2022-09-13 01:20:59,24,2022-09-12 00:30:00,2022-09-12 02:00:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-409 DP1 FILTER DIRTY -AREA 010,,2022-09-28 20:14:04,24,2022-09-27 19:20:00,2022-09-27 22:15:00,175.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY,,2022-10-31 15:30:09,24,2022-10-30 14:40:00,2022-10-30 16:08:00,88.0,176.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER DIRTY - T4-10-03,,2023-06-09 01:28:34,24,2023-06-08 00:35:00,2023-06-08 02:05:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DRAIN LINE BLOCKED, AHU-A1110-409, C4-08-04",,2023-07-02 13:02:50,24,2023-07-01 12:10:00,2023-07-01 14:00:00,110.0,330.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU-A1110-409-FILTER DIRTY-T4-10-03,,2022-02-16 01:15:24,24,2022-02-15 00:25:00,2022-02-15 02:00:00,95.0,285.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - T4-08-04,,2023-07-11 11:09:31,24,2023-07-10 10:15:00,2023-07-10 16:10:00,355.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR FILTER DIRTY -AHU-A1110-409)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010-T4-08-04,,2022-01-13 01:14:16,24,2022-01-12 00:20:00,2022-01-12 06:20:00,360.0,185.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-409-HEAT WHEEL TERMINATOIN BOX FLEXIBLE CONNECTR DAMAGED,,2022-01-16 10:45:08,24,2022-01-15 09:55:00,2022-01-15 11:22:00,87.0,174.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,RELIEF V BELT DAMAGED - AHU-A1110-409 – T4-10-03,,2022-02-20 12:03:17,24,2022-02-19 11:10:00,2022-02-19 14:15:00,185.0,155.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,RAD OPEN FAIL ALARM –T4-10-03,,2022-04-02 18:12:01,24,2022-04-01 17:20:00,2022-04-01 18:10:00,50.0,100.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,OPERATIONAL ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-109 FILTER DIRTY T4-08-04,,2022-07-03 21:49:30,24,2022-07-02 21:00:00,2022-07-02 23:05:00,125.0,125.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-409- FILTER DIRTY-,,2022-08-03 20:06:12,24,2022-08-02 19:10:00,2022-08-02 20:30:00,80.0,160.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU INSIDE LIGHT FUSED,,2022-11-15 01:42:53,24,2022-11-14 00:50:00,2022-11-14 02:15:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,AHU-A1110-411-FILTER DIRTY-FOURTH FLOOR AREA 010,,2023-08-08 12:02:07,24,2023-08-07 11:10:00,2023-08-07 14:30:00,200.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-09-23 20:16:08,24,2023-09-22 19:20:00,2023-09-22 23:40:00,260.0,275.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER BEARING NOISY - T4-08-04 (AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010),,2023-12-29 09:28:49,24,2023-12-28 08:35:00,2023-12-28 12:35:00,240.0,720.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,MCC PANEL BASE  RUSTED-AIR HANDLING UNIT 024 (TAG NO:AHU-A1110-411)-,,2024-02-15 01:36:48,24,2024-02-14 00:46:00,2024-02-14 03:45:00,179.0,358.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1121-203- BELT DAMAGED- T4-21-20 -,,2023-05-26 13:40:01,24,2023-05-25 12:45:00,2023-05-25 16:00:00,195.0,235.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,RELIEF BELT DAMAGED,,2022-09-13 01:22:05,24,2022-09-12 00:30:00,2022-09-12 02:05:00,95.0,285.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER ALARM AHU-A1110-411,,2022-09-29 08:19:40,24,2022-09-28 07:25:00,2022-09-28 09:00:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,RELIEF VFD DISPLAY NOT CLEAR-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2022-04-11 11:08:32,24,2022-04-10 10:18:00,2022-04-10 13:44:00,206.0,183.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05, LIGHTING SWITCH DAMAGED – (AHU-A1110-411) - T4 21 03,,2023-04-16 10:03:10,24,2023-04-15 09:13:00,2023-04-15 11:11:00,118.0,236.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,AIR FILTER DIRTY -AHU-A1110-411)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010-T4-08-04,,2022-01-13 01:16:47,24,2022-01-12 00:26:00,2022-01-12 05:40:00,314.0,189.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-02-16 20:07:14,24,2022-02-15 19:17:00,2022-02-15 23:25:00,248.0,250.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RELIEF V BELT DAMAGED - AHU-A1110-411 – T4-21-03,,2022-02-20 12:00:57,24,2022-02-19 11:05:00,2022-02-19 12:20:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-413 BELT DAMAGED--,,2022-01-14 15:47:49,24,2022-01-13 14:57:00,2022-01-13 18:10:00,193.0,190.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-413 FILTER ALARM- -,,2022-09-14 01:10:02,24,2022-09-13 00:15:00,2022-09-13 01:45:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-413- AIR LEAKAGE FORM SUPPLY DUCT JOINT - T1-10-12,,2022-09-19 12:15:16,24,2022-09-18 11:20:00,2022-09-18 14:15:00,175.0,525.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,FRESH AIR DUCT INSULATION DAMAGED - AHU-A1110-413 - T4-08-21,,2022-12-12 11:36:23,24,2022-12-11 10:40:00,2022-12-11 15:10:00,270.0,365.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-413- DP3- FILTER ALARM ACTIVATED--,,2023-01-08 09:46:25,24,2023-01-07 08:55:00,2023-01-07 14:15:00,320.0,265.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-413 DP1 FILTER DIRTY,,2023-02-12 11:54:37,24,2023-02-11 11:04:00,2023-02-11 13:00:00,116.0,232.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-413- BEARING NOISY T4-08-04,,2023-11-08 09:16:40,24,2023-11-07 08:25:00,2023-11-07 14:05:00,340.0,905.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,DP2 RELIEF FILTER STATUS - AIR HANDLING UNIT 026 (TAG NO:AHU-A1110-413)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2023-05-26 13:22:09,24,2023-05-25 12:30:00,2023-05-25 18:00:00,330.0,290.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU LIGHTING SWITCH FAULTY -AIR HANDLING UNIT 026 (TAG NO:AHU-A1110-413)-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2024-02-15 20:03:07,24,2024-02-14 19:10:00,2024-02-14 21:53:00,163.0,326.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1110-413 – AHU INSIDE LAMP IS NOT WORKING – T4-10-03,,2022-09-17 22:46:57,24,2022-09-16 21:55:00,2022-09-16 23:25:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,THE EQUIPMENT HAS BEEN SWITCH OFF,CM
AIR HANDLING UNIT-05,AHU-A1110-413 DP1 FILTER DIRTY,,2022-09-28 20:17:05,24,2022-09-27 19:25:00,2022-09-27 23:55:00,270.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-413) – LIGHTING FLEXIBLE CONNECTOR DAMAGED,,2023-04-15 15:40:18,24,2023-04-14 14:48:00,2023-04-14 16:15:00,87.0,174.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-12-12 21:39:51,24,2023-12-11 20:45:00,2023-12-11 22:15:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1110-413,,2023-12-28 11:32:37,24,2023-12-27 10:40:00,2023-12-27 12:10:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-413 DP1 FILTER ALARM T4-10-03,,2022-07-14 01:05:48,24,2022-07-13 00:10:00,2022-07-13 01:40:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-413 – DP2 AND 3 FILTER ALARM – T4-10-03,,2022-08-14 12:13:26,24,2022-08-13 11:20:00,2022-08-13 13:15:00,115.0,230.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FLEXIBLE CONNECTOR DAMAGED -T4-10-03,,2023-10-08 02:39:25,24,2023-10-07 01:45:00,2023-10-07 05:00:00,195.0,305.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE INSULATION DAMAGED - T4-08-04,,2022-02-22 23:25:06,24,2022-02-21 22:35:00,2022-02-21 23:55:00,80.0,160.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-408 – DP 3 FILTER ALARM T4-09-04,,2022-04-19 02:44:58,24,2022-04-18 01:54:00,2022-04-18 03:30:00,96.0,170.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-408- DP 3 FILTER ALARM-,,2022-05-20 11:39:23,24,2022-05-19 10:45:00,2022-05-19 12:00:00,75.0,225.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER INSULATION IS DAMAGED T4-09-04,,2022-09-08 08:40:15,24,2022-09-07 07:45:00,2022-09-07 09:15:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,RELEASE AND SUPPLY V BELT DAMAGED - T4-09-04,,2022-10-14 22:01:13,24,2022-10-13 21:10:00,2022-10-14 00:35:00,205.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"AHU-A1110-408 AHU CABIN LIGHT NOT WORKING T4-09-04
",,2023-04-18 20:20:15,24,2023-04-17 19:25:00,2023-04-17 23:50:00,265.0,255.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1110-408;ABNORMAL SOUND FROM SUPPLY SIDE  - T4-07-31,,2024-03-12 08:40:14,24,2024-03-11 07:45:00,2024-03-11 18:30:00,645.0,605.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM-AHU-A1110-408)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009,,2022-09-18 01:13:57,24,2022-09-17 00:23:00,2022-09-17 03:45:00,202.0,195.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-07-19 02:13:02,24,2023-07-18 01:20:00,2023-07-18 06:50:00,330.0,278.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,BLOWER PAINT FADED - AHU-A1110-408 – T4-09-04,,2023-11-05 08:07:57,24,2023-11-04 07:15:00,2023-11-04 09:15:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,"CHILLED WATER INSULATION DAMAGED  - T4-09-04, MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009",,2022-09-05 16:31:12,24,2022-09-04 15:40:00,2022-09-04 18:00:00,140.0,280.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"DP3-FILETER ALARM-AHU-A1110-408-FOURTH FLOOR AREA 009

",,2023-02-15 23:17:14,24,2023-02-14 22:25:00,2023-02-14 23:40:00,75.0,225.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY  - AHU-A1110-408– MECHANICAL ROOM T4-09-04,,2023-05-30 22:26:47,24,2023-05-29 21:30:00,2023-05-29 22:55:00,85.0,255.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,D1 FILTER ALARM -T4-09-04,,2023-06-15 11:55:54,24,2023-06-14 11:05:00,2023-06-14 16:00:00,295.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -T4-09-04,,2024-01-28 01:08:38,24,2024-01-27 00:15:00,2024-01-27 01:45:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2024-04-08 10:07:19,24,2024-04-07 09:15:00,2024-04-07 14:40:00,325.0,290.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-408-T4-09-04-AHU FILTER DIRTY,,2022-03-25 08:04:54,24,2022-03-24 07:10:00,2022-03-24 08:00:00,50.0,100.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009,,2022-05-10 14:29:01,24,2022-05-09 13:35:00,2022-05-09 17:40:00,245.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED - AHU-A1110-408,,2022-11-20 08:13:00,24,2022-11-19 07:20:00,2022-11-19 10:50:00,210.0,420.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,"DP3 DUST FILTER STATUS ALARM						
",,2022-06-28 15:42:53,24,2022-06-27 14:50:00,2022-06-27 16:50:00,120.0,130.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,DRAIN LINE FLOOR TRAP RUSTY -T4-02-04,,2022-02-23 05:22:37,24,2022-02-22 04:30:00,2022-02-22 05:30:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,UNIT IS RUSTED,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AHU-A1110-416 – T4-09-04,,2022-04-10 19:10:30,24,2022-04-09 18:20:00,2022-04-10 00:30:00,370.0,370.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-416-ACCESS DOOR AIR LEAKAGE-T4-09-04,,2022-08-27 02:17:28,24,2022-08-26 01:25:00,2022-08-26 03:00:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,LOW AIR PRESSURE,SENSOR FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1110-416- DP1 FILTER ALARM-T4-09-04,,2023-05-20 01:35:12,24,2023-05-19 00:45:00,2023-05-19 03:40:00,175.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-416 SUPPLY DUCT DAMAGED T4-09-04,,2023-08-17 20:14:35,24,2023-08-16 19:20:00,2023-08-16 23:35:00,255.0,545.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER PIPE LINE PAINT FADED  :AHU-A1110-416-418-408,,2023-08-16 23:22:50,24,2023-08-15 22:30:00,2023-08-15 23:59:00,89.0,267.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AHU-A1110-416 – MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009,,2023-04-06 08:53:15,24,2023-04-05 08:00:00,2023-04-05 13:00:00,300.0,245.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1110-416 FILTER ALARM  T4-09-04,,2022-08-14 20:03:10,24,2022-08-13 19:10:00,2022-08-13 21:00:00,110.0,330.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-416  ACTUATOR MISALIGNED,,2022-10-17 08:26:13,24,2022-10-16 07:35:00,2022-10-16 11:30:00,235.0,145.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1110-416 – T4-09-04,,2023-10-25 14:29:20,24,2023-10-24 13:36:00,2023-10-24 18:15:00,279.0,230.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,BEARING NOISY – (AHU-A1110-416) - T4 09 04,,2023-11-17 08:55:37,24,2023-11-16 08:05:00,2023-11-16 11:35:00,210.0,630.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1110-416 - T4-09-04,,2023-10-19 11:53:30,24,2023-10-18 11:00:00,2023-10-18 17:00:00,360.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2023-12-02 12:01:39,24,2023-12-01 11:10:00,2023-12-01 18:30:00,440.0,246.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DRAIN PAN U-TRAP BLOCKED AHU-A1110-416 - T4-09-04,,2022-06-19 04:46:19,24,2022-06-18 03:55:00,2022-06-18 05:35:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,FILTER ALARM -T4-09-04,,2022-09-24 11:31:38,24,2022-09-23 10:40:00,2022-09-23 15:15:00,275.0,230.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE INSULATION DAMAGED,,2022-10-10 02:49:43,24,2022-10-09 01:58:00,2022-10-09 05:00:00,182.0,280.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU INSIDE LIGHT NOT ILLUMINATING - AHU-1110-416 – T4-09-04,,2022-10-19 05:54:13,24,2022-10-18 05:02:00,2022-10-18 06:32:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,SUPPLY AND RELIEF FAN V BELT DAMAGED - MEC ROOM T4-09-04,,2022-10-19 01:06:51,24,2022-10-18 00:10:00,2022-10-18 03:10:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-416– CHILLED WATER LINE  INSULATION DAMAGED- -,,2022-12-19 01:33:43,24,2022-12-18 00:40:00,2022-12-18 02:40:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-02-24 10:59:11,24,2022-02-23 10:05:00,2022-02-23 12:00:00,115.0,345.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2023-10-19 01:08:54,24,2023-10-18 00:15:00,2023-10-18 05:40:00,325.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU031 FILTER BLOCKED – T4-09-04,,2022-02-14 10:16:37,24,2022-02-13 09:25:00,2022-02-13 11:25:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS AHU-A1110-418,,2022-04-06 11:55:26,24,2022-04-05 11:05:00,2022-04-05 20:20:00,555.0,155.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC NOT WORKING - TEDDY BEAR INFORMATION DESK AREA,,2022-09-07 18:43:08,24,2022-09-06 17:53:00,2022-09-06 18:40:00,47.0,47.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM  - AHU-A1110-418 - MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009,,2022-11-04 08:09:11,24,2022-11-03 07:15:00,2022-11-03 09:00:00,105.0,210.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,RELEASE FAN BELT DAMAGED - AHU-A1110-418 – MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009,,2023-04-25 22:59:57,24,2023-04-24 22:06:00,2023-04-24 23:58:00,112.0,336.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-418 FILTER IS DIRTY,,2023-06-07 11:19:28,24,2023-06-06 10:29:00,2023-06-06 17:10:00,401.0,366.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – T4-09-04,,2023-09-17 10:42:16,24,2023-09-16 09:50:00,2023-09-16 11:50:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,TEDDY BEAR INFORMATION DESK AREA - AC TOO HOT,,2022-08-09 00:27:14,24,2022-08-07 23:35:00,2022-08-08 00:05:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,SUPPLY BELT DAMAGED - AHU-A1110-418 – T4-09-04,,2022-08-16 10:26:04,24,2022-08-15 09:35:00,2022-08-15 12:30:00,175.0,215.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,REILF & SUPPLY WEE BELT IS DAMAGED - AHU-A1110-418 - MECHANICAL ROOM T4-09-04,,2022-10-19 20:07:06,24,2022-10-18 19:15:00,2022-10-18 22:30:00,195.0,390.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AC IS TOO HOT - TEDDY BEAR AREA INFORMATION DESK,,2023-06-20 01:57:46,24,2023-06-19 01:03:00,2023-06-19 06:25:00,322.0,67.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,SUPPLY FAN BELT DAMAGED-AIR HANDLING UNIT 031 (TAG NO:AHU-A1110-418)-,,2023-06-21 04:25:05,24,2023-06-20 03:30:00,2023-06-20 05:30:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS//PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP2.MTB418.AHU418.SYSALM.DP3 / ?AIR HANDLING UNIT 031 (TAG NO:AHU-A1110-418)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009,,2023-07-13 18:19:13,24,2023-07-12 17:20:00,2023-07-12 20:30:00,190.0,275.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU-A1110-418 filter dirty  T4-09-04,,2023-08-17 01:04:36,24,2023-08-16 00:10:00,2023-08-16 01:45:00,95.0,285.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-09-22 12:02:45,24,2023-09-21 11:10:00,2023-09-21 13:10:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO COLD - TEDDY BEAR AREA,,2023-11-16 03:55:17,24,2023-11-15 03:06:00,2023-11-15 04:06:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -T4-09-04,,2024-01-20 16:01:36,24,2024-01-19 15:10:00,2024-01-19 17:45:00,155.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AIR LEAKING FROM ACCESS DOOR NEAR  OF SN-1020 AHU-A1110-418,,2022-10-31 10:03:27,24,2022-10-30 09:12:00,2022-10-30 11:45:00,153.0,346.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,FILTER ALARM -T4-09-04,,2023-02-18 01:03:25,24,2023-02-17 00:10:00,2023-02-17 01:40:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"DP2  FILTER DIRTY - AHU-A1110-418 , T4-09-04",,2023-03-22 01:10:13,24,2023-03-21 00:20:00,2023-03-21 01:45:00,85.0,255.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-418  FILTER DIRTY T4-09-04,,2023-04-19 01:03:39,24,2023-04-18 00:08:00,2023-04-18 02:08:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DRAIN LINE BLOCKED -AHU-A1110-418)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009,,2023-06-26 08:20:31,24,2023-06-25 07:25:00,2023-06-25 09:00:00,95.0,285.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,DRAIN LINE DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1110-418 – T4-08-04,,2023-10-25 14:30:46,24,2023-10-24 13:37:00,2023-10-24 16:50:00,193.0,230.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY, AHU-A1110-418,T4-09-04",,2024-01-21 01:26:25,24,2024-01-20 00:32:00,2024-01-20 03:00:00,148.0,296.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,ORYX LOUNGE AC IN TOO COLD (BLOWING TOWARDS LOU VIRION STORE/ BEHIND THE TEDDY BEAR),,2023-11-08 09:51:50,24,2023-11-07 09:00:00,2023-11-07 14:30:00,330.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM – T4-09-04,,2022-01-28 01:43:43,24,2022-01-27 00:50:00,2022-01-27 04:40:00,230.0,215.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT - TEDDY BEAR INFO DESK,,2022-04-05 18:15:01,24,2022-04-04 17:25:00,2022-04-04 18:00:00,35.0,35.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS AHU-A1110-418,,2022-08-13 20:51:18,24,2022-08-12 20:00:00,2022-08-12 23:20:00,200.0,248.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER ALARM -T4-09-04,,2022-09-24 11:33:17,24,2022-09-23 10:40:00,2022-09-23 16:35:00,355.0,238.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1110-418 – DP1 FILTER ALARM – T4-09-04,,2022-10-20 01:27:23,24,2022-10-19 00:35:00,2022-10-19 02:05:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-418 – T4-09-04,,2022-12-21 08:17:00,24,2022-12-20 07:25:00,2022-12-20 09:30:00,125.0,250.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT ILLUMINATING - AHU-A1110-418 – T4-09-04,,2023-04-18 14:39:49,24,2023-04-17 13:49:00,2023-04-17 15:18:00,89.0,178.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS	AHU-A1110-418 ( ASD-MTB-FOF009-AHU031-FIL784 )							
						
",,2022-01-03 17:49:47,24,2022-01-02 16:59:00,2022-01-02 20:00:00,181.0,130.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY SIDE V-BELT IS DAMAGED – AHU-A1110-418  - T4-09-04,,2022-02-12 08:09:57,24,2022-02-11 07:15:00,2022-02-11 09:15:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AC IS TOO HOT - TEDDY BEAR AREA,,2023-02-21 00:34:02,24,2023-02-19 23:40:00,2023-02-20 00:15:00,35.0,35.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1110-418 BEARING NOISY T4-09-04,,2023-10-18 12:06:42,24,2023-10-17 11:15:00,2023-10-17 15:15:00,240.0,960.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-05-29 20:04:11,24,2022-05-28 19:14:00,2022-05-28 20:45:00,91.0,273.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY FAN BELT  AND RELIEF FAN BELT DAMAGED,,2022-10-16 19:58:12,24,2022-10-15 19:05:00,2022-10-15 21:40:00,155.0,465.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"AHU-A1110-422 AHU CABIN LIGHT NOT WORKING T4-09-04
",,2023-04-20 04:10:41,24,2023-04-19 03:15:00,2023-04-19 05:30:00,135.0,270.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM -T4-09-04,,2023-06-25 22:44:00,24,2023-06-24 21:49:00,2023-06-24 23:42:00,113.0,206.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,RELIEF BELT DAMAGED - AHU-A1110-422 – T4 09 04,,2023-06-27 20:05:37,24,2023-06-26 19:10:00,2023-06-26 23:50:00,280.0,278.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - T4-07-31,,2023-05-29 22:55:06,24,2023-05-28 22:00:00,2023-05-28 23:59:00,119.0,272.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT CANVAS LEAKAGE - AHU-A1110-422 – T4-09-04,,2023-08-17 12:04:48,24,2023-08-16 11:10:00,2023-08-16 18:35:00,445.0,530.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-05,DP3-FILTER DIRTY-AHU-A1110-422(t4-09-04),,2023-08-19 00:06:02,24,2023-08-17 23:10:00,2023-08-18 00:15:00,65.0,130.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,(Ahu-a1110-422 )SUPPLY SIDE MOTOR BARRING NOISY - (T4-09-04),,2023-10-19 12:10:00,24,2023-10-18 11:15:00,2023-10-18 14:15:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,BEARING DAMAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED- T4-09-04,,2022-08-11 20:19:59,24,2022-08-10 19:25:00,2022-08-10 22:10:00,165.0,495.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2022-10-17 01:10:44,24,2022-10-16 00:20:00,2022-10-16 02:55:00,155.0,465.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-422 -FILTER ALARMS -T4-09-04,,2022-10-23 03:58:34,24,2022-10-22 03:05:00,2022-10-22 06:00:00,175.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER NOISY,,2023-04-17 13:23:42,24,2023-04-16 12:30:00,2023-04-16 15:30:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU-A1110-422   FILTER DIRTY T4-09-04,,2023-04-19 01:04:18,24,2023-04-18 00:10:00,2023-04-18 04:15:00,245.0,368.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DRAIN LINE BLOCKED,,2023-05-04 01:06:52,24,2023-05-03 00:13:00,2023-05-03 01:40:00,87.0,174.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,SF FAIL ALARM  - MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009,,2023-07-23 12:28:24,24,2023-07-22 11:38:00,2023-07-22 12:30:00,52.0,104.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOT WORKING,SENSOR FAILURE,CM
AIR HANDLING UNIT-05,"AHU-A1110-422 DUCT INSULATION DAMAGED T4-09-04
",,2023-08-16 20:11:51,24,2023-08-15 19:15:00,2023-08-15 22:00:00,165.0,495.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1110-422 – T4-09-04,,2023-10-26 17:45:32,24,2023-10-25 16:55:00,2023-10-25 18:40:00,105.0,140.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – T4-09-04,,2023-12-02 02:02:55,24,2023-12-01 01:10:00,2023-12-01 03:40:00,150.0,450.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-422 FILTER DIRTY,,2022-02-09 08:11:03,24,2022-02-08 07:15:00,2022-02-08 09:00:00,105.0,315.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-422 – DUCT INSULATION DAMAGED – T4-09-04,,2022-02-21 22:15:49,24,2022-02-20 21:25:00,2022-02-20 22:55:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED -T4-09-04,,2022-05-14 01:07:59,24,2022-05-13 00:15:00,2022-05-13 02:15:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-422 CHILLED WATER LINE INSULATION DAMAGED,,2022-10-10 02:48:10,24,2022-10-09 01:55:00,2022-10-09 03:25:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1110-422 T4-09-04,,2022-04-28 13:49:24,24,2022-04-27 12:55:00,2022-04-27 14:00:00,65.0,195.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
