Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,DP3 FILTER ALARM-:AHU-A1110-422)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 009,,2022-07-05 07:59:25,24,2022-07-04 07:05:00,2022-07-04 08:35:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED,,2023-04-04 14:54:51,24,2023-04-03 14:00:00,2023-04-03 17:00:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-448- SUPPLY CHAIN BELT LOOSE – T4-09-04,,2022-05-12 23:19:45,24,2022-05-11 22:25:00,2022-05-11 23:50:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,LOOSE,DUCT SUPPORT LOOSE,CM
AIR HANDLING UNIT-05,FILTER DIRTY T4-09-04,,2022-08-03 08:14:35,24,2022-08-02 07:20:00,2022-08-02 08:30:00,70.0,210.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP1  FILTER ALARM, AHU-A1110-448,T4-09-04",,2023-08-10 15:01:18,24,2023-08-09 14:10:00,2023-08-09 15:40:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM – (AHU-A1110-448),,2024-04-08 10:32:42,24,2024-04-07 09:40:00,2024-04-07 11:40:00,120.0,260.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER AND MOTOR NOISY,,2023-02-15 01:11:43,24,2023-02-14 00:20:00,2023-02-14 03:20:00,180.0,720.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,LIGHTING SWITCH DAMAGED-T4-09-04,,2023-08-15 15:57:37,24,2023-08-14 15:07:00,2023-08-14 17:40:00,153.0,306.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE HANGING SUPPORT LOOSE-T4-09-04,,2022-11-28 02:33:19,24,2022-11-27 01:40:00,2022-11-27 04:30:00,170.0,510.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,LOOSE,DUCT SUPPORT LOOSE,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS(PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP2.MTB448.AHU448.SYSALM.DP1 /-T4-09-04											
						
",,2023-04-28 19:50:24,24,2023-04-27 19:00:00,2023-04-27 23:05:00,245.0,70.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1110-448,T4-09-04",,2023-12-03 20:45:10,24,2023-12-02 19:50:00,2023-12-02 22:50:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-448 - RAD OPEN FAIL ALARM T4-09-04,,2022-01-15 10:34:03,24,2022-01-14 09:40:00,2022-01-14 10:50:00,70.0,140.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1110-448 T4-09-04,,2022-02-23 08:16:35,24,2022-02-22 07:20:00,2022-02-22 08:45:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-448 DRAIN LINE BLOCKED,,2022-06-03 06:11:49,24,2022-06-02 05:20:00,2022-06-02 06:20:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU-A1110-448 -DP3 FILTER ALARM - T4-09-04,,2022-05-15 23:13:55,24,2022-05-14 22:23:00,2022-05-15 01:30:00,187.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05, FILTER DIRTY,,2022-02-03 01:06:49,24,2022-02-02 00:16:00,2022-02-02 03:25:00,189.0,190.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR FILTER IS DIRTY - :AHU-A1110-438 - T4-09-04,,2022-02-13 14:52:17,24,2022-02-12 14:00:00,2022-02-12 16:00:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2022-11-30 13:28:17,24,2022-11-29 12:35:00,2022-11-29 16:35:00,240.0,480.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"AHU-A1110-438
T4-09-04
SUPPLY SIDE BELT DAMAGED",,2024-03-18 11:08:39,24,2024-03-17 10:15:00,2024-03-17 15:15:00,300.0,185.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT WORKING,,2023-07-26 20:17:07,24,2023-07-25 19:25:00,2023-07-26 00:30:00,305.0,305.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-09-27 08:14:44,24,2022-09-26 07:20:00,2022-09-26 09:30:00,130.0,260.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR LEAKAGE FROM CANVAS RELEAF SIDE -  AHU-A1110-438 – T4-09-04,,2022-11-03 22:14:23,24,2022-11-02 21:20:00,2022-11-02 22:50:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,SUPPLY DUCT EXHAUST DOOR AIR LEAKAGE - T4-09-04 MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2022-05-30 08:16:41,24,2022-05-29 07:20:00,2022-05-29 08:50:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-440 CHILLED WATER LINE INSULATION DAMAGED,,2022-12-13 01:05:32,24,2022-12-12 00:10:00,2022-12-12 03:10:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"DP1  FILTER ALARM, AHU-A1110-440, T4-09-04",,2023-07-25 08:12:12,24,2023-07-24 07:20:00,2023-07-24 12:15:00,295.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,RETURN BLOWER SIDE ABNORMAL SOUND,,2023-12-25 10:20:14,24,2023-12-24 09:30:00,2023-12-24 13:05:00,215.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,FILTER ALARM- T4-09-04,,2022-09-27 08:50:06,24,2022-09-26 08:00:00,2022-09-26 10:45:00,165.0,166.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DEPARTURE FIRST CLASS ROW 1  COUNTER 1 AC TOO COLD,,2023-11-11 18:13:08,24,2023-11-10 17:20:00,2023-11-10 18:15:00,55.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AHU-A1110-442 – CH1 PREMIUM OFFICE AC VENT DIRTY,,2022-02-18 20:00:12,24,2022-02-17 19:10:00,2022-02-17 22:10:00,180.0,175.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -T4-09-04,,2022-04-27 20:05:09,24,2022-04-26 19:10:00,2022-04-26 21:00:00,110.0,220.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-422 – T4-09-04,,2022-06-20 08:10:57,24,2022-06-19 07:20:00,2022-06-19 10:15:00,175.0,195.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC TOO HOT IN ALMURJAN COUNTER ROW NUMBER 2,,2022-07-18 22:51:23,24,2022-07-17 21:55:00,2022-07-17 23:15:00,80.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU-A1110-442- CH1 PERMIUM OFFICE AC VENT DIRTY,,2022-08-19 23:51:33,24,2022-08-18 23:00:00,2022-08-19 00:30:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AC VENT IS DIRTY - AHU-A1110-442 - CH1 PREMIUM OFFICE,,2022-10-20 01:30:53,24,2022-10-19 00:35:00,2022-10-19 02:05:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM  -AHU-A1110-442  - MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2022-11-04 08:10:41,24,2022-11-03 07:15:00,2022-11-03 09:00:00,105.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FIRST CLASS COUNTER NUMBER  1 AC TOO COLD,,2022-11-17 03:28:02,24,2022-11-16 02:35:00,2022-11-16 04:15:00,100.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,A/C IS TOO COLD IN ROW 1-COUNTER 1,,2022-11-22 06:04:59,24,2022-11-21 05:10:00,2022-11-21 06:10:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,BUSINESS CLASS ROW NO 1 AC TOO COLD,,2022-12-29 18:39:10,24,2022-12-28 17:45:00,2022-12-28 18:15:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD -ROW 2 SALES OFFICE,,2023-01-01 04:22:36,24,2022-12-31 03:30:00,2022-12-31 05:00:00,90.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - CHECK IN ROW 1,,2023-03-05 06:08:13,24,2023-03-04 05:15:00,2023-03-04 06:20:00,65.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"AC TOO COLD, CHECK IN ROW-1  COUNTER #1",,2023-03-06 04:09:56,24,2023-03-05 03:15:00,2023-03-05 06:54:00,219.0,118.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,CHECK IN ROW 3 COUNTER 1 - AC TOO COLD,,2023-03-18 17:09:01,24,2023-03-17 16:15:00,2023-03-17 16:45:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,DEPARTURE FIRST CLASS CHECK IN COUNTER 1 AND 2 AREA TOO COLD,,2023-03-17 00:29:40,24,2023-03-15 23:35:00,2023-03-16 01:00:00,85.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC VENT DIRTY -ROW 2 SALES OFFICE,,2023-04-23 01:23:25,24,2023-04-22 00:30:00,2023-04-22 02:45:00,135.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,BUSINESS CLASS DEPARTURE SCREENING AREA AC TOO COLD,,2023-05-12 23:34:27,24,2023-05-11 22:40:00,2023-05-11 23:40:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,BEHIND CHECK IN IN ROW 2 PREMIUM SALES NEXT TO BUSINESS CLASS COUNTERS/AC TOO COLD,,2023-07-12 07:30:52,24,2023-07-11 06:35:00,2023-07-11 09:40:00,185.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AS VENT DIRTY - PREMIUM SALE OFFICE CH-1,,2023-07-23 22:09:07,24,2023-07-22 21:15:00,2023-07-22 23:15:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT SWITCH DAMAGED,,2023-07-27 20:00:23,24,2023-07-26 19:10:00,2023-07-26 23:49:00,279.0,363.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,FIRST CLASS DEPARTURE CHECK IN ROW 1  AC TOO HOT,,2023-08-14 18:34:37,24,2023-08-13 17:41:00,2023-08-13 19:50:00,129.0,64.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-08-15 10:32:10,24,2023-08-14 09:40:00,2023-08-14 18:15:00,515.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AC TOO COLD– DEPARTURES ROW 1 COUNTER 1 TO 4
",,2023-08-28 15:36:13,24,2023-08-27 14:45:00,2023-08-28 00:15:00,570.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05, AC TOO COLD - CHECK IN AREA ROW 1 AREA,,2023-09-12 05:08:09,24,2023-09-11 04:15:00,2023-09-11 05:40:00,85.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM – T4-09-04,,2023-10-03 07:55:19,24,2023-10-02 07:00:00,2023-10-02 09:50:00,170.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"PREMIUN SALES AREA BEHIND ROW 03,CHECK IN  – AC TOO COLD",,2023-10-21 04:04:03,4,2023-10-20 23:40:00,2023-10-21 02:06:00,146.0,65.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURES CHECK-IN ROW 1 COUNTER AREA,,2023-10-30 05:33:00,24,2023-10-29 04:41:00,2023-10-29 05:55:00,74.0,34.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE CHECK-IN ROW 1 COUNTER AREA,,2023-11-07 19:34:36,24,2023-11-06 18:40:00,2023-11-06 22:10:00,210.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD – DEPARTURE CHECK IN ROW 1 AREA,,2023-11-15 02:31:56,24,2023-11-14 01:35:00,2023-11-14 05:55:00,260.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - ROW ONE FIRST CLASS,,2023-12-03 23:22:14,24,2023-12-02 22:30:00,2023-12-02 23:30:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD  - DEPARTURES - FIRST CLASS CHECKING COUNTER 1,,2023-12-10 16:58:27,24,2023-12-09 16:05:00,2023-12-09 23:50:00,465.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD – DEPARTURES ROW 1 COUNTER 1,,2023-12-21 23:20:42,24,2023-12-20 22:25:00,2023-12-21 00:35:00,130.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,BLOWER FAN FAULTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1110-442 - MECHANICAL ROOM T4-09-04,,2024-02-11 01:06:19,24,2024-02-10 00:10:00,2024-02-10 01:32:00,82.0,246.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-442 CH1 PREMIUM OFFICE AC VENT DIRTY,,2024-03-21 02:03:50,24,2024-03-20 01:10:00,2024-03-20 03:55:00,165.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE CHECK-IN ROW #2 COUNTER #13 & 14 AREA,,2024-04-23 06:19:41,24,2024-04-22 05:25:00,2024-04-22 06:20:00,55.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,"AC TOO COLD, ROW-1 ALL COUNTER AREA",,2024-04-24 21:41:24,24,2024-04-23 20:50:00,2024-04-24 01:00:00,250.0,63.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD PREMIUM TICKETING OFFICE  BETWEEN CHECK IN ROW 1 - 3,,2024-04-26 09:13:54,24,2024-04-25 08:20:00,2024-04-25 16:00:00,460.0,63.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT -QR PREMIUM SALES COUNTER NEAR ROW 2,,2022-09-14 14:31:25,24,2022-09-13 13:40:00,2022-09-13 15:40:00,120.0,37.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU-A1110-442 – AC VENT IS DIRTY – T4-09-04,,2022-09-18 02:31:24,24,2022-09-17 01:41:00,2022-09-17 05:35:00,234.0,195.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-442 DP1 FILTER ALARM,,2022-09-18 14:57:07,24,2022-09-17 14:05:00,2022-09-17 15:45:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC TEMPERATURE TOO COLD -  ALFSAFWA CHECK IN  ROW 1 COUNTER 1,,2022-11-24 06:12:22,24,2022-11-23 05:20:00,2022-11-23 06:20:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD- ALSAFWA CHECKING COUNTERS,,2023-04-10 05:41:34,24,2023-04-09 04:50:00,2023-04-09 05:30:00,40.0,35.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURES PREMIUM SALES BEHIND ROW 4 AND 5,,2023-05-17 16:01:40,24,2023-05-16 15:10:00,2023-05-16 16:00:00,50.0,50.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,"NEAR ROW 2 - QR SALES PREMIUM OFFICE AC TOO COLD
",,2023-05-18 08:55:44,24,2023-05-17 08:00:00,2023-05-17 12:15:00,255.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,AC TOO COLD - CHECKING COUNTER 1 ROW #1 DEPARTURES,,2023-05-28 05:04:31,24,2023-05-27 04:10:00,2023-05-27 09:10:00,300.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,A/C IS TOO COLD QR PREMIUM COUNTER BEHIND ROW 5,,2023-06-16 09:13:41,24,2023-06-15 08:20:00,2023-06-15 09:15:00,55.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,DEPARTURE BUSINESS CLASS AREA AC TOO COLD -,,2023-08-03 12:21:15,24,2023-08-02 11:35:00,2023-08-02 15:35:00,240.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD IN DEPARTURE CHECK IN AREA -,,2023-08-04 12:59:39,24,2023-08-03 12:05:00,2023-08-03 16:45:00,280.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,TEMPERATURE LOW IN CABINS -Business Class / First Class,,2023-08-07 21:53:48,24,2023-08-06 21:00:00,2023-08-06 23:59:00,179.0,64.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT – CHECKING COUNTER ROW 1 AND 2 DEPARTURES,,2023-08-15 19:34:58,24,2023-08-14 18:45:00,2023-08-14 19:45:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT CHECK IN ROW 2 BUSINESS CLASS DEPARTURE,,2023-08-18 06:35:36,24,2023-08-17 05:40:00,2023-08-17 09:35:00,235.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD-DEPARTURE CHECK-IN ROW #2 AREA(CM-2023-05-1588),,2023-09-27 23:10:54,24,2023-09-26 22:16:00,2023-09-26 23:16:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - PREMIUM OFFICE NUMBER A1-2FCH1-04 LANDSIDE CHECK IN COUNTER SIDE,,2023-11-09 03:27:44,24,2023-11-08 02:35:00,2023-11-08 05:10:00,155.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD -  FIRST CLASS DEPARTURE ROW 1,,2023-12-02 23:47:04,24,2023-12-01 22:55:00,2023-12-02 01:05:00,130.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD  CHECK IN ROW # 2 DEPARTURE HALL,,2023-12-22 00:49:07,24,2023-12-20 23:55:00,2023-12-21 01:20:00,85.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD PREMIUM CHECK IN  ROW # 01,,2024-02-05 04:18:14,24,2024-02-04 03:25:00,2024-02-04 05:30:00,125.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - ROW 1 COUNTER 1,,2024-02-14 03:35:37,24,2024-02-13 02:40:00,2024-02-13 05:30:00,170.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC IS TOO COLD -DEPARTURE ROW NO-1-CHECK IN COUNTERS - 1ST CLASS LOUNGE,,2024-03-18 06:57:54,24,2024-03-17 06:05:00,2024-03-17 10:05:00,240.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,FILTER ALARM,,2022-09-27 08:13:47,24,2022-09-26 07:20:00,2022-09-26 09:15:00,115.0,230.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-442 LIGHT IS NOT ILLUINATING,,2022-10-31 04:19:10,24,2022-10-30 03:25:00,2022-10-30 04:30:00,65.0,130.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05, AHU-A1110-442 CHILLED WATER LINE INSULATION DAMAGED,,2022-12-05 01:36:26,24,2022-12-04 00:45:00,2022-12-04 02:45:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"AC TOO COLD CHECKIN ROW 1 COUNTERS 1,2 AND 3",,2022-12-13 02:14:32,24,2022-12-12 01:20:00,2022-12-12 03:20:00,120.0,5.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC IS TOO COLD-PREMIUM COUNTERS ROW 2- 1 OFFICE BEHIND -,,2022-12-15 16:08:06,24,2022-12-14 15:18:00,2022-12-14 17:40:00,142.0,57.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD  CHECKIN ROW 1 ALL COUNTERS,,2022-12-18 17:03:07,24,2022-12-17 16:10:00,2022-12-17 17:10:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"AHU-A1110-442 – AC VENT IS DIRTY – DEPARTURE BUSINESS CLASS CHECK-IN AREA, PREMIUM OFFICE",,2022-12-21 21:03:32,24,2022-12-20 20:10:00,2022-12-20 22:40:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AC TOO COLD PREMIUM SALES OFFICE DEPARTURE ROW 2,,2022-12-26 09:36:29,24,2022-12-25 08:45:00,2022-12-25 12:35:00,230.0,45.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD  IN -QR PREMIUM SALES OFFICE NEAR CHECK IN COUNTER DEPATURE SECOND FLOOR.,,2023-01-01 12:16:05,24,2022-12-31 11:25:00,2022-12-31 12:25:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD -CHECK IN ROW 1,,2023-01-04 09:10:17,24,2023-01-03 08:15:00,2023-01-03 09:45:00,90.0,50.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - IN  PTC ROW  #4 AND 5 PREMIUM SALES BUSINESS CLASS CHECKING COUNTER,,2023-01-12 04:37:22,24,2023-01-11 03:45:00,2023-01-11 06:35:00,170.0,40.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC VENT DIRTY  - CH1 PREMIUM OFFICE,,2023-02-22 01:02:51,24,2023-02-21 00:05:00,2023-02-21 01:45:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC VENT DIRTY – PREMIUM OFFICE CH1- AHU-A1110-442,,2023-03-20 03:38:17,24,2023-03-19 02:45:00,2023-03-19 05:00:00,135.0,245.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-442 FILTER DIRTY T4-24-01,,2023-05-28 01:36:54,24,2023-05-27 00:45:00,2023-05-27 05:10:00,265.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP1 FILTER STATUS-ASD-MTB-FOF024-AHU055(AHU-A1110-442) / -MECHANICAL ROOM T4-09-04							
",,2023-06-24 11:39:55,24,2023-06-23 10:45:00,2023-06-23 15:20:00,275.0,205.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AC NOT WORKING (TOO HOT) – DEPARTURE ROW 2 PREMIUM CHECK IN COUNTER,,2023-07-02 10:34:13,24,2023-07-01 09:40:00,2023-07-01 11:35:00,115.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO WARM - CHECK IN ROW # 2  AREA,,2023-08-19 08:44:12,24,2023-08-18 07:50:00,2023-08-18 16:50:00,540.0,66.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,CH1 SALES OFFICE A/C VENTS DIRTY,,2024-04-24 19:56:54,24,2024-04-23 19:03:00,2024-04-23 21:35:00,152.0,367.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,A/C VENTS IS DIRTY PREMIUM SALE OFFICE,,2023-11-26 02:20:56,24,2023-11-25 01:25:00,2023-11-25 03:10:00,105.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,FAN BLOWER IS DIRTY,CM
AIR HANDLING UNIT-05,"AC NOT WORKING AREA  HOT
DEPARTURE LANDSIDE, PREMIUM SALES BACK OFFICE  NEXT TO CHECK IN ROW 2
",,2024-01-30 08:21:47,24,2024-01-29 07:30:00,2024-01-29 09:35:00,125.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,CHECK IN HALL ROW 1 AC TOO COLD,,2024-02-14 07:27:54,24,2024-02-13 06:35:00,2024-02-13 12:45:00,370.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT - THE WHOLE OF CHECK IN ROW 2,,2024-02-16 22:33:57,24,2024-02-15 21:40:00,2024-02-15 23:59:00,139.0,62.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,"AC IS TOO COLD - DEPARTURE ROW.NO.1 -COUNTER 1
",,2024-03-18 22:54:46,24,2024-03-17 22:00:00,2024-03-18 00:30:00,150.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC NOT WORKING -ROW 2 DEPARTURE,,2024-04-11 01:49:57,24,2024-04-10 00:55:00,2024-04-10 03:04:00,129.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,AC NOT WORKING - DEPARTURE CHECK-IN ROW #2 AREA,,2024-04-12 17:49:57,24,2024-04-11 16:55:00,2024-04-11 17:55:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"DEPARTURE ROW 1 AND 2 A/C IS TOO HOT

",,2024-04-17 00:16:39,24,2024-04-15 23:23:00,2024-04-16 01:02:00,99.0,67.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD – CHI ROW – 1-3,,2023-10-27 07:12:54,24,2023-10-26 06:20:00,2023-10-26 07:30:00,70.0,40.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"AC TOO COLD ,ROW-1, COUNTER-1,2,& 3",,2023-11-18 01:48:07,24,2023-11-17 00:55:00,2023-11-17 03:15:00,140.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,BEARING NOISE - :AHU-A1110-442 - MECHANICAL ROOM T4-09-04,,2023-11-20 09:23:32,24,2023-11-19 08:30:00,2023-11-19 17:10:00,520.0,970.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"AC TEMP VERY COLD -FIRST CLASS  CHECK IN COUNTER 1 AREA,DEPARTURE .",,2023-12-01 01:57:07,24,2023-11-30 01:05:00,2023-11-30 04:35:00,210.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD -CHECK IN ROW # 1,,2023-12-28 23:56:04,24,2023-12-27 23:00:00,2023-12-28 00:20:00,80.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD CHECKIN ROW 1 COUNTER 1,,2024-02-18 01:31:57,24,2024-02-17 00:35:00,2024-02-17 06:30:00,355.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,"AC TOO COLD – FIRST CLASS CHECKING COUNTERS ROW 1, CHECKING AREA",,2024-04-19 00:02:37,24,2024-04-17 23:10:00,2024-04-17 23:55:00,45.0,45.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - PREMIUM SALES OFFICE IN BETWEEN ROW 1 AND 2,,2022-01-07 16:56:44,24,2022-01-06 16:06:00,2022-01-06 20:00:00,234.0,70.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU-A1110-442 RELIEF SIDE BLOWER NOISY T4-09-04,,2022-02-01 01:20:29,24,2022-01-31 00:25:00,2022-01-31 02:25:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,"MTB, LEVEL 2, CHECK-IN ROW 1, COUNTER NUMBER 1  - AC TEMPERATURE IS TOO COLD
(PASSENGER COMPLAINT)",,2022-02-21 07:34:19,4,2022-02-21 03:10:00,2022-02-21 05:15:00,125.0,65.0,1,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD -CH1 ROW 1 COUNTER 2,,2022-02-23 05:10:59,24,2022-02-22 04:15:00,2022-02-22 05:50:00,95.0,35.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - QR PREMIUM SALES DEPARTURE BETWEEN ROO 1 & 2,,2022-01-28 15:05:29,24,2022-01-27 14:15:00,2022-01-27 15:05:00,50.0,50.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-04-19 09:27:46,24,2022-04-18 08:37:00,2022-04-18 10:00:00,83.0,249.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,"AC TEMPERATURE IS TOO HOT - MTB, LEVEL 2, PREMIUM SALES OFFICE, CHECK-IN ROW 2",,2022-07-23 23:50:49,24,2022-07-22 22:55:00,2022-07-22 23:55:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE CHECK-IN ROW #1 AREA,,2022-12-14 02:10:07,24,2022-12-13 01:20:00,2022-12-13 04:10:00,170.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - PREMIUM SALES OFFICE IN BETWEEN ROW 4 AND 5,,2022-12-23 00:04:57,24,2022-12-21 23:15:00,2022-12-22 00:15:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,QR PREMIUM SALES OFFICE-NEAR CHECK IN ROW#02-AC TOO COLD,,2023-01-15 08:54:11,24,2023-01-14 08:00:00,2023-01-14 15:15:00,435.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURES - ROW #1 - COUNTER #1,,2023-03-16 05:51:22,24,2023-03-15 05:00:00,2023-03-15 06:00:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,A/C IS TOO COLD IN ROW 1,,2023-03-27 15:48:01,24,2023-03-26 14:55:00,2023-03-26 15:55:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC NOT WORKING – DEPARTURE IMMIGRATION AREA,,2023-07-13 00:30:53,24,2023-07-11 23:35:00,2023-07-12 01:02:00,87.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AIR FILTER IS DIRTY - AHU-A1110-442 – T4-09-04,,2022-02-10 16:31:04,24,2022-02-09 15:40:00,2022-02-09 17:40:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO HOT CHECK IN ROW 1 AND 2,,2022-04-16 12:15:56,24,2022-04-15 11:20:00,2022-04-15 12:20:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC VENT DIRTY - CH1 PREMIUM OFFICE,,2022-04-20 06:02:06,24,2022-04-19 05:12:00,2022-04-19 06:20:00,68.0,136.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU GRILL IS DIRTY - AHU-A1110-442 - CH1 PREMIUM SALES OFFICE,,2022-06-21 20:45:36,24,2022-06-20 19:50:00,2022-06-20 21:30:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05, DP1 FILTER ALARM – T4-09-04,,2022-08-16 14:23:05,24,2022-08-15 13:30:00,2022-08-15 17:00:00,210.0,176.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,FILTER BLOCKED,CM
AIR HANDLING UNIT-05,DP 2 FILTER ALARM AHU-A1110-442),,2023-03-05 09:51:33,24,2023-03-04 09:00:00,2023-03-04 12:19:00,199.0,182.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS - AIR HANDLING UNIT 055 (TAG NO:AHU-A1110-442)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP4.MTB442.AHU442.SYSALM.DP1 /",,2023-03-04 23:29:09,24,2023-03-03 22:35:00,2023-03-04 01:55:00,200.0,225.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,CHECK IN COUNTER 1  AC TOO COLD,,2023-04-01 06:23:21,24,2023-03-31 05:30:00,2023-03-31 06:30:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,SAMSONITE SHOP- CC140  NEAR VIP GATE NO 1 -AC NOT WORKING,,2023-09-16 23:52:12,24,2023-09-15 22:55:00,2023-09-16 01:05:00,130.0,125.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,AC VENT DIRTY - AHU-A1110-442 – CH1 PREMIUM SALES OFFICE,,2023-09-28 19:58:47,24,2023-09-27 19:05:00,2023-09-27 23:05:00,240.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AC VENT DIRTY - CH1 PREMIUM SALES OFFICE,,2024-04-04 01:01:27,24,2024-04-03 00:06:00,2024-04-03 02:06:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AC NOT WORKING -RO1 AND 2 DEPARTURE AREA,,2024-04-07 11:24:01,24,2024-04-06 10:30:00,2024-04-06 14:55:00,265.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AIR FILTER IS DIRTY - AHU-A1110-444 - T4-09-04,,2022-02-13 14:56:28,24,2022-02-12 14:05:00,2022-02-12 16:05:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2022-05-30 09:50:12,24,2022-05-29 09:00:00,2022-05-29 11:25:00,145.0,175.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DRAIN LINE BLOCKED T4-09-04,,2022-06-07 21:54:30,24,2022-06-06 21:00:00,2022-06-06 22:30:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS-FILTERS 810-AIR HANDLING UNIT 057 (TAG NO:AHU-A1110-444)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2022-07-18 22:43:31,24,2022-07-17 21:50:00,2022-07-18 01:00:00,190.0,115.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC VENT DIRTY CH1 PREMIUM OFFICE,,2022-11-19 01:14:28,24,2022-11-18 00:20:00,2022-11-18 02:10:00,110.0,220.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"CHILLED WATER LINE PAINT FADED -AHU-A1110-444, AHU-A1110-442, AHU-A1110-440 T4-09-04",,2022-12-01 09:41:00,24,2022-11-30 08:50:00,2022-11-30 15:00:00,370.0,1110.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - MECHANICAL ROOM T4-09-04 - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP5.MTB444.AHU444.SYSALM.DP1 /,,2023-04-21 15:59:16,24,2023-04-20 15:05:00,2023-04-20 17:50:00,165.0,275.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-444-CABIN LAMP FAULTY  (T4-24-01),,2023-12-22 10:22:11,24,2023-12-21 09:30:00,2023-12-21 12:15:00,165.0,330.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1110-444 T4-09-04  FILTER ALARM,,2022-09-07 01:12:40,24,2022-09-06 00:20:00,2022-09-06 01:50:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY T4-24-01,,2023-05-29 22:56:33,24,2023-05-28 22:00:00,2023-05-29 01:59:00,239.0,233.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING - AHU-A1110-444 – T4-09-04,,2023-08-05 20:01:46,24,2023-08-04 19:10:00,2023-08-05 00:15:00,305.0,305.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,RELIEF FAN BELT DAMAGED -T4-09-04,,2023-09-22 01:00:59,24,2023-09-21 00:05:00,2023-09-21 01:35:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY FAN BELT DAMAGED -T4-09-04,,2023-09-22 01:02:30,24,2023-09-21 00:05:00,2023-09-21 03:40:00,215.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE IST CLASS CHECK-IN COUNTER AREA,,2022-12-29 19:10:53,24,2022-12-28 18:20:00,2022-12-28 18:50:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AHU-A1110-444 DP1 FILTER ALARM T4-09-04,,2023-01-11 08:28:38,24,2023-01-10 07:35:00,2023-01-10 08:35:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AHU-A1110-444 – T4-09-04,,2023-02-21 08:06:44,24,2023-02-20 07:15:00,2023-02-20 09:35:00,140.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1110-444)-DP1 FILTER ALARM-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2023-07-24 11:54:02,24,2023-07-23 11:00:00,2023-07-23 18:45:00,465.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY  -AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024 -T4-09-04,,2023-09-24 20:04:06,24,2023-09-23 19:10:00,2023-09-23 23:15:00,245.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-444 FILTER DIRTY -  T4-09-04,,2024-03-06 08:49:00,24,2024-03-05 07:55:00,2024-03-05 10:05:00,130.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY SIDE BEARING NOISY T4-09-04,,2023-11-06 09:34:55,24,2023-11-05 08:40:00,2023-11-05 14:00:00,320.0,815.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,ROW NO 2 & COUNTER NO 2 AC TOO HOT,,2024-04-17 02:10:14,24,2024-04-16 01:16:00,2024-04-16 03:40:00,144.0,66.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,LOW AIR PRESSURE,SENSOR FAULTY,CM
AIR HANDLING UNIT-05,T4-09-04;MECHANICALROOM – HEAVY WATER LEAKAGE,,2024-04-19 13:01:20,4,2024-04-19 08:35:00,2024-04-19 09:35:00,60.0,180.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,WATER DRIPPING FROM CEILING-NEAR INFORMATION DESK-MEET AND GREET AREA,,2022-07-22 21:14:47,4,2022-07-22 16:50:00,2022-07-22 17:50:00,60.0,60.0,1,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-444  FILTER ALARM,,2022-12-20 20:07:37,24,2022-12-19 19:15:00,2022-12-19 21:15:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU FILTER ALARM,,2022-08-03 20:08:38,24,2022-08-02 19:15:00,2022-08-02 22:45:00,210.0,225.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1157-401 FILTER DIRTY T4-24-01,,2022-06-17 02:25:22,24,2022-06-16 01:30:00,2022-06-16 03:30:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM-AHU-A1157-401)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2022-07-06 21:10:39,24,2022-07-05 20:20:00,2022-07-05 22:20:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS – (TAG NO:AHU-A1157-401)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2022-09-03 01:17:09,24,2022-09-02 00:25:00,2022-09-02 01:25:00,60.0,180.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY - T4-24-01,,2022-10-29 11:52:17,24,2022-10-28 11:00:00,2022-10-28 16:00:00,300.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS - AIR HANDLING UNIT 193 (TAG NO:AHU-A1157-401)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2022-11-25 04:13:57,24,2022-11-24 03:20:00,2022-11-24 06:00:00,160.0,155.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS - AHU-A1157-401 - AIR HANDLING UNIT 193 (TAG NO:AHU-A1157-401)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024 - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1157.4FLRP1.IBFW401.AHU401.SYSALM.DP3 /,,2023-05-04 15:50:06,24,2023-05-03 15:00:00,2023-05-03 16:00:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,AHU-A1157-401 – BELT DAMAGED- -,,2023-05-08 16:37:05,24,2023-05-07 15:45:00,2023-05-07 18:50:00,185.0,105.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS - AHU-A1157-401 -,,2023-06-07 21:02:30,24,2023-06-06 20:10:00,2023-06-06 22:40:00,150.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1157-401-RETURN GRILL BLOCKED .,,2023-07-26 14:36:47,24,2023-07-25 13:45:00,2023-07-25 17:45:00,240.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-09-19 02:04:26,24,2023-09-18 01:10:00,2023-09-18 03:10:00,120.0,125.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - T4-24-01,,2023-10-26 08:11:06,24,2023-10-25 07:20:00,2023-10-25 08:50:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY – (AHU-A1157-401) - T4 24 01,,2023-12-28 20:47:45,24,2023-12-27 19:50:00,2023-12-27 23:00:00,190.0,380.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS - FILTERS 946-AIR HANDLING UNIT 193 (TAG NO:AHU-A1157-401)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024 - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1157.4FLRP1.IBFW401.AHU401.SYSALM.DP3 /,,2022-09-18 02:42:39,24,2022-09-17 01:50:00,2022-09-17 04:30:00,160.0,165.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1157-401 – T4-24-01,,2023-01-14 18:31:10,24,2023-01-13 17:35:00,2023-01-13 18:55:00,80.0,320.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1157-401)-COOLING COIL DIRTY-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2023-08-10 20:34:26,24,2023-08-09 19:40:00,2023-08-09 23:00:00,200.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05, DUCT INSULATION DAMAGED – TG-24-01,,2023-11-11 20:41:22,24,2023-11-10 19:50:00,2023-11-10 23:00:00,190.0,380.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1157-401-AHU FILTER DIRTY,,2022-08-18 03:46:10,24,2022-08-17 02:50:00,2022-08-17 06:05:00,195.0,370.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1157.4FLRP1.IBFW401.AHU401.SYSALM.DP3 /,,2022-10-07 12:27:20,24,2022-10-06 11:35:00,2022-10-06 13:30:00,115.0,65.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AHU-A1157-401 – T4-24-01,,2022-11-10 09:45:59,24,2022-11-09 08:50:00,2022-11-09 16:35:00,465.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"DP3 DUST FILTER STATUS							
ASD-MTB-FOF024-AHU193 AHU-A1157-401							
AIR HANDLING UNIT 193 (TAG NO:AHU-A1157-401)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024							
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1157.4FLRP1.IBFW401.AHU4",,2023-06-17 07:37:40,24,2023-06-16 06:45:00,2023-06-16 08:35:00,110.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,RETURN DUCT BLOCKED -T4-24-01,,2024-02-21 14:20:22,24,2024-02-20 13:25:00,2024-02-20 16:10:00,165.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER NOISY,,2023-12-29 09:58:24,24,2023-12-28 09:05:00,2023-12-28 12:35:00,210.0,630.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS - AIR HANDLING UNIT 193 (TAG NO:AHU-A1157-401)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2023-12-29 19:22:04,24,2023-12-28 18:30:00,2023-12-28 21:00:00,150.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,SENSOR FAILURE,CM
AIR HANDLING UNIT-05,AHU-A1157-401 FILTER DIRTY A4-24-01,,2024-02-22 14:43:25,24,2024-02-21 13:50:00,2024-02-21 15:30:00,100.0,125.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED- AHU-A1157-401 – T4-24-01,,2023-12-30 13:31:53,24,2023-12-29 12:40:00,2023-12-29 15:40:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS - FILTERS 946-AIR HANDLING UNIT 193 (TAG NO:AHU-A1157-401)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024;PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1157.4FLRP1.IBFW401.AHU401.SYSALM.DP3 /,,2022-04-08 11:10:22,24,2022-04-07 10:20:00,2022-04-07 17:10:00,410.0,125.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,"COOLING COIL DIRTY – T4-24-01

",,2022-02-20 20:23:00,24,2022-02-19 19:30:00,2022-02-19 23:45:00,255.0,365.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP3 DUST FILTER STATUS	FILTERS 946-AIR HANDLING UNIT 193 (TAG NO:AHU-A1157-401)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024							
						
",,2022-03-23 15:17:54,24,2022-03-22 14:25:00,2022-03-22 21:00:00,395.0,250.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU-A1157-401 FILTER  AIR HANDLING UNIT 193 (TAG NO:AHU-A1157-401)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2022-10-02 19:50:24,24,2022-10-01 19:00:00,2022-10-01 20:00:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY AIR DUCT CANVAS DAMAGED - AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2022-10-13 08:44:26,24,2022-10-12 07:50:00,2022-10-12 09:50:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,"SUPPLY BLOWER SENSOR TUBE DAMAGED - AHU-A1157-401
",,2022-11-09 08:41:48,24,2022-11-08 07:50:00,2022-11-08 09:50:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,SENSOR DAMAGED,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT -CABIN LIGHT DAMAGE -T4-24-01,,2023-01-15 11:03:18,24,2023-01-14 10:13:00,2023-01-14 13:10:00,177.0,354.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRY -AHU-A11157-401-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2023-09-09 10:00:01,24,2023-09-08 09:10:00,2023-09-08 12:10:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY AHU-A1157-402,,2022-01-11 13:27:51,24,2022-01-10 12:35:00,2022-01-10 15:30:00,175.0,350.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY,,2022-01-11 15:20:40,24,2022-01-10 14:30:00,2022-01-10 17:00:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1157-402 – FILTER DIRTY--,,2022-08-09 08:42:09,24,2022-08-08 07:50:00,2022-08-08 12:15:00,265.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT  FILTER DIRTY -  AIR HANDLING UNIT 194 (TAG NO:AHU-A1157-402)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2023-09-20 08:15:52,24,2023-09-19 07:20:00,2023-09-19 09:20:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-10-27 01:02:08,24,2023-10-26 00:10:00,2023-10-26 01:40:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY-  AHU-A1157-402,,2022-10-29 00:01:52,24,2022-10-27 23:10:00,2022-10-28 01:40:00,150.0,450.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - ROOM# T4-24-01,,2022-11-26 20:35:48,24,2022-11-25 19:45:00,2022-11-25 22:45:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1157-402 COOLING COIL DIRTY T4-24-01,,2022-12-10 20:12:41,24,2022-12-09 19:25:00,2022-12-09 23:25:00,240.0,720.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,COOLING COIL DIRTY,CM
