Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,AHU-A1157-402 COOLING COIL DIRTY,,2023-01-13 21:47:37,24,2023-01-12 20:55:00,2023-01-13 00:00:00,185.0,555.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,"AHU-A1157-402,-FILTER  DIRTY-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024",,2023-08-10 20:32:40,24,2023-08-09 19:40:00,2023-08-09 23:40:00,240.0,480.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-COOLING COIL DIRTY (T4-24-01),,2023-09-03 20:45:13,24,2023-09-02 19:50:00,2023-09-02 22:50:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,"AIR HANDLING UNIT 194,-FILTER DIRTY--MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024
	",,2022-12-07 02:12:12,24,2022-12-06 01:20:00,2022-12-06 04:20:00,180.0,720.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1157-402 - T4-24-01,,2023-03-11 09:32:51,24,2023-03-10 08:40:00,2023-03-10 14:40:00,360.0,725.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1157-402 -T4-24-01,,2023-12-31 09:23:26,24,2023-12-30 08:30:00,2023-12-30 11:30:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,PANEL  BASE RUSTED MCC-AHU-1157-402 - T4-24-01,,2024-02-23 02:23:37,24,2024-02-22 01:30:00,2024-02-22 05:47:00,257.0,359.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,UNIT IS RUSTED,CM
AIR HANDLING UNIT-05,"AHU CABIN LAMP NOT ILLUMINATING - AHU-A1157-402 T4-24-01,",,2023-01-15 20:20:09,24,2023-01-14 19:30:00,2023-01-14 21:30:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY,,2023-04-07 20:09:39,24,2023-04-06 19:15:00,2023-04-06 22:15:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,T4-24-01 AHU-A1157-402  COOLING COIL DIRTY,,2023-09-09 20:55:22,24,2023-09-08 20:00:00,2023-09-08 23:00:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1157-403 – FILTER DIRTY--,,2022-04-16 20:20:54,24,2022-04-15 19:30:00,2022-04-15 21:30:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024 PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1157.4FLRP1.IBFW401.AHU403.SYSALM.DP3 /,,2022-08-15 00:35:01,24,2022-08-13 23:40:00,2022-08-14 00:40:00,60.0,180.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CABIN LIGHT NOT WORKING-AHU-A1157-403-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2023-04-12 20:08:25,24,2023-04-11 19:15:00,2023-04-11 22:00:00,165.0,235.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS AIR HANDLING UNIT 195 (TAG NO:AHU-A1157-403)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024							
",,2023-06-06 23:47:30,24,2023-06-05 22:55:00,2023-06-06 02:00:00,185.0,245.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1157-403 DP1 FINAL FILTER STATUS,,2023-07-14 18:39:28,24,2023-07-13 17:45:00,2023-07-13 18:55:00,70.0,85.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,FILTER DIRTY – AHU-A1157-403- T4 24 01,,2023-08-08 01:10:47,24,2023-08-07 00:20:00,2023-08-07 02:50:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,QA1 MAIN DINING – AC NOT WORKING,,2023-08-09 12:42:58,24,2023-08-08 11:50:00,2023-08-08 16:30:00,280.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,FILTER DIRTY – (AHU-A1157-403) – T4 24 01,,2023-12-28 20:45:48,24,2023-12-27 19:50:00,2023-12-27 23:00:00,190.0,570.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,RETURN SIDE BLOWER NOISY – T4-24-01,,2024-01-07 09:34:40,24,2024-01-06 08:40:00,2024-01-06 13:00:00,260.0,370.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU-A1157-403 DUCT INSULATION DAMAGED T4-24-01,,2024-01-07 20:54:14,24,2024-01-06 20:00:00,2024-01-06 22:30:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1157-403,,2022-10-29 00:03:05,24,2022-10-27 23:10:00,2022-10-28 03:25:00,255.0,365.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,Logical View.BAC3.IBF EAST.IBF E Fourth Floor T4-24-01.IBF DDC-A1157-AHU-403+401.DDC-A1157-AHU-403.System Alarms PH1-Supply Duct Hi Pressure Alm [PhAlm] - A1157-CON B IBF-AHU-403 PH1 SUPPLY DUCT HI PRESSURE ALARM,,2022-12-06 23:02:22,24,2022-12-05 22:10:00,2022-12-05 23:10:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,AHU TRIP ALARM,CM
AIR HANDLING UNIT-05,AC TOO HOT IN THE VIP LOUNGE GROUND FLOOR – IN THE RECEPTION AND COUNTERS AREA,,2023-03-14 08:59:46,24,2023-03-13 08:05:00,2023-03-13 14:30:00,385.0,40.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"PH1-SUPPLY DUCT HI PRESSURE ALARM, AHU-A1157-403",,2023-06-16 07:16:24,24,2023-06-15 06:25:00,2023-06-15 08:00:00,95.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,AHU TRIP ALARM,CM
AIR HANDLING UNIT-05,SUPPLY AIR DUCT INSULATION DAMAGED – (AHU-A1157-403) T4 24 01,,2023-09-05 15:47:56,24,2023-09-04 14:55:00,2023-09-04 16:55:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS -MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2022-08-09 17:37:58,24,2022-08-08 16:45:00,2022-08-08 17:15:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1157-403 FILTER DIRTY,,2023-05-28 22:08:18,24,2023-05-27 21:15:00,2023-05-27 23:15:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1157-403,,2023-07-06 10:37:36,24,2023-07-05 09:45:00,2023-07-05 12:30:00,165.0,370.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,PH1-SUPPLY DUCT HI PRESSURE ALM-AIR HANDLING UNIT 195 (TAG NO:AHU-A1157-403)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024-LOGICAL VIEW.BAC3.IBF EAST.IBF E FOURTH FLOOR T4-24-01.IBF DDC-A1157-AHU-403+401.DDC-A1157-AHU-403.SYSTEM A,,2023-08-21 05:06:37,24,2023-08-20 04:15:00,2023-08-20 04:45:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,AHU TRIP ALARM,CM
AIR HANDLING UNIT-05,PH1-SUPPLY DUCT HI PRESSURE ALM [PHALM] -AIR HANDLING UNIT 195 (TAG NO:AHU-A1157-403)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2023-09-29 13:28:06,24,2023-09-28 12:35:00,2023-09-28 13:05:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,OPERATIONAL ALARM,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER NOISY,,2023-12-29 09:56:55,24,2023-12-28 09:05:00,2023-12-28 12:35:00,210.0,630.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,CABIN LAMP FAULTY - T4-24-01,,2024-01-07 13:30:09,24,2024-01-06 12:35:00,2024-01-06 14:35:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,WATER DRIPPING FROM GLASS PANEL – NEAREST DOOR NUMBER B1-17A-08,,2022-07-22 23:59:15,4,2022-07-22 19:35:00,2022-07-22 20:35:00,60.0,60.0,1,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1157-403 – T4-24-01,,2022-12-28 08:29:56,24,2022-12-27 07:35:00,2022-12-27 09:35:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY;AHU-A1157-403 - T4-24-01,,2022-01-10 10:24:55,24,2022-01-09 09:30:00,2022-01-09 11:30:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,B1-16A-05  - WATER LEAKAGE FROM GLASS PANEL - NEAR WALKALATOR B-MW-2)-,,2022-08-01 12:26:39,24,2022-07-31 11:30:00,2022-07-31 12:30:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,RETUNE DUCT ABNORMAL NOISE - AHU-A1157-403 – T4-24-01,,2023-07-07 08:28:25,24,2023-07-06 07:35:00,2023-07-06 09:00:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,"PH1-SUPPLY DUCT HI PRESSURE ALM [PHALM] AIR HANDLING UNIT 195 (TAG NO:AHU-A1157-403)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024										
",,2023-09-28 11:18:30,24,2023-09-27 10:25:00,2023-09-27 11:25:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS -AIR HANDLING UNIT 196 (TAG NO:AHU-A1157-404)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2023-02-10 14:20:48,24,2023-02-09 13:25:00,2023-02-09 15:30:00,125.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY
",,2023-06-28 08:35:25,24,2023-06-27 07:40:00,2023-06-27 09:40:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-FILTER DIRTY -T4-24-01,,2023-12-27 08:55:16,24,2023-12-26 08:00:00,2023-12-26 10:00:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - T4-24-01,,2023-12-28 08:52:27,24,2023-12-27 08:00:00,2023-12-27 14:30:00,390.0,245.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - AIR HANDLING UNIT 196 (TAG NO:AHU-A1157-404)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2023-03-21 11:37:02,24,2023-03-20 10:45:00,2023-03-20 15:45:00,300.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - AHU-A1157-404,,2023-09-26 17:28:53,24,2023-09-25 16:35:00,2023-09-26 01:00:00,505.0,234.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT SWITCH FAULTY - T4-24-01,,2023-09-29 02:59:32,24,2023-09-28 02:10:00,2023-09-28 05:09:00,179.0,358.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,PH1-SUPPLY DUCT HI PRESSURE ALM AHU-A1157-404,,2024-03-25 10:35:39,24,2024-03-24 09:45:00,2024-03-24 10:45:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,THERMOSTAT VALUE MISMATCH,CM
AIR HANDLING UNIT-05,UNUSUAL SOUND FROM AIR HANDLING UNIT,,2023-12-06 12:04:28,24,2023-12-05 11:10:00,2023-12-05 18:00:00,410.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU -CABIN LAMP FAULTY -MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2023-12-30 13:30:09,24,2023-12-29 12:40:00,2023-12-29 18:15:00,335.0,335.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1157-404)-FILTER DIRTY -T4-24-01,,2024-04-23 01:19:59,24,2024-04-22 00:25:00,2024-04-22 04:20:00,235.0,245.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER ALARM – T4-24-01,,2022-10-05 09:21:35,24,2022-10-04 08:30:00,2022-10-04 10:00:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1157-404,,2022-10-29 20:44:50,24,2022-10-28 19:50:00,2022-10-28 23:55:00,245.0,330.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1157-404  DP1 FINAL FILTER STATUS,,2023-04-12 02:21:03,24,2023-04-11 01:30:00,2023-04-11 06:00:00,270.0,225.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-01-08 20:23:52,24,2022-01-07 19:30:00,2022-01-07 22:00:00,150.0,450.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT T3-24-47,,2022-02-25 11:56:11,24,2022-02-24 11:05:00,2022-02-24 12:05:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM AHU-A1157-404 T4-24-01,,2022-03-08 23:41:00,24,2022-03-07 22:50:00,2022-03-08 01:45:00,175.0,310.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,SUPPLY AIR DUCT INSULATION DAMAGED,,2022-11-27 17:42:33,24,2022-11-26 16:55:00,2022-11-26 18:25:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY – T4-24-01,,2023-09-28 21:38:36,24,2023-09-27 20:45:00,2023-09-27 23:00:00,135.0,405.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1157-405 FILTER DIRTY – T4-24-01,,2023-10-26 08:12:58,24,2023-10-25 07:20:00,2023-10-25 10:30:00,190.0,195.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHTING SWITCH DAMAGED - AHU-A1157-405 – T4-24-01,,2023-07-02 10:41:37,24,2023-07-01 09:51:00,2023-07-01 12:20:00,149.0,298.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - AHU-A1157-405 - MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024 - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1157.4FLRP1.IBFW404.AHU405.SYSALM.DP1 /,,2023-09-26 11:30:18,24,2023-09-25 10:40:00,2023-09-25 13:00:00,140.0,280.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT -UNUSUAL SOUND FROM AHU-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2023-12-07 10:26:29,24,2023-12-06 09:35:00,2023-12-06 13:00:00,205.0,725.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU-FILTER DIRTY -T4-24-01,,2023-12-27 08:53:49,24,2023-12-26 08:00:00,2023-12-26 14:40:00,400.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,T3-24-45 AC TOO HOT,,2022-02-25 11:27:44,24,2022-02-24 10:35:00,2022-02-24 13:25:00,170.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,T3-24-49 AC TOO HOT,,2022-02-25 11:49:38,24,2022-02-24 10:55:00,2022-02-24 14:55:00,240.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"COOLING COIL DIRTY – T4-24-01

",,2022-02-13 20:42:09,24,2022-02-12 19:50:00,2022-02-12 22:50:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY    AHU-A1157-405,,2022-10-29 20:42:43,24,2022-10-28 19:50:00,2022-10-28 21:45:00,115.0,345.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1157-405 MARINE LIGHT NOT WORKING,,2022-12-26 10:58:12,24,2022-12-25 10:05:00,2022-12-25 13:05:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AHU-A1157-405)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2022-01-08 15:32:33,24,2022-01-07 14:40:00,2022-01-07 16:45:00,125.0,375.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-06-06 21:42:15,24,2022-06-05 20:50:00,2022-06-05 22:00:00,70.0,140.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS - FILTERS 785-AIR HANDLING UNIT 032 (TAG NO:AHU-A1110-419)-AIRSIDE-MTB-FOURTH FLOOR AREA 010
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP3.MTB445.AHU419.SYSALM.DP1 /",,2022-07-24 02:28:27,24,2022-07-23 01:35:00,2022-07-23 02:58:00,83.0,121.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-419 FILTER ALARM- -,,2022-09-14 01:08:54,24,2022-09-13 00:15:00,2022-09-13 01:45:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU LAMP NOT WORKING - AHU-A1110-419,,2022-09-14 21:30:11,24,2022-09-13 20:40:00,2022-09-13 23:50:00,190.0,175.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,FAULTY CONTROL THERMOSTAT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-419 – T4-10-03,,2022-11-13 20:15:01,24,2022-11-12 19:25:00,2022-11-12 21:20:00,115.0,230.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"AHU-A1110-419-FILTER DIRTY--MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010
",,2023-04-10 08:25:22,24,2023-04-09 07:35:00,2023-04-09 09:04:00,89.0,178.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER VERY NOISY --  (TAG NO:AHU-A1110-419)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2023-12-28 14:30:30,24,2023-12-27 13:40:00,2023-12-27 17:40:00,240.0,720.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,LIGHTING FLEXIBLE CONNECTOR DAMAGED - AHU-A1110-419 – T4-10-03,,2024-02-29 23:18:12,24,2024-02-28 22:28:00,2024-02-29 01:12:00,164.0,328.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED -T4-08-04,,2022-08-02 06:08:02,24,2022-08-01 05:18:00,2022-08-01 06:18:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY AHU-A1110-419 - T4-09-04,,2023-10-25 16:34:21,24,2023-10-24 15:40:00,2023-10-24 18:40:00,180.0,175.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY – T4-10-03,,2022-09-24 23:50:01,24,2022-09-23 22:55:00,2022-09-23 23:55:00,60.0,180.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY AND RETURN V BELT DAMAGED - AHU-A1110-419 – T4-08-04,,2023-01-10 00:21:20,24,2023-01-08 23:25:00,2023-01-09 01:00:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU DRAIN LINE BLOCKED - AHU-A1110-419 – T4-08-04,,2023-03-11 21:36:45,24,2023-03-10 20:45:00,2023-03-10 22:30:00,105.0,210.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AIR FILTER DIRTY T4-08-04 TAG NO:AHU-A1110-419,,2022-01-14 01:11:14,24,2022-01-13 00:20:00,2022-01-13 06:45:00,385.0,135.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-419 – FILTER IS DIRTY – T4-08-04,,2022-02-12 20:15:28,24,2022-02-11 19:25:00,2022-02-11 21:25:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-419 DP3 FILTER ALARM,,2022-03-31 12:49:54,24,2022-03-30 11:55:00,2022-03-30 13:20:00,85.0,255.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-419- DP3 FILTER ALAM--,,2022-05-15 13:21:50,24,2022-05-14 12:30:00,2022-05-14 14:00:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU FILTER IS IDRTY - AHU-A1110-419 - MECHANICAL ROOM T4-10-03,,2022-08-14 09:29:52,24,2022-08-13 08:35:00,2022-08-13 10:05:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DRAIN LINE BLOCKED-AHU-A1110-419)-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2022-02-13 01:27:35,24,2022-02-12 00:30:00,2022-02-12 02:30:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AIR LEAKAGE FROM SUPPLY DUCT ACCESS DOOR - AHU-A1110-419 – T4-08-04,,2022-02-23 03:44:34,24,2022-02-22 02:54:00,2022-02-22 04:20:00,86.0,172.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-419 DP1 FILTER DIRTY,,2023-02-11 10:32:36,24,2023-02-10 09:40:00,2023-02-10 11:20:00,100.0,300.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"COOLING COIL DIRTY, AHU-A1110-419, T4-08-04",,2023-07-02 09:51:53,24,2023-07-01 09:00:00,2023-07-01 12:00:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-423 FILTER DIRTY T4-21-03,,2022-05-26 20:07:29,24,2022-05-25 19:17:00,2022-05-25 21:10:00,113.0,339.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,WATER LEAKAGE FROM AHU - (TAG NO:AHU-A1110-423) MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2022-06-03 10:34:12,24,2022-06-02 09:40:00,2022-06-02 10:40:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,(A1110-423)-DP1-FILTER ALARM-T4-21-03,,2023-01-24 01:24:58,24,2023-01-23 00:30:00,2023-01-23 01:30:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY – T4-08-04,,2023-06-22 21:59:48,24,2023-06-21 21:06:00,2023-06-21 23:50:00,164.0,201.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-423 - AHU INSIDE LAMP IS NOT WORKING – T4-21-03,,2022-09-17 22:48:09,24,2022-09-16 21:55:00,2022-09-16 23:25:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1110-423 – T4-08-04,,2023-05-22 17:05:49,24,2023-05-21 16:12:00,2023-05-21 18:12:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-423/409/443/417 T4-08-04 HR WHEEL BELT IS DAMAGED,,2023-06-16 10:11:24,24,2023-06-15 09:20:00,2023-06-15 16:20:00,420.0,965.0,5,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AIR FLOW MISMATCH,,2023-06-18 11:08:17,24,2023-06-17 10:15:00,2023-06-17 13:40:00,205.0,335.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,RELIEF BELT DAMAGED,,2023-08-29 12:05:43,24,2023-08-28 11:10:00,2023-08-28 12:10:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY -T4-08-04,,2022-09-27 20:10:39,24,2022-09-26 19:15:00,2022-09-26 21:35:00,140.0,190.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY-AIR HANDLING UNIT 036 (TAG NO:AHU-A1110-423)-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2023-06-18 14:38:07,24,2023-06-17 13:45:00,2023-06-17 15:15:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-423 – T4-21-03,,2023-06-23 08:16:25,24,2023-06-22 07:20:00,2023-06-22 09:00:00,100.0,300.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1110-423 – T4-08-04,,2024-01-19 11:38:01,24,2024-01-18 10:45:00,2024-01-18 13:15:00,150.0,230.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY  - T4-08-04,,2023-12-22 14:08:54,24,2023-12-21 13:15:00,2023-12-21 15:30:00,135.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,T4-08-04-RELIEF BELT DAMAGED-AIR HANDLING UNIT 036 (TAG NO:AHU-A1110-423)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2024-02-16 01:09:19,24,2024-02-15 00:15:00,2024-02-15 02:05:00,110.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1110-423,,2022-01-05 08:20:05,24,2022-01-04 07:30:00,2022-01-04 10:39:00,189.0,277.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-423-COOLING COIL DIRTY-T4-08-04,,2022-01-30 01:16:20,24,2022-01-29 00:25:00,2022-01-29 03:00:00,155.0,310.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RELIEF SIDE V BLET DAMAGED-AHU-A1110-423-T4-08-04,,2022-01-30 01:17:07,24,2022-01-29 00:25:00,2022-01-29 04:40:00,255.0,195.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-11-13 20:17:39,24,2022-11-12 19:25:00,2022-11-12 21:15:00,110.0,220.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY BELT LOOSE,,2022-02-17 01:11:39,24,2022-02-16 00:20:00,2022-02-16 02:20:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-02-16 20:06:28,24,2022-02-15 19:16:00,2022-02-15 21:16:00,120.0,240.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO COLD LUGGAGE SCREENING AREA,,2022-04-16 12:27:11,24,2022-04-15 11:35:00,2022-04-15 14:15:00,160.0,70.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – T4-08-04,,2022-04-26 20:19:50,24,2022-04-25 19:29:00,2022-04-25 21:00:00,91.0,182.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-427 BELT IS DAMAGED,,2022-01-28 10:42:20,24,2022-01-27 09:50:00,2022-01-27 11:15:00,85.0,145.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE IMMIGRATION,,2022-01-29 18:38:05,24,2022-01-28 17:48:00,2022-01-28 20:50:00,182.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,DEPARTURE IMMIGRATION COUNTERS -  AC TOO HOT,,2022-03-11 18:57:24,4,2022-03-11 14:37:00,2022-03-11 15:45:00,68.0,41.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT - DEPARTURE IMMIGRATION SCREENING AREA,,2022-03-15 23:27:05,24,2022-03-14 22:37:00,2022-03-14 23:35:00,58.0,58.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC IS TOO HOT -MOI AREA- DEPARTURE IMMIGRATION –NEAR INFO DESK AREA,,2022-07-21 14:44:48,24,2022-07-20 13:55:00,2022-07-20 17:30:00,215.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,"NEAR T2-10-40, DEPARTURE SCREENING – AC TEMPERATURE IS TOO HOT",,2022-09-17 21:42:10,24,2022-09-16 20:50:00,2022-09-16 21:45:00,55.0,30.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,T2-10-41 -  SCREENING AREA – AC TOO HOT,,2022-09-22 07:18:43,24,2022-09-21 06:28:00,2022-09-21 10:30:00,242.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -T4-10-03,,2022-09-27 01:52:04,24,2022-09-26 00:55:00,2022-09-26 02:15:00,80.0,240.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DEPARTURE SCREENING AREA -  AC TOO HOT,,2022-09-27 18:52:47,4,2022-09-27 14:32:00,2022-09-27 15:00:00,28.0,28.0,1,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT - DEPARTURE E-GATE LINE 16 & 18 AREA,,2022-12-19 07:41:34,24,2022-12-18 06:49:00,2022-12-18 07:40:00,51.0,51.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD BEFORE EMMIGRATION DEPARTURES,,2023-01-03 10:13:23,24,2023-01-02 09:20:00,2023-01-02 14:05:00,285.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC NOT WORKING -DEPARTURE SCREENING AREA,,2023-01-23 14:44:31,24,2023-01-22 13:54:00,2023-01-22 18:50:00,296.0,26.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT-T2-10-41,,2023-02-18 04:10:25,24,2023-02-17 03:15:00,2023-02-17 05:10:00,115.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,DEPARTURE SCREENING AREA AFTER IMMIGRATION -  AC TOO HOT,,2023-03-11 01:49:50,24,2023-03-10 00:55:00,2023-03-10 04:25:00,210.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,FILTER DIRTY -T4-08-04,,2023-06-18 19:57:43,24,2023-06-17 19:03:00,2023-06-17 20:03:00,60.0,180.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"AC TOO HOT – DEP,MOI SCREENING AREA NEAR T2-11-27",,2023-08-03 01:46:47,24,2023-08-02 00:50:00,2023-08-02 05:15:00,265.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT - DEPARTURE IMMIGRATION AREA,,2023-08-10 01:08:44,24,2023-08-09 00:15:00,2023-08-09 01:30:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,"AC TOO HOT, DEPARTURE SCREENING AREA,NEAR T2-10-41",,2023-08-13 00:47:52,24,2023-08-11 23:54:00,2023-08-12 01:05:00,71.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DEPARTURE IMMIGRATION AREA -AC TOO HOT,,2023-08-15 22:18:14,24,2023-08-14 21:25:00,2023-08-14 22:25:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT - DEPARTURE EMIGRATION COUNTERS AREA,,2023-08-22 11:52:33,24,2023-08-21 11:00:00,2023-08-21 12:00:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DEPARTURE IMMIGRATION A/C IS NOT WORKING,,2023-08-26 15:10:19,24,2023-08-25 14:16:00,2023-08-25 18:10:00,234.0,35.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD - ROOM # T2-10-13,,2024-01-07 07:50:08,24,2024-01-06 07:00:00,2024-01-06 12:20:00,320.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT DEPARTURE IMMIGRATION COUNTER 12,,2024-01-16 16:13:32,24,2024-01-15 15:20:00,2024-01-15 18:10:00,170.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"AC TOO HOT
T2-10-41
",,2024-03-20 01:42:19,24,2024-03-19 00:50:00,2024-03-19 05:40:00,290.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING NEAR T2-10-41,,2024-04-10 23:17:27,24,2024-04-09 22:25:00,2024-04-10 01:02:00,157.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TEMP VERY WARM-DEP SCREENING AREA-MTB,,2024-04-14 20:08:35,24,2024-04-13 19:15:00,2024-04-14 00:20:00,305.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT - NEAR T2-10-41,,2024-04-26 02:49:41,24,2024-04-25 01:55:00,2024-04-25 09:05:00,430.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT EMMIGRATION AREA COUNTER #20  DEPARTURE,,2022-08-06 19:33:38,24,2022-08-05 18:40:00,2022-08-05 20:35:00,115.0,56.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT DEPARTURE SCREENING,,2022-08-14 02:14:49,4,2022-08-13 21:50:00,2022-08-13 23:00:00,70.0,45.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT IS NOT WORKING,,2022-11-07 03:04:40,24,2022-11-06 02:10:00,2022-11-06 03:30:00,80.0,160.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,AC TOO COLD- DEPARTURE SCREENING AREA,,2022-11-22 13:59:50,24,2022-11-21 13:08:00,2022-11-21 14:00:00,52.0,52.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING -DEPARTURE SCREENING AREA,,2022-11-28 13:53:59,24,2022-11-27 13:00:00,2022-11-27 13:48:00,48.0,48.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC IS NOT FUNCTIONNG IN DEPARTRE EMIGRATION E GATE AREA- -,,2022-12-07 07:43:00,24,2022-12-06 06:50:00,2022-12-06 07:35:00,45.0,45.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT - DEPARTURE EMMIGRATION AREA,,2022-12-17 13:24:21,24,2022-12-16 12:30:00,2022-12-16 16:00:00,210.0,51.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE IMMIGRATION AREA (CAPTAIN OFFICE),,2023-01-27 17:24:05,24,2023-01-26 16:30:00,2023-01-26 18:45:00,135.0,35.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC IS TOO HOT-DEPARTURE SCREENING AREA-NEAR T2-10-41 (SEARCH ROOM))-AIRSIDE-MAIN TERMINAL BUILDING-SECOND FLOOR AREA 010,,2023-01-25 15:58:44,24,2023-01-24 15:05:00,2023-01-24 18:30:00,205.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,FILTER DIRTY - (AHU-A1110-427)- MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2023-03-24 01:22:06,24,2023-03-23 00:30:00,2023-03-23 02:15:00,105.0,210.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AC TEMPERATURE TOO WARM-DEPARTURE SCREENING AREA ,-NEAR T2-10-41",,2023-04-13 00:50:47,24,2023-04-11 23:55:00,2023-04-12 00:32:00,37.0,35.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"FILTER DIRTY – T4-08-04

",,2023-05-29 07:55:40,24,2023-05-28 07:02:00,2023-05-28 09:02:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AQ SENSOR DISCONNECTED - AHU-A1110-427 – T4-10-03,,2023-07-28 18:22:04,24,2023-07-27 17:27:00,2023-07-27 18:40:00,73.0,75.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,SENSOR FAILURE,CM
AIR HANDLING UNIT-05,AC TOO HOT  -DEPARTURE SCREENING AREA,,2023-08-07 22:23:29,24,2023-08-06 21:30:00,2023-08-06 23:59:00,149.0,64.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,T2-10-20 AC NOT WORKING,,2023-08-09 03:40:50,24,2023-08-08 02:50:00,2023-08-08 06:00:00,190.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,AC TOO HOT – DEPARTURES AFTER MOI IMMIGRATION,,2023-08-13 17:56:03,24,2023-08-12 17:05:00,2023-08-12 18:35:00,90.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT - DEPARTURE EMIGRATION COUNTERS,,2023-08-14 11:48:55,24,2023-08-13 10:55:00,2023-08-13 15:10:00,255.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,DEP MOI CHECK POINT & SCREENING AREA - AC TOO HOT,,2023-08-16 12:26:43,24,2023-08-15 11:35:00,2023-08-15 18:30:00,415.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT IN -DEPARTURE IMMIGRATION AREA/,,2023-08-21 18:06:54,24,2023-08-20 17:15:00,2023-08-20 20:00:00,165.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD  DEPARTURE SCREENING,,2023-09-18 22:52:19,24,2023-09-17 21:55:00,2023-09-17 23:05:00,70.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD – T2-10-13,,2024-01-15 07:59:11,24,2024-01-14 07:05:00,2024-01-14 07:40:00,35.0,35.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT IN DEPARTURE SCREENING AREA – T2-10-41,,2024-01-18 19:03:52,24,2024-01-17 18:10:00,2024-01-17 23:45:00,335.0,66.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,"AC TOO HOT
PREMIUM CHECK-IN ROW NO 1
",,2024-03-18 14:28:53,24,2024-03-17 13:35:00,2024-03-17 23:00:00,565.0,56.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-09-11 01:13:49,24,2022-09-10 00:20:00,2022-09-10 02:30:00,130.0,305.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC TOO COLD -  DEPARTURE SCREENING AREA,,2022-10-09 08:15:27,24,2022-10-08 07:25:00,2022-10-08 08:25:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,DEPARTURE IMMIGRATION INFO DESK AC TOO COLD,,2022-11-23 07:50:16,24,2022-11-22 07:00:00,2022-11-22 07:30:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE INFORMATION COUNTER BEFOR IMMIGRATION,,2022-12-11 09:03:12,24,2022-12-10 08:13:00,2022-12-10 13:00:00,287.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO WARM - T2-10-27,,2023-02-07 23:16:54,24,2023-02-06 22:25:00,2023-02-06 23:30:00,65.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING -DEPARTURE SCREENING AREA,,2023-03-11 08:21:24,24,2023-03-10 07:30:00,2023-03-10 18:40:00,670.0,45.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURES IMMIGRATION AREA–,,2023-06-13 01:46:29,24,2023-06-12 00:50:00,2023-06-12 03:00:00,130.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,A/C IS TOO HOT AT IMMIGRATION DEPARTURE,,2023-07-12 23:41:06,24,2023-07-11 22:45:00,2023-07-12 01:02:00,137.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1110-427 – T4-08-04,,2023-07-20 01:20:28,24,2023-07-19 00:26:00,2023-07-19 02:26:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO WARM,,2023-08-23 00:30:48,24,2023-08-21 23:40:00,2023-08-22 00:15:00,35.0,35.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"AC TOO COLD – MOI DEP SCREENING, BUSINESS CLASS AREA",,2023-08-25 09:17:22,24,2023-08-24 08:25:00,2023-08-24 10:40:00,135.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05, AC TEMP VERY WARM-DEPT-SCREENING(T2-11-34B) AREA,,2023-08-30 17:21:55,24,2023-08-29 16:30:00,2023-08-29 18:40:00,130.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,ARRIVAL MOI SCREENING AREA  (PAST IMMIGRTAION ) - AC TOO COLD,,2024-01-18 03:31:06,24,2024-01-17 02:40:00,2024-01-17 05:20:00,160.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,"DEPARTURE SCREENING NEAR TO T2-10-41 AC TOO HOT
",,2024-01-06 18:10:16,24,2024-01-05 17:15:00,2024-01-05 21:05:00,230.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DEPARTURE EMMIGRATION MOI COUNTER AREA AC TOO HOT,,2024-02-25 19:19:41,24,2024-02-24 18:25:00,2024-02-24 23:59:00,334.0,32.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DEPARTURE IMMIGRATION COUNTERS  AC TOO HOT,,2024-03-11 23:28:20,24,2024-03-10 22:35:00,2024-03-10 23:35:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING (TOO HOT) DEPARTURE SCREENING AREA NEAR T2-10-41,,2024-04-16 22:41:43,24,2024-04-15 21:50:00,2024-04-16 02:35:00,285.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT - T2-10-41 BREAK ROOM,,2024-04-29 22:12:44,24,2024-04-28 21:20:00,2024-04-28 23:58:00,158.0,63.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO WARM - IMMIGRATION AREA,,2024-02-28 17:17:34,24,2024-02-27 16:25:00,2024-02-27 17:25:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO WARM - NEAR PASSENGER SCREENING AREA,,2024-03-05 23:00:59,24,2024-03-04 22:10:00,2024-03-05 00:30:00,140.0,145.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,ROW 7 COUNTER 10 AC TOO HOT,,2024-04-04 19:25:36,24,2024-04-03 18:31:00,2024-04-03 23:58:00,327.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,"AC TOO HOT, SECURITY CHECK IN AREA DEPARTURE  IMMIGRATION",,2024-04-08 21:16:54,24,2024-04-07 20:24:00,2024-04-08 02:05:00,341.0,66.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,FILTER DIRTY :AHU-A1110-427,,2022-01-05 08:22:05,24,2022-01-04 07:30:00,2022-01-04 09:00:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT SECURITY CHECK POINT NEAR T2-10- 40,,2022-01-13 23:30:55,24,2022-01-12 22:40:00,2022-01-13 00:50:00,130.0,50.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,DEPARTURE EMIGRATION COUNTER 11 TO 14 - AC IS TOO HOT,,2022-01-14 08:06:36,24,2022-01-13 07:15:00,2022-01-13 09:10:00,115.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT - DEPARTURE IMMIGRATION,,2022-02-06 14:55:44,24,2022-02-05 14:00:00,2022-02-05 15:00:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE IMMIGRATION NEAR T2-10-35A,,2022-04-11 10:34:11,24,2022-04-10 09:40:00,2022-04-10 10:38:00,58.0,58.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,"AC TEMPERATURE IS TOO COLD – MTB, LEVEL 2, BEFORE IMMIGRATION, HIA INFORMATION COUNTER",,2022-01-09 10:45:50,24,2022-01-08 09:55:00,2022-01-08 10:55:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,DEPARTURE SCREENING AREA PAST IMMIGRATION - AC TOO HOT,,2022-01-21 01:19:29,24,2022-01-20 00:25:00,2022-01-20 00:55:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05, AHU COIL DIRTY,,2022-01-29 10:16:05,24,2022-01-28 09:25:00,2022-01-28 14:30:00,305.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-427-SUPPLY BELT LOOSE,,2022-02-15 05:07:03,24,2022-02-14 04:15:00,2022-02-14 05:30:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AC TOO HOT -DEPARTURE SCREENING AREA,,2022-03-25 18:22:27,24,2022-03-24 17:30:00,2022-03-24 18:45:00,75.0,35.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,ACC TOO COLD –AT DEPARTURE IMIGRATIONS COUNTERS -AIRSIDE-MAIN TERMINAL BUILDING-SECOND FLOOR AREA 010,,2022-04-11 16:37:08,24,2022-04-10 15:45:00,2022-04-10 17:30:00,105.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-427 – T4-10-03,,2022-05-27 20:09:23,24,2022-05-26 19:15:00,2022-05-26 21:10:00,115.0,230.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEP IMMIGRATION ALL AREA - NEAR T2-12-17,,2022-05-30 02:26:00,24,2022-05-29 01:36:00,2022-05-29 05:00:00,204.0,35.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AIR HANDLING UNIT 040 (TAG NO:AHU-A1110-427)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2022-06-18 20:20:46,24,2022-06-17 19:25:00,2022-06-17 20:55:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC NOT WORKING (TOO HOT) - DEPARTURE SCREENING AREA AFETR IMMIGRATION.,,2022-08-08 00:53:47,24,2022-08-07 00:00:00,2022-08-07 00:35:00,35.0,35.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING -DEPARTURE SCREENING AREA,,2022-08-17 23:26:23,24,2022-08-16 22:30:00,2022-08-16 23:55:00,85.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,DEPARTURE SCREENING AC TOO HOT NEAR T2-10-41,,2022-09-28 23:58:35,24,2022-09-27 23:05:00,2022-09-28 00:30:00,85.0,35.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING - DEPARTURE IMMIGRATION COUNTER AREA,,2022-10-16 08:59:40,24,2022-10-15 08:05:00,2022-10-15 09:38:00,93.0,63.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD DEPARTURE IMMIGRATION BAGS SCREENING AREA,,2022-11-10 00:45:29,24,2022-11-08 23:55:00,2022-11-09 01:00:00,65.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT - DEPARTURE IMMIGRATION COUNTER AREA,,2022-11-20 00:17:32,24,2022-11-18 23:25:00,2022-11-19 01:05:00,100.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY,,2022-01-28 10:44:31,24,2022-01-27 09:53:00,2022-01-27 18:00:00,487.0,207.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -T4-10-03,,2022-02-15 20:06:50,24,2022-02-14 19:10:00,2022-02-14 23:00:00,230.0,225.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHECK IN ROW 8 COUNTER 5 – AREA TOO HOT/AC NOT COOLING,,2022-03-13 12:24:28,24,2022-03-12 11:34:00,2022-03-12 13:55:00,141.0,50.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05, DP3 FILTER ALARM – T4-10-03,,2022-04-08 08:12:52,24,2022-04-07 07:20:00,2022-04-07 17:20:00,600.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,FILTER BLOCKED,CM
AIR HANDLING UNIT-05,ALL AREA AC TOO HOT T2-10-42,,2022-04-16 22:50:03,24,2022-04-15 22:00:00,2022-04-16 00:10:00,130.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-427 - MECHANICAL ROOM T4-10-03,,2022-04-17 15:51:30,24,2022-04-16 15:00:00,2022-04-16 18:45:00,225.0,230.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC NOT WORKING DEPARTURE SCREENING AREA,,2022-04-28 23:42:02,24,2022-04-27 22:50:00,2022-04-27 23:45:00,55.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DEPARTURE EMMIGRATION AREA AC IS TOO HOT,,2022-05-02 22:57:17,24,2022-05-01 22:07:00,2022-05-01 23:55:00,108.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
