Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,FILTER DIRTY T4-08-04,,2022-06-23 08:29:51,24,2022-06-22 07:35:00,2022-06-22 09:00:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT - DEPARTURE SCREENING AREA T2-10-41,,2022-08-02 23:22:00,24,2022-08-01 22:27:00,2022-08-01 23:59:00,92.0,39.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY,,2023-01-25 01:34:40,24,2023-01-24 00:40:00,2023-01-24 02:00:00,80.0,240.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC NOT WORKING -DEPARTURE SCREENING AREA,,2023-10-14 18:01:37,24,2023-10-13 17:10:00,2023-10-13 18:10:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,AHU-A1110-427-LIGHTING SWITCH NOT WORKING-T4-01-03,,2023-10-15 22:54:07,24,2023-10-14 22:00:00,2023-10-14 23:59:00,119.0,223.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"ROW 8 COUNTER 10 AC TOO HOT - T2-12-01 (CHECK IN HALL) - CM-2022-01-1347
",,2022-02-28 03:45:18,24,2022-02-27 02:55:00,2022-02-27 06:45:00,230.0,35.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT - DEPARTURE CHECK IN ROW # 6 AREA,,2022-03-05 13:38:30,24,2022-03-04 12:45:00,2022-03-04 13:35:00,50.0,50.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD T2-12-10,,2022-03-29 23:16:11,24,2022-03-28 22:25:00,2022-03-28 23:50:00,85.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC VENT PAINT FADED T2-12-17,,2022-04-04 08:40:36,24,2022-04-03 07:50:00,2022-04-03 13:00:00,310.0,75.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AC TOO COLD IN DEPARTURE AREA - NEAR CHECK-IN ROW 7&8,,2022-04-22 04:29:04,24,2022-04-21 03:39:00,2022-04-21 04:39:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05, AC TOO HOT – DEPARTURE IMMIGRATION COUNTER AREA,,2022-07-07 17:35:34,24,2022-07-06 16:45:00,2022-07-06 17:50:00,65.0,50.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD – T2-12-10,,2022-10-30 06:36:05,24,2022-10-29 05:45:00,2022-10-29 06:30:00,45.0,45.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU-A1110-429 – FILTER ALARM,,2023-03-01 01:25:57,24,2023-02-28 00:35:00,2023-02-28 02:00:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,MT-2007 LE PETIT CAMION  THE AC IN FRONT OF THE SHOP IS TOO COLD,,2023-04-27 19:30:05,24,2023-04-26 18:36:00,2023-04-26 23:10:00,274.0,67.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - INFO DESK NEAR ROW 7 DEPARTURE HALL,,2023-05-18 16:53:07,24,2023-05-17 16:00:00,2023-05-17 17:40:00,100.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD INFRONT OF ROW 7 INFORMATION DESK CHECK IN AREA DEPARTURE,,2023-06-22 02:24:14,24,2023-06-21 01:30:00,2023-06-21 06:20:00,290.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,"AC TOO HOT, CHECK IN ROW- 5& 6  SEATING AREA , DEPARTURE HALL",,2023-08-12 22:56:00,24,2023-08-11 22:06:00,2023-08-11 23:06:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,WEEE BELT DAMAGED & FILETR DIRTY -- AHU-A1110-429 - MECHANICAL ROOM T4-10-03,,2023-08-27 01:26:08,24,2023-08-26 00:35:00,2023-08-26 03:30:00,175.0,525.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1110-429 – T4-10-03,,2023-08-26 20:31:16,24,2023-08-25 19:40:00,2023-08-25 23:40:00,240.0,720.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT DEPARTURE HALL IN BETWEEN ROW -4 &5 NEAR  T2-12-26,,2023-08-29 18:43:57,24,2023-08-28 17:50:00,2023-08-28 22:40:00,290.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,BLOWER PAINT FADED,,2023-09-06 08:37:08,24,2023-09-05 07:45:00,2023-09-05 11:45:00,240.0,720.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,"AC TOO HOT  - CHECK IN ROW 6, 7 & 8 - CM-2023-01-1557",,2023-09-25 23:03:22,24,2023-09-24 22:10:00,2023-09-24 23:10:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD - CHECKIN ROW 5 ALL THE COUNTERS,,2023-11-21 03:54:17,24,2023-11-20 03:00:00,2023-11-20 07:30:00,270.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD ROW 7 COUNTER 1,,2023-12-07 23:09:57,24,2023-12-06 22:15:00,2023-12-07 00:30:00,135.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC NOISY IN DEPARTURE IMMIGRATION AREA NEAR T2-11-17,,2023-12-10 12:50:08,24,2023-12-09 12:00:00,2023-12-09 18:50:00,410.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER DIRTY  -  AIR HANDLING UNIT 042 (TAG NO:AHU-A1110-429)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2023-12-20 01:02:35,24,2023-12-19 00:10:00,2023-12-19 04:15:00,245.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC NOT WORKING -T2-12-10,,2024-01-19 07:26:16,24,2024-01-18 06:35:00,2024-01-18 11:40:00,305.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,"AC TEMP VERY WARM- CHECK IN ROW 7,DEPARTURE -TERMINAL",,2024-01-26 00:09:36,24,2024-01-24 23:15:00,2024-01-25 00:10:00,55.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT - ENTIRE CHECKIN ROW 7,,2024-01-24 00:34:09,24,2024-01-22 23:40:00,2024-01-23 02:00:00,140.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC IS TOO HOT/WARM-QR SALES OFFICE DEPARTURE NEAR JAMOCHA ROW NO.6,,2024-02-22 23:35:37,24,2024-02-21 22:40:00,2024-02-21 23:30:00,50.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT – DEPARTURE CHECK IN ROW 5 ALL THE COUNTERS,,2024-04-06 23:07:48,24,2024-04-05 22:15:00,2024-04-05 23:55:00,100.0,56.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING (TOO HOT) – INFORMATION DESK NEAR ROW 7 & 8,,2024-04-15 16:44:51,24,2024-04-14 15:50:00,2024-04-14 22:10:00,380.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM – T4-10-03,,2022-08-08 22:19:39,24,2022-08-07 21:25:00,2022-08-07 23:00:00,95.0,175.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC NOT COOLING – ROW 3 TO ROW 9 (PASSENGERS COMPLAINING),,2022-08-31 18:14:35,4,2022-08-31 13:50:00,2022-08-31 15:40:00,110.0,30.0,1,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT WORKING - AHU-A1110-429 – T4-10-03,,2022-11-28 14:08:46,24,2022-11-27 13:15:00,2022-11-27 14:40:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AC TOO COLD - CHECKIN ROW 1  FROM COUNTERS 1 TO 6,,2023-10-05 05:08:49,24,2023-10-04 04:15:00,2023-10-04 04:45:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD -- DEPARTURE CHECKIN ROW 4 COUNTER 8,,2023-11-19 10:11:12,24,2023-11-18 09:20:00,2023-11-18 10:40:00,80.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AHU ABNORMAL NOISE -T4-08-04,,2023-12-08 10:09:03,24,2023-12-07 09:15:00,2023-12-07 14:05:00,290.0,725.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,CHECK IN ROW  NO 7 AC TOO HOT,,2024-01-14 00:57:07,24,2024-01-13 00:05:00,2024-01-13 01:00:00,55.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,ROW # 5 AC TOO HOT CHECK IN HALL,,2024-04-05 23:12:17,24,2024-04-04 22:15:00,2024-04-05 02:00:00,225.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT AND NOISY  -T2-12-10,,2024-04-09 08:47:26,24,2024-04-08 07:55:00,2024-04-08 08:55:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"AC IS TOO HOT -T2-12-26 -BTWN ROW 4 AND ROW 5 -QR CUSTOMER SERVICE DESK
",,2024-04-17 14:36:52,24,2024-04-16 13:45:00,2024-04-16 16:40:00,175.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1110-429- DP1 FILTER DIRTY -T4-10-03,,2022-09-30 01:04:15,24,2022-09-29 00:10:00,2022-09-29 01:40:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT QR  DND COUNTER ROW 5 NEXT TO JAMOCHA,,2022-11-10 01:26:31,24,2022-11-09 00:35:00,2022-11-09 01:20:00,45.0,45.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE ROW #5 COUNTER AREA,,2023-01-04 09:48:00,24,2023-01-03 08:55:00,2023-01-03 09:40:00,45.0,45.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"AHU-A1110-429 DP1 FILTER ALARM T4-10-03

",,2023-02-14 20:06:48,24,2023-02-13 19:10:00,2023-02-13 20:40:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS ALARM - AIR HANDLING UNIT 042 (TAG NO:AHU-A1110-429)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2023-06-01 15:24:23,24,2023-05-31 14:30:00,2023-05-31 16:55:00,145.0,186.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,CABIN LAMP FAULTY,,2023-08-30 03:52:39,24,2023-08-29 03:00:00,2023-08-29 06:00:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AC TOO WARM -CHECK IN ROW # 8,,2023-09-24 20:02:55,24,2023-09-23 19:05:00,2023-09-23 23:10:00,245.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO WARM -T2-12-10,,2024-01-12 09:33:03,24,2024-01-11 08:40:00,2024-01-11 09:40:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING -T2-12-10,,2024-01-18 08:07:55,24,2024-01-17 07:15:00,2024-01-17 11:10:00,235.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TEMP- WARM -T2-12-10,,2024-01-24 15:18:54,24,2024-01-23 14:25:00,2024-01-23 18:40:00,255.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING - T2-12-10 TROLLEY MANAGMENT OFFICE,,2024-02-06 14:04:53,24,2024-02-05 13:10:00,2024-02-05 16:15:00,185.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,T2-12-10 AC TOO HOT,,2024-02-15 14:44:13,24,2024-02-14 13:50:00,2024-02-14 15:40:00,110.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,RETURN MOTOR AND BLOWER NOISY - T4-08-04,,2024-03-01 09:21:56,24,2024-02-29 08:30:00,2024-02-29 12:30:00,240.0,720.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AC TOO WARM - DEPARTURE CHECK-IN ROW #7 AREA,,2024-03-06 00:35:34,24,2024-03-04 23:40:00,2024-03-05 02:30:00,170.0,63.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT – SH0-0035 - AMERICAN TOURIST LANDSIDE DEPARTURES,,2024-03-27 01:03:20,24,2024-03-26 00:08:00,2024-03-26 02:45:00,157.0,66.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT DEPARTURE CHECK ROW 5 ALL COUNTERS,,2024-04-13 16:12:17,24,2024-04-12 15:25:00,2024-04-12 17:00:00,95.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,ROW 4  COUNTER 11 AC TOO HOT,,2024-04-11 17:04:45,24,2024-04-10 16:10:00,2024-04-10 18:35:00,145.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD - CHECK IN ROW 6 COUNTER 5 AREA,,2023-10-31 20:37:23,24,2023-10-30 19:45:00,2023-10-30 23:55:00,250.0,35.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC DIFFUSER DIRTY - INSIDE T2-12-17,,2023-11-16 13:33:41,24,2023-11-15 12:40:00,2023-11-15 16:45:00,245.0,185.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,LIGHTING FLEXIBLE CONNECTOR DAMAGED -T4-10-03,,2023-12-01 15:19:35,24,2023-11-30 14:25:00,2023-11-30 18:25:00,240.0,365.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,COPEX CABLE DETARCHED/DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO COLD -  DEPARTURE ROW # 4,,2023-12-08 12:25:25,24,2023-12-07 11:35:00,2023-12-07 13:20:00,105.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,"AC TOO COLD - DEPARTURE ROW 6 COUNTER 7
",,2023-12-22 22:31:08,24,2023-12-21 21:36:00,2023-12-22 01:00:00,204.0,64.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,LOW COOLING,NO PROPER CHILLED WATER SUPPLY,CM
AIR HANDLING UNIT-05,AC NOT WORKING -T2-12-10,,2024-02-27 09:29:52,24,2024-02-26 08:35:00,2024-02-26 12:15:00,220.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT - CHECK IN ROW 7,,2024-03-04 00:00:25,24,2024-03-02 23:05:00,2024-03-03 01:40:00,155.0,63.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"DP2 FINAL FILTER STATUS - AHU-A1110-429 - FOURTH FLOOR AREA 010
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP3.MTB429.AHU429.SYSALM.DP2 /",,2024-03-09 03:42:23,24,2024-03-08 02:50:00,2024-03-08 04:15:00,85.0,145.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC NOT WORKING (TOO HOT) – ROW 7,,2024-03-08 23:39:24,24,2024-03-07 22:45:00,2024-03-08 01:05:00,140.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT ROW 7 # 7 TO 14,,2024-03-27 16:53:51,24,2024-03-26 16:00:00,2024-03-26 17:10:00,70.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING (TOO HOT) - DEPARTURE CHECK-IN ROW # 7 AREA,,2024-04-02 23:47:35,24,2024-04-01 22:54:00,2024-04-02 03:12:00,258.0,66.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD – ROW 6 COUNTER 1 TO 6,,2024-04-10 22:37:23,24,2024-04-09 21:45:00,2024-04-10 02:04:00,259.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,CHECK IN ROW 07 AREA -  AC TOO COLD,,2023-10-28 07:47:33,24,2023-10-27 06:55:00,2023-10-27 08:00:00,65.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD – ROW 6,,2023-11-10 04:59:31,24,2023-11-09 04:05:00,2023-11-09 05:05:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD ROW # 7 COUNTER 1 TO 3 CHECK IN HALL DEPARTURE,,2023-11-13 23:14:46,24,2023-11-12 22:20:00,2023-11-12 23:20:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,ROW-4  COUNTER-10  AC TOO COLD,,2023-11-15 12:44:51,24,2023-11-14 11:50:00,2023-11-14 17:45:00,355.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,ELR FAULT –,,2023-12-12 20:00:56,24,2023-12-11 19:05:00,2023-12-11 23:40:00,275.0,365.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,"MTB, LEVEL 2, CHECK-IN ROW 7 COUNTER 11 – AC TEMPERATURE IS TOO HOT",,2024-03-07 00:31:13,24,2024-03-05 23:36:00,2024-03-05 23:59:00,23.0,23.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,CHECK IN ROW NO 07 AC TOO COLD,,2024-03-10 23:58:10,24,2024-03-09 23:05:00,2024-03-09 23:59:00,54.0,54.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT T2-12-25 INFORMATION DESK ROW 5,,2024-04-10 16:19:34,24,2024-04-09 15:25:00,2024-04-09 18:30:00,185.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"AC HOT 
AMERICAN TOURIST FRONT OF DAY TO DAY CLOSE TO CHECK-IN ROW 8 DEPARTURE
",,2024-04-21 15:39:59,24,2024-04-20 14:45:00,2024-04-20 17:40:00,175.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING AROUND ROW 6 (PASSENGERS COMPLAINING) – NEAR T2-12-17,,2022-02-15 03:12:48,4,2022-02-14 22:50:00,2022-02-14 23:58:00,68.0,28.0,1,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT - DEPARTURE ROW 7 COUNTER 14,,2022-02-25 01:10:32,24,2022-02-24 00:20:00,2022-02-24 00:50:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,FILTER DIRTY; AHU-A1110-429 – T4-08-04,,2022-01-09 11:19:12,24,2022-01-08 10:29:00,2022-01-08 12:00:00,91.0,182.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DRAIN LINE BLOCKED-T4-08-04 -AHU-A1110-429)-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2022-02-13 04:08:55,24,2022-02-12 03:15:00,2022-02-12 05:15:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1110-429-FILTER DIRTY-T4-10-03,,2022-02-16 01:16:55,24,2022-02-15 00:26:00,2022-02-15 03:40:00,194.0,280.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,ROW 6 OFFICE T2-12-17 AC VENT PAINT FADED,,2022-04-13 13:31:24,24,2022-04-12 12:40:00,2022-04-12 15:00:00,140.0,155.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-06-22 10:50:38,24,2022-06-21 10:00:00,2022-06-21 11:15:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC NOT WORKING (TOO HOT) – ROW 6 COUNTER 07,,2022-08-10 22:22:07,24,2022-08-09 21:30:00,2022-08-09 23:50:00,140.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,A/C IS TOO HOT IN ROW 6,,2022-08-26 22:46:25,24,2022-08-25 21:54:00,2022-08-25 23:40:00,106.0,43.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"AC TOO COLD - CHECK IN HALL ROW 7, COUNTER 2",,2022-09-14 23:37:08,24,2022-09-13 22:47:00,2022-09-13 23:47:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,ROW 6 COUNTERS AC  TOO HOT,,2023-04-14 18:07:02,24,2023-04-13 17:10:00,2023-04-13 20:00:00,170.0,70.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT ROW6-COUNTER 6,,2022-08-20 22:58:07,24,2022-08-19 22:10:00,2022-08-19 22:50:00,40.0,35.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC VENT DUSTY ACCUMULATED -DEPARTURE ROW 7 - T2-12-10 (OFFICE)),,2023-02-25 17:39:04,24,2023-02-24 16:45:00,2023-02-24 18:30:00,105.0,85.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1110-429 FILTER DIRTY,,2023-06-29 19:53:17,24,2023-06-28 19:00:00,2023-06-28 20:30:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,T2-12-26 – AC TOO HOT,,2024-03-19 15:53:14,24,2024-03-18 15:00:00,2024-03-18 18:40:00,220.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TEMP VERY WARM -DEPT-CHECK IN ROW 7-MTB,,2024-03-28 18:52:41,24,2024-03-27 18:00:00,2024-03-27 19:35:00,95.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING (TOO HOT) - DEPARTURE CHECK-IN ROW #8 AREA,,2024-03-30 02:18:42,24,2024-03-29 01:25:00,2024-03-29 06:25:00,300.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,A/C IS TOO HOT DEPARTURES HALL,,2024-04-07 17:52:25,24,2024-04-06 17:00:00,2024-04-06 21:03:00,243.0,66.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1110-431 – DP 1 FILTER ALARM – T4-10-03,,2022-06-27 08:05:57,24,2022-06-26 07:15:00,2022-06-26 08:45:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FRESH AIR DUCT INSULATION DAMAGED - AHU-A1110-431 – T4-08-21,,2022-12-12 11:09:45,24,2022-12-11 10:15:00,2022-12-11 14:30:00,255.0,285.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY MOTOT BELT DAMAGED :AHU-A1110-431),,2022-08-06 04:04:24,24,2022-08-05 03:10:00,2022-08-05 04:40:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05, SUPPLY FAN MOTOR BELT DAMAGED – T4-10-03,,2022-09-09 01:27:06,24,2022-09-08 00:37:00,2022-09-08 02:27:00,110.0,330.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY DP3-T4-08-21,,2022-10-19 17:02:53,24,2022-10-18 16:10:00,2022-10-18 17:40:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-431-DP-FILTER ALARM-T4-10-03,,2023-08-03 20:14:37,24,2023-08-02 19:20:00,2023-08-02 20:50:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2024-02-08 01:29:41,24,2024-02-07 00:35:00,2024-02-07 04:45:00,250.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-431 DP1 ALARM T4-08-04,,2022-08-05 19:57:52,24,2022-08-04 19:05:00,2022-08-04 20:00:00,55.0,165.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05, FILTER ALARM – T4-10-03,,2022-09-08 23:33:26,24,2022-09-07 22:43:00,2022-09-07 23:58:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU-A1110-431 DP1 FILTER DIRTY,,2022-09-28 20:21:25,24,2022-09-27 19:30:00,2022-09-27 22:15:00,165.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING -AHU-A1110-431,,2022-11-07 01:16:06,24,2022-11-06 00:25:00,2022-11-06 02:00:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,T2-12-25 – AC NOT WORKING,,2022-11-10 09:22:25,24,2022-11-09 08:30:00,2022-11-09 09:15:00,45.0,45.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,THE CONTROL PANEL IS FAULTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-431 – T4-10-03,,2022-12-16 01:08:45,24,2022-12-15 00:15:00,2022-12-15 03:15:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1110-431 FILTER DIRTY  T4-10-03,,2023-04-09 12:38:55,24,2023-04-08 11:45:00,2023-04-08 13:15:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-431 FILTER DIRTY  T4-08-04,,2023-06-13 20:02:58,24,2023-06-12 19:07:00,2023-06-12 20:37:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-431- FILTER DIRTY-,,2023-06-17 08:31:45,24,2023-06-16 07:40:00,2023-06-16 10:10:00,150.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2024-01-18 10:01:34,24,2024-01-17 09:10:00,2024-01-17 13:00:00,230.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC NOT WORKING -QR NEAR ROW 6,,2024-03-31 23:49:48,24,2024-03-30 22:55:00,2024-03-31 00:15:00,80.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-10-05 01:10:58,24,2023-10-04 00:15:00,2023-10-04 01:15:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU SUPPLY FAN BELT DAMAGED,,2023-10-05 01:11:48,24,2023-10-04 00:18:00,2023-10-04 02:20:00,122.0,186.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-431 FILTER DIRTY,,2022-05-10 23:12:01,24,2022-05-09 22:22:00,2022-05-09 23:52:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-431 – DP2 FILTER ALARM – T4-10-03,,2022-07-06 20:04:17,24,2022-07-05 19:10:00,2022-07-05 22:45:00,215.0,205.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"SUPPLY V BELT DAMAGED, AHU-A1110-431, T4-08-04",,2023-07-13 03:22:58,24,2023-07-12 02:30:00,2023-07-12 04:00:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-01-13 12:56:20,24,2022-01-12 12:05:00,2022-01-12 16:10:00,245.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU044 FILTER BLOCKED/DIRTY – T4-10-03,,2022-02-08 20:12:51,24,2022-02-07 19:22:00,2022-02-07 23:15:00,233.0,280.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-431 – FILTER IS DIRTY – T4-08-04,,2022-04-18 20:11:56,24,2022-04-17 19:21:00,2022-04-17 21:11:00,110.0,220.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,LIGHTING FLEXIBLE CONNECTOR DAMAGED,,2023-04-08 17:41:26,24,2023-04-07 16:51:00,2023-04-07 18:20:00,89.0,178.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER PAINT FADED - AHU-A1110-431 – T4-08-04,,2023-10-09 01:03:02,24,2023-10-08 00:08:00,2023-10-08 03:08:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,FAN BLOWER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-433 AHU LAMP NOT WORKING T4-10-03,,2022-09-15 21:43:50,24,2022-09-14 20:50:00,2022-09-14 22:40:00,110.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -T4-10-03,,2022-09-27 01:53:11,24,2022-09-26 00:59:00,2022-09-26 04:20:00,201.0,206.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,DP3  FILTER DIRTY - AHU-A1110-433 - T4-10-03,,2023-01-26 02:11:31,24,2023-01-25 01:15:00,2023-01-25 02:30:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-05-27 11:38:11,24,2023-05-26 10:45:00,2023-05-26 15:30:00,285.0,337.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER PAINT FADED,,2024-01-25 02:39:57,24,2024-01-24 01:45:00,2024-01-24 04:15:00,150.0,450.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,FAN BLOWER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU RETURN MOTOR FLEXIBLE CONNECTOR DAMAGED,,2023-04-24 16:29:24,24,2023-04-23 15:39:00,2023-04-23 17:07:00,88.0,176.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS -  MECHANICAL ROOM T4-10-03, EXTRA REMARKS-: PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP3.MTB433.AHU433.SYSALM.DP1 /",,2023-12-28 16:31:54,24,2023-12-27 15:38:00,2023-12-27 23:59:00,501.0,225.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHUT INSIDE LIGHT NOT WORKING,,2022-01-03 01:07:34,24,2022-01-02 00:15:00,2022-01-02 01:15:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1110-433-DRAIN LINE BLOCKED,,2022-02-15 05:08:16,24,2022-02-14 04:15:00,2022-02-14 05:40:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AIR DUCT INSULATION IS DAMAGED,,2022-01-16 04:17:29,24,2022-01-15 03:25:00,2022-01-15 04:55:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -T4-10-03,,2022-02-15 20:04:48,24,2022-02-14 19:10:00,2022-02-14 21:00:00,110.0,220.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU DRAIN LINE BLOCKED - T4-08-04,,2023-03-02 23:15:17,24,2023-03-01 22:25:00,2023-03-01 23:55:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,MARINE LIGHT NOT ILLUMINATING INSIDE AHU RETURN AIRSIDE - AHU-A1110-445 – T4-08-04,,2022-03-03 23:17:36,24,2022-03-02 22:25:00,2022-03-02 23:35:00,70.0,140.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1110-445- DP1 FILTER ALARM -T4-10-03,,2022-04-19 14:42:40,24,2022-04-18 13:50:00,2022-04-18 15:25:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM –T4-10-03,,2022-06-21 14:50:07,24,2022-06-20 14:00:00,2022-06-20 15:15:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING - AHU-A1110-445 -  MECHANICAL ROOM T4-10-03,,2022-11-04 21:02:04,24,2022-11-03 20:05:00,2022-11-03 21:35:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1110-445-FILTER DIRTY MTB -FOURTH FLOOR AREA 010,,2023-08-09 08:39:47,24,2023-08-08 07:45:00,2023-08-08 15:00:00,435.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED – T4-08-04,,2022-12-07 09:14:31,24,2022-12-06 08:20:00,2022-12-06 12:30:00,250.0,750.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1110-445 SUPPLY MOTOR CABLE FAULTY,,2022-12-12 01:04:56,24,2022-12-11 00:10:00,2022-12-11 03:30:00,200.0,400.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,FAULTY CONTROL THERMOSTAT,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY,,2023-02-28 15:37:06,24,2023-02-27 14:43:00,2023-02-27 18:10:00,207.0,124.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING,,2023-10-16 17:21:20,24,2023-10-15 16:30:00,2023-10-15 18:45:00,135.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER DIRTY:- AIR HANDLING UNIT 058 (TAG NO:AHU-A1110-445)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2023-11-11 08:17:23,24,2023-11-10 07:25:00,2023-11-10 10:30:00,185.0,190.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY – T4-10-03,,2022-09-24 23:51:09,24,2022-09-23 22:55:00,2022-09-23 23:55:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY - AHU-A1110-445 - MECHANICAL ROOM T4-10-03,,2023-05-23 11:45:46,24,2023-05-22 10:53:00,2023-05-22 17:00:00,367.0,352.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-445  RETURN BLOWER BELT DAMAGED,,2023-12-12 13:47:12,24,2023-12-11 12:55:00,2023-12-11 14:10:00,75.0,225.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"AHU-A1110-445 FILTER DIRTY  C4-10-05
",,2023-12-21 14:48:37,24,2023-12-20 13:55:00,2023-12-20 15:00:00,65.0,195.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY MOTOR CABLE FAULTY -  AIR HANDLING UNIT 058 (TAG NO:AHU-A1110-445)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2023-11-22 08:41:22,24,2023-11-21 07:50:00,2023-11-21 11:00:00,190.0,380.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1110-445 – FILTER IS DIRTY – T4-08-04,,2022-02-12 20:12:13,24,2022-02-11 19:22:00,2022-02-11 21:22:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DRAIN LINE BLOCKED -T4-08-04-AHU-A1110-445)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2022-02-14 03:31:48,24,2022-02-13 02:40:00,2022-02-13 04:40:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,BELT LOOSE -AHU- A1110-445)-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010,,2022-02-12 23:11:16,24,2022-02-11 22:20:00,2022-02-11 23:50:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY- T4-08-04,,2022-04-30 01:12:57,24,2022-04-29 00:20:00,2022-04-29 01:35:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP1 FILTER ALARM - (TAG NO:AHU-A1110-445)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 010
",,2022-07-05 02:29:56,24,2022-07-04 01:40:00,2022-07-04 03:10:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER DIRTY - T4-08-04,,2023-06-28 19:58:49,24,2023-06-27 19:05:00,2023-06-27 23:45:00,280.0,187.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-445 BELT DAMAGED,,2023-06-29 19:54:04,24,2023-06-28 19:00:00,2023-06-28 22:05:00,185.0,280.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER PULLEY IS WORN OUT,,2023-10-16 13:41:43,24,2023-10-15 12:50:00,2023-10-15 16:10:00,200.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 010,N,DAMAGED,PULLEY DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-410 DP2 FILTER ALARM,,2023-05-05 05:24:00,24,2023-05-04 04:35:00,2023-05-04 05:35:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1110-410),,2023-07-09 01:12:05,24,2023-07-08 00:20:00,2023-07-08 02:20:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY V BELT DAMAGED - AHU-A1110-410 – T4-09-04,,2023-09-29 01:03:19,24,2023-09-28 00:10:00,2023-09-28 02:10:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,RELIEF V BELT DAMAGED - AHU-A1110-410 – T4-09-04,,2023-09-29 01:04:11,24,2023-09-28 00:10:00,2023-09-28 03:40:00,210.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY WWE BELT IS DAMAGED - AHU-A1110-410 - T4-09-04,,2022-08-09 01:02:26,24,2022-08-08 00:10:00,2022-08-08 01:30:00,80.0,240.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM T4-09-04,,2022-08-23 08:49:58,24,2022-08-22 07:58:00,2022-08-22 09:00:00,62.0,186.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - T4-09-04,,2022-09-05 12:39:10,24,2022-09-04 11:45:00,2022-09-04 13:15:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-410-LIGHTING FLEXIBLE CONNECT DAMAGE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2023-04-03 10:06:28,24,2023-04-02 09:10:00,2023-04-02 13:50:00,280.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -T4-09-04,,2023-04-05 11:07:21,24,2023-04-04 10:15:00,2023-04-04 12:30:00,135.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-410 RELEASE FAN MOTOR CABLE FLEXIBLE DAMAGED – T4-09-04,,2023-04-06 14:10:26,24,2023-04-05 13:20:00,2023-04-05 16:18:00,178.0,181.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,EXHAUST GRILL DIRTY - EF-A1110-410- CH1 KITCHEN,,2023-07-29 20:53:37,24,2023-07-28 20:04:00,2023-07-28 22:04:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,EXHAUST GRILL DIRTY - EF-A1110-410- CH1 FIRST MALE/FEMALE WASHROOM,,2023-07-29 20:54:46,24,2023-07-28 20:00:00,2023-07-28 23:40:00,220.0,368.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER ALARM- T4-09-04,,2022-09-27 08:52:16,24,2022-09-26 08:00:00,2022-09-26 12:10:00,250.0,156.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP 3 FILTER ALARM -T4-09-04,,2022-10-20 22:23:19,24,2022-10-19 21:30:00,2022-10-19 22:46:00,76.0,152.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-410- FILTER DIRTY,,2023-06-11 19:57:20,24,2023-06-10 19:03:00,2023-06-10 21:03:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU FILTER DIRTY - MECHANICAL ROOM T4-09-04,,2023-09-29 02:02:46,24,2023-09-28 01:10:00,2023-09-28 05:45:00,275.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER PAINT FADED  -  AIR HANDLING UNIT 023 (TAG NO:AHU-A1110-410)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2023-10-01 01:02:49,24,2023-09-30 00:08:00,2023-09-30 03:08:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BLOWER DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2024-02-23 01:20:42,24,2024-02-22 00:25:00,2024-02-22 02:30:00,125.0,375.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU DP2 FILTER ALARM - T4-09-04,,2022-02-03 21:25:43,24,2022-02-02 20:35:00,2022-02-02 23:45:00,190.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU-A1110-410 FILTER DIRTY,,2022-05-10 23:15:22,24,2022-05-09 22:20:00,2022-05-09 23:50:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DRAIN LINE INSULATION DAMAGED - MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2022-09-06 17:15:49,24,2022-09-05 16:20:00,2022-09-05 18:30:00,130.0,260.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-02-08 10:46:56,24,2022-02-07 09:50:00,2022-02-07 11:15:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-410 – FILTER IS DIRTY – T4-09-04,,2022-04-18 20:13:29,24,2022-04-17 19:23:00,2022-04-17 23:20:00,237.0,227.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AIR HANDLING UNIT 023 (TAG NO:AHU-A1110-410)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2022-06-08 09:45:27,24,2022-06-07 08:50:00,2022-06-07 10:35:00,105.0,315.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RELIEF SIDE BELT DAMAGED -AHU-A1110-412)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2022-05-13 01:14:56,24,2022-05-12 00:20:00,2022-05-12 02:00:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1110-412 – T4-09-04,,2023-09-22 12:12:47,24,2023-09-21 11:20:00,2023-09-21 17:30:00,370.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER PAINT FADED - AHU-A1110-412) – T4 09 04,,2023-10-02 01:05:23,24,2023-10-01 00:10:00,2023-10-01 03:10:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BLOWER DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-412- FILTER ALARM--,,2022-09-26 12:30:20,24,2022-09-25 11:40:00,2022-09-25 15:15:00,215.0,195.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RELIEF FAN WEE BELT DAMAGED - AHU-A1110-412 - MECHANICAL ROOM T4-09-04,,2023-01-06 23:17:56,24,2023-01-05 22:25:00,2023-01-05 23:55:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER ALARM AHU-A1110-412,,2023-03-08 10:56:12,24,2023-03-07 10:05:00,2023-03-07 14:30:00,265.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DOOR INTER LOCK HANDLE DAMAGE-AHU-A1110-412,,2023-04-04 11:04:34,24,2023-04-03 10:11:00,2023-04-03 11:40:00,89.0,178.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,DOOR HANDLE LOOSE/DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING – (AHU-A1110-412) -T4 11 03,,2023-10-02 21:44:00,24,2023-10-01 20:54:00,2023-10-01 23:24:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05, DP3 FILTER ALARM- AHU-A1110-421-T4-09-04,,2023-01-07 01:30:36,24,2023-01-06 00:35:00,2023-01-06 03:30:00,175.0,175.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,SUPPLY FAN BELT DAMAGED -   AIR HANDLING UNIT 025 (TAG NO:AHU-A1110-412)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2023-10-01 01:04:36,24,2023-09-30 00:10:00,2023-09-30 02:10:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,RELIEF FAN BELT DAMAGED - AHU-A1110-412 – T4-09-04,,2023-10-01 02:00:03,24,2023-09-30 01:05:00,2023-09-30 04:15:00,190.0,247.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-412 – FILTER DIRTY – T4-09-04,,2022-01-13 12:56:49,24,2022-01-12 12:06:00,2022-01-12 14:30:00,144.0,190.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT 025 (TAG NO:AHU-A1110-412)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011 FILTER ALARM,,2022-09-10 01:15:44,24,2022-09-09 00:25:00,2022-09-09 03:50:00,205.0,275.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DDC-A1110-412+424 - RAD FEEDBACK MISMATCH,,2023-04-15 17:40:47,24,2023-04-14 16:45:00,2023-04-14 17:42:00,57.0,114.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05, FILTER DIRTY T4-09-04,,2022-02-08 10:43:45,24,2022-02-07 09:50:00,2022-02-07 17:00:00,430.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RELIEF V BELT DAMAGED T4-09-04,,2022-02-08 10:45:53,24,2022-02-07 09:50:00,2022-02-07 15:20:00,330.0,115.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY T4-09-07,,2022-08-10 01:15:24,24,2022-08-09 00:25:00,2022-08-09 02:00:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05, AHU CABIN LAMP NOT WORKING  - T4-09-04,,2023-04-03 16:07:50,24,2023-04-02 15:15:00,2023-04-02 16:45:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,RELIEF FLEXIBLE HOSE CONNECTOR DAMAGED,,2022-04-05 08:36:04,24,2022-04-04 07:46:00,2022-04-04 11:05:00,199.0,241.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-414- DRAINAGE LINE BLOCKED,,2023-11-02 21:59:54,24,2023-11-01 21:05:00,2023-11-01 22:05:00,60.0,180.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AC TOO HOT ARRIVALS HALL MEET AND GREET AREA,,2024-01-14 18:47:50,24,2024-01-13 17:55:00,2024-01-13 21:05:00,190.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS -T4-09-04,,2024-05-01 18:10:27,24,2024-04-30 17:16:00,2024-04-30 20:30:00,194.0,276.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-414 FILTER DIRTY T4-9-09-04,,2022-08-02 08:28:44,24,2022-08-01 07:35:00,2022-08-01 09:00:00,85.0,255.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -T4-09-04,,2022-12-27 01:10:42,24,2022-12-26 00:20:00,2022-12-28 07:51:07,3331.117,480.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,ARRIVAL MEET AND GREET AREA AC TOO HOT,,2024-01-06 17:23:24,24,2024-01-05 16:30:00,2024-01-05 18:30:00,120.0,70.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-09-25 12:31:25,24,2022-09-24 11:40:00,2022-09-24 14:00:00,140.0,188.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU-A1110-414 AHU CABIN LIGHTING SWITCH DAMAGED T4-09-04

",,2023-06-27 11:46:22,24,2023-06-26 10:56:00,2023-06-26 14:30:00,214.0,246.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1110-414 – T4-09-04,,2023-09-22 12:18:21,24,2023-09-21 11:25:00,2023-09-21 15:55:00,270.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU BEARING NOISY,,2023-11-10 09:39:48,24,2023-11-09 08:45:00,2023-11-09 11:45:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AC TOO HOT MEET AND GREET,,2024-01-13 15:44:41,24,2024-01-12 14:50:00,2024-01-12 17:50:00,180.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1110-414 LIGHTING FLEXIBLE CONNECTOR DAMAGED,,2022-01-06 12:04:08,24,2022-01-05 11:14:00,2022-01-05 12:43:00,89.0,178.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY FAN BELT DAMAGE AHU-A1110-414,,2022-01-04 01:58:27,24,2022-01-03 01:05:00,2022-01-03 03:00:00,115.0,230.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,SUPPLY FAN FAULTY,CM
AIR HANDLING UNIT-05, RELIEF FAN BELT DAMAGED - T4-09-04,,2022-01-04 03:58:35,24,2022-01-03 03:05:00,2022-01-03 04:45:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DRAINAGE LINE SUMP RUSTED - AHU-A1110-414 – T4-09-04,,2022-01-06 04:01:37,24,2022-01-05 03:10:00,2022-01-05 04:40:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,DUST ACCUMULATION,CM
