Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,AHU-A1110-414- FILTER DIRTY,,2022-03-23 10:37:11,24,2022-03-22 09:45:00,2022-03-22 13:00:00,195.0,215.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP4.MTB434.AHU414.SYSALM.DP1 /,,2022-12-31 15:46:50,24,2022-12-30 14:55:00,2022-12-30 17:00:00,125.0,250.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AIR FILTER DIRTY; AHU-A1110-414 – T4-09-04,,2022-01-04 01:27:59,24,2022-01-03 00:35:00,2022-01-03 02:00:00,85.0,255.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1110-414 – T4-09-04,,2022-08-11 01:07:56,24,2022-08-10 00:15:00,2022-08-10 03:15:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY- T4-09-04,,2022-03-20 20:03:53,24,2022-03-19 19:10:00,2022-03-19 20:25:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-420 – DP1 FILTER ALARM – T4-09-04,,2022-06-27 08:10:57,24,2022-06-26 07:20:00,2022-06-26 11:30:00,250.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-420-DUCT INSULATION DAMAGED-T4-09-04,,2022-11-03 11:03:33,24,2022-11-02 10:10:00,2022-11-02 12:10:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY CHILLED WATER LINE INSULATION DAMAGED -T4-09-04,,2022-11-30 20:17:37,24,2022-11-29 19:30:00,2022-11-29 21:30:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT (A1110-420) -COOLING COIL DIRTY - MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011.T4-09-04,,2022-12-22 23:16:27,24,2022-12-21 22:20:00,2022-12-22 01:30:00,190.0,570.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-420-FILTER DIRTY--MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2023-04-10 08:27:38,24,2023-04-09 07:35:00,2023-04-09 10:38:00,183.0,181.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER BEARING NOISY,,2023-12-25 11:10:24,24,2023-12-24 10:15:00,2023-12-24 14:15:00,240.0,720.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,FILTER DIRTY -T4-09-04,,2022-09-25 07:59:10,24,2022-09-24 07:05:00,2022-09-24 08:35:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-420 -DP1- FILTER ALARM – T4-09-04,,2022-12-12 14:37:46,24,2022-12-11 13:47:00,2022-12-11 16:30:00,163.0,321.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"DP 1  FILTER ALARM , AHU-A1110-420 , T4-09-04",,2023-02-25 08:06:45,24,2023-02-24 07:15:00,2023-02-24 08:45:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AC NOT WORKING KFC SN1030,,2023-07-01 04:12:20,24,2023-06-30 03:20:00,2023-06-30 06:00:00,160.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,FILTER DIRTY -T4-09-04,,2023-07-06 19:55:11,24,2023-07-05 19:02:00,2023-07-05 22:35:00,213.0,188.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS-PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP4.MTB446.AHU420.SYSALM.DP3 / MECHANICAL ROOM T4-09-04,,2023-08-15 11:18:55,24,2023-08-14 10:25:00,2023-08-14 15:35:00,310.0,185.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY– (AHU-A1110-420) – T4 08 04,,2023-09-23 20:49:55,24,2023-09-22 19:55:00,2023-09-22 23:40:00,225.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC IS TOO COLD -SN-1030- BOH  KITCHEN AREA --RETAIL SOUTH NODE,,2023-06-04 22:31:18,24,2023-06-03 21:40:00,2023-06-03 23:40:00,120.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT SN1030 FOOD MARKET KFC,,2023-06-30 01:20:41,24,2023-06-29 00:30:00,2023-06-29 04:30:00,240.0,40.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU  MOTOR TEMPERATURE HIGH  -  AIR HANDLING UNIT 045 (TAG NO:AHU-A1110-432)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2023-10-22 14:19:32,24,2023-10-21 13:30:00,2023-10-21 18:35:00,305.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMPERATURE GAUGE FAULTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-05-14 15:54:51,24,2022-05-13 15:00:00,2022-05-13 17:40:00,160.0,190.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"AIR HANDLING UNIT 033-SUPPLY AND RETURN FAN-V-BELT DAMAGE-AHU-A1110-420,-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011",,2022-12-23 03:20:13,24,2022-12-22 02:30:00,2022-12-22 05:00:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY IN T4-09-04,,2022-01-03 13:09:57,24,2022-01-02 12:15:00,2022-01-02 13:30:00,75.0,225.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-420 T4-09-04 SUPPLY & RETURN V BELT DAMAGED,,2022-08-03 11:05:38,24,2022-08-02 10:15:00,2022-08-02 12:00:00,105.0,210.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED – T4-09-04 AIR HANDLING UNIT 037 (TAG NO:AHU-A1110-424)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2022-06-06 21:44:13,24,2022-06-05 20:50:00,2022-06-05 22:50:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,DP2 & DP3 – FILTER ALARM -  AHU-A1110-424 – T4-09-04,,2023-01-08 03:22:06,24,2023-01-07 02:30:00,2023-01-07 04:00:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-424- DP1 FILTER ALARM,,2023-01-29 13:45:56,24,2023-01-28 12:55:00,2023-01-28 14:45:00,110.0,330.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS MECHANICAL ROOM T4-09-04,,2023-05-08 14:40:43,24,2023-05-07 13:47:00,2023-05-07 16:30:00,163.0,366.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,COOLING FAN FAULT - LCC A1110-424 – T4 11 03,,2023-10-10 19:58:18,24,2023-10-09 19:05:00,2023-10-10 01:00:00,355.0,355.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,FILTER ALARM  -T4-09-04,,2022-09-26 12:06:17,24,2022-09-25 11:15:00,2022-09-25 17:00:00,345.0,195.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-424 – AHU INSIDE LIGHT NOT WORKING – T4-09-04,,2022-10-10 21:50:28,24,2022-10-09 21:00:00,2022-10-09 22:30:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-424 – T4-09-04,,2022-12-15 01:17:27,24,2022-12-14 00:25:00,2022-12-14 02:25:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-424 – T4-09-04,,2023-08-04 23:10:29,24,2023-08-03 22:20:00,2023-08-03 23:50:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS T4-09-04 (AHU-A1110-424),,2023-10-01 12:52:51,24,2023-09-30 12:00:00,2023-09-30 18:05:00,365.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,BELT DAMAGED,,2023-10-07 09:58:53,24,2023-10-06 09:05:00,2023-10-06 17:25:00,500.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-424 RELIEF MOTOR FLEXIBLE CONNECTOR DAMAGED,,2023-04-09 13:29:50,24,2023-04-08 12:39:00,2023-04-08 14:07:00,88.0,176.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-424 – T4-09-04,,2023-06-23 08:20:36,24,2023-06-22 07:30:00,2023-06-22 10:40:00,190.0,275.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"
AHU-A1110-424--FILTER DIRTY- T4-09-04-
",,2023-08-15 12:10:41,24,2023-08-14 11:15:00,2023-08-14 14:30:00,195.0,275.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2024-02-14 10:56:00,24,2024-02-13 10:01:00,2024-02-13 13:45:00,224.0,275.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER PAINT FADED - AHU-A1110-424) -,,2023-10-15 09:59:59,24,2023-10-14 09:05:00,2023-10-14 18:05:00,540.0,245.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS							
ASD-MTB-FOF011-AHU037(AHU-A1110-424)							
MECHANICAL ROOM T4-09-04							
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP4.MTB424.AHU424.SYSALM.DP1 / 							
",,2023-12-10 15:46:28,24,2023-12-09 14:50:00,2023-12-09 22:45:00,475.0,185.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1110-424,,2022-01-14 12:43:25,24,2022-01-13 11:53:00,2022-01-13 12:53:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1110-424 T4-09-04,,2022-02-09 11:23:34,24,2022-02-08 10:33:00,2022-02-08 12:30:00,117.0,234.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION IS DAMAGED,,2022-01-15 06:01:17,24,2022-01-14 05:10:00,2022-01-14 06:15:00,65.0,195.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY T4-09-04,,2022-08-10 01:14:05,24,2022-08-09 00:20:00,2022-08-09 03:35:00,195.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU-A1110-424 - DUCT INSULATION DAMAGED T4-07-31,,2022-08-12 20:15:23,24,2022-08-11 19:20:00,2022-08-11 22:20:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-424- DP 1 FILTER ALARM – T4-09-04,,2023-03-09 09:52:59,24,2023-03-08 09:00:00,2023-03-08 10:35:00,95.0,285.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM T4-09-04 AHU-A1110-428,,2022-02-03 21:01:15,24,2022-02-02 20:10:00,2022-02-02 22:10:00,120.0,265.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AIR FILTER IS DIRTY - :AHU-A1110-428 - T4-09-04,,2022-02-13 14:54:47,24,2022-02-12 14:00:00,2022-02-12 15:30:00,90.0,270.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-428-FILTER DIRTY,,2022-04-20 01:17:40,24,2022-04-19 00:25:00,2022-04-19 02:20:00,115.0,230.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-428- DP 1 FILTER ALARM-,,2022-05-20 11:44:25,24,2022-05-19 10:54:00,2022-05-19 14:15:00,201.0,156.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1110-428 – DP 3 FILTER ALARM – T4-09-04,,2022-06-07 20:01:01,24,2022-06-06 19:10:00,2022-06-06 20:20:00,70.0,210.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-428-V BELT DAMAGED-T4-09-04,,2022-08-10 01:21:32,24,2022-08-09 00:30:00,2022-08-09 05:10:00,280.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-09-08 12:11:34,24,2022-09-07 11:20:00,2022-09-07 13:00:00,100.0,300.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC TOO WARM - SECURITY SCREENING AREA AFTER IMMIGRATION,,2022-09-22 01:01:00,24,2022-09-21 00:11:00,2022-09-21 01:01:00,50.0,50.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE EMIGRATION PASSPORT CONTROL AREA,,2023-01-29 01:24:44,24,2023-01-28 00:30:00,2023-01-28 03:40:00,190.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,T2-11-41- AC IS TOO COLD- -,,2023-04-30 09:37:14,24,2023-04-29 08:45:00,2023-04-29 12:10:00,205.0,40.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,DEPARTURE SCREENING AREA NEAR EMMIGRATION AC TOO HOT,,2023-06-27 15:48:14,24,2023-06-26 14:55:00,2023-06-26 18:35:00,220.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DEPARTURE SCREENING BUSINESS CLASS AC TOO COLD,,2023-08-30 10:32:49,24,2023-08-29 09:40:00,2023-08-29 15:40:00,360.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT DEPARTURE SCREENING CHECK POINT NEAR T2-11-24,,2023-09-08 08:08:04,24,2023-09-07 07:15:00,2023-09-07 11:15:00,240.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05, -AC TOO WARM NEAR DEPARTURE T2-10-41 SCREENING AREA,,2023-12-02 01:38:16,24,2023-12-01 00:45:00,2023-12-01 04:45:00,240.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS -T4-09-04,,2024-01-08 11:40:44,24,2024-01-07 10:45:00,2024-01-07 14:55:00,250.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AC TOO HOT
MOI SCREENING AREA
NEAR T2-11-40
",,2024-02-23 16:09:47,24,2024-02-22 15:15:00,2024-02-22 21:00:00,345.0,33.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING(TOO HOT) IN DEPARTURE SCREENING AREA,,2024-03-02 04:52:47,24,2024-03-01 04:00:00,2024-03-01 05:15:00,75.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD DEPARTURE IMMIGRATION SCREENING AREA,,2022-09-23 00:19:08,24,2022-09-21 23:25:00,2022-09-21 23:55:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE PASSENGER SCREENING,,2022-10-16 11:57:10,24,2022-10-15 11:05:00,2022-10-15 12:49:00,104.0,64.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,DEPARTURE EMMIGRATION AREA AC TOO COLD,,2023-05-06 03:08:16,24,2023-05-05 02:15:00,2023-05-05 04:15:00,120.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,COOLING COIL DAMAGE,CM
AIR HANDLING UNIT-05,DEPARTURE IMMIGRATION E-GATE AREA - AC IS TOO HOT,,2023-05-12 00:13:20,24,2023-05-10 23:20:00,2023-05-11 01:00:00,100.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,,,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - MECHANICAL ROOM T4-09-04,,2023-06-17 10:13:39,24,2023-06-16 09:20:00,2023-06-16 16:10:00,410.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AC NOT WORKING -DEPARTURE SCREENING AREA,,2023-06-19 00:01:08,24,2023-06-17 23:10:00,2023-06-18 02:40:00,210.0,35.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"AC TOO COLD - DEPARTURE IMMIGRATION AREA, SCREENING AREA",,2023-07-02 00:17:25,24,2023-06-30 23:25:00,2023-07-01 01:02:00,97.0,67.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,NEAR T2-11-24 – DEPARTURE IMMIGRATION AREA – LANE 15 & 16 AREA – AC TOO HOT,,2023-07-23 08:09:09,24,2023-07-22 07:15:00,2023-07-22 13:30:00,375.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT- IN DEPARTURE IMMIGRATION AREA,,2023-07-28 08:09:41,24,2023-07-27 07:15:00,2023-07-27 12:35:00,320.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-428 – T4-09-04,,2023-08-10 14:52:23,24,2023-08-09 14:00:00,2023-08-09 17:15:00,195.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC TOO HOT IN IMMIGRATION DEPARTURE AREA,,2023-08-13 18:05:00,24,2023-08-12 17:10:00,2023-08-12 20:00:00,170.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT -DEPARTURE SCREENING (CM-2023-04-2073),,2023-08-15 03:10:14,24,2023-08-14 02:20:00,2023-08-14 06:05:00,225.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1110-428 – T4 09 04,,2023-09-01 06:31:56,24,2023-08-31 05:40:00,2023-08-31 06:45:00,65.0,195.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER PAINT FADED -T4-09-04,,2023-09-29 09:11:57,24,2023-09-28 08:20:00,2023-09-28 10:30:00,130.0,390.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AC TOO HOT NEAR DOOR # T2-11-41 DEPARTURE SCREENING,,2023-12-24 18:29:17,24,2023-12-23 17:35:00,2023-12-23 22:10:00,275.0,51.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD - CHECK IN ROW 4 COUNTER 11,,2023-12-29 10:50:44,24,2023-12-28 09:55:00,2023-12-28 13:40:00,225.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NO CONNECTION,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,FILTER ALARM - AHU-A1110-428 – T4-09-04,,2022-08-09 20:06:36,24,2022-08-08 19:15:00,2022-08-08 22:00:00,165.0,260.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,T2-10-20 & AROUND IMMIGRATION AREA  – AC NOT WORKING,,2022-08-16 15:06:50,24,2022-08-15 14:10:00,2022-08-15 15:25:00,75.0,35.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING - DEPARTURE IMMIGRATION COUNTER AREA,,2022-09-22 17:34:04,24,2022-09-21 16:40:00,2022-09-21 18:00:00,80.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,FILTER ALARM -T4-09-04,,2022-09-26 11:06:13,24,2022-09-25 10:10:00,2022-09-25 13:45:00,215.0,215.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM AHU-A1110-428),,2022-11-15 12:28:04,24,2022-11-14 11:38:00,2022-11-14 13:05:00,87.0,174.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED -AHU-A1110-428,,2022-12-01 01:06:28,24,2022-11-30 00:15:00,2022-11-30 03:45:00,210.0,420.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-428 – DP1 FILTER ALARM--,,2023-03-06 11:06:37,24,2023-03-05 10:15:00,2023-03-05 11:15:00,60.0,180.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,T2-11-41 AC NOT WORKING/HOT,,2023-03-08 07:58:15,24,2023-03-07 07:05:00,2023-03-07 08:00:00,55.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING,,2023-04-09 15:01:23,24,2023-04-08 14:11:00,2023-04-08 15:40:00,89.0,178.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-05-04 01:08:29,24,2023-05-03 00:15:00,2023-05-03 01:43:00,88.0,176.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"AC TOO COLD - DEPARTURE EMIGRATION, INFO DESK AREA",,2023-05-21 04:28:55,24,2023-05-20 03:35:00,2023-05-20 05:45:00,130.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-06-02 10:16:41,24,2023-06-01 09:20:00,2023-06-01 12:50:00,210.0,190.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AC TOO HOT IN DEPARTURE SCREENING CHECK POINT, NEAR T2-10-41",,2023-08-18 18:14:56,24,2023-08-17 17:20:00,2023-08-17 18:20:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"MTB, LEVEL 2, DEPARTURE IMMIGRATION COUNTER AREA - AC TEMPERATURE IS TOO HOT",,2023-09-17 14:28:22,24,2023-09-16 13:35:00,2023-09-16 16:40:00,185.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT (NOT WORKING) - MOI EXIT AREA NEAR T2-S27,,2023-10-01 09:19:20,24,2023-09-30 08:25:00,2023-09-30 09:35:00,70.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,ABNORMAL SOUND COMING FROM SUPPLY SIDE BEARING - AHU-A1110-428 – T4-09-04,,2023-10-03 14:27:42,24,2023-10-02 13:35:00,2023-10-02 16:35:00,180.0,720.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DEPARTURE SCREENING AFTER PASSPORT CONTROL AC TOO HOT,,2024-03-19 22:24:27,24,2024-03-18 21:30:00,2024-03-18 23:05:00,95.0,66.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS - AHU-A1110-428 - MECHANICAL ROOM T4-09-04
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP4.MTB428.AHU428.SYSALM.DP1 /",,2024-03-09 03:40:57,24,2024-03-08 02:50:00,2024-03-08 05:50:00,180.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"DP2 FINAL FILTER STATUS, AHU-A1110-428, MECHANICAL ROOM T4-09-04",,2024-04-15 16:20:43,24,2024-04-14 15:25:00,2024-04-14 18:15:00,170.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC TOO COLD,,2023-11-16 15:48:38,24,2023-11-15 14:55:00,2023-11-15 16:45:00,110.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"AC TOO HOT , T2-10-13",,2024-02-27 14:43:52,24,2024-02-26 13:50:00,2024-02-26 18:40:00,290.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU-A1110-428 – FILTER DIRTY – T4-09-04,,2022-01-13 12:55:54,24,2022-01-12 12:05:00,2022-01-12 17:50:00,345.0,190.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AC TEMPERATURE IS TOO HOT – MTB, LEVEL 2, AFTER DEPARTURE IMMIGRATION, MOI SCREENING AREA",,2022-03-16 23:37:44,24,2022-03-15 22:45:00,2022-03-15 23:35:00,50.0,50.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD DEPARTURE IMMIGRATION COUNTER,,2022-03-30 09:37:35,24,2022-03-29 08:45:00,2022-03-29 10:10:00,85.0,40.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU-A1110-428 DP1 FILTER ALARM-T4-09-04--,,2022-04-13 11:05:48,24,2022-04-12 10:15:00,2022-04-12 16:15:00,360.0,230.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC TOO COLD – DEPARTURE SCREENING (BUSINESS CLASS AREA),,2022-05-01 10:23:15,24,2022-04-30 09:30:00,2022-04-30 10:15:00,45.0,45.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT DEPARTURE SCREENING BEHIND IMMIGRATION COUNTER NEAR T2-10-40,,2022-05-10 00:00:42,24,2022-05-08 23:10:00,2022-05-08 23:55:00,45.0,45.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,DP1 FILER ALARM - AHU-A1110-428 - T4-09-04,,2022-05-27 20:10:58,24,2022-05-26 19:20:00,2022-05-26 21:15:00,115.0,230.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AC TOO COLD,,2022-11-03 01:20:53,24,2022-11-02 00:25:00,2022-11-02 01:10:00,45.0,45.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,DRAIN LINE BLOCKED - AHU-A1110-428)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2022-11-15 13:00:34,24,2022-11-14 12:10:00,2022-11-14 16:00:00,230.0,460.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,CHILL WATER LINE INSULATION DAMAGED – T4-09-04,,2022-12-14 02:13:23,24,2022-12-13 01:20:00,2022-12-13 04:20:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2023-04-19 01:06:18,24,2023-04-18 00:12:00,2023-04-18 05:50:00,338.0,278.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AC TOO WARM - DEPARTURE SCREEN AREA NEAR IMMIGRATION,,2022-03-19 16:50:32,24,2022-03-18 16:00:00,2022-03-18 19:45:00,225.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU-A1110-428- DP1 FILTER ALARM,,2023-01-29 13:48:18,24,2023-01-28 12:58:00,2023-01-28 16:45:00,227.0,352.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-428 – DP 2 FILTER ALARM – T4-09-04,,2023-03-10 09:53:27,24,2023-03-09 09:00:00,2023-03-09 11:00:00,120.0,165.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP2 RELIEF FILTER STATUS,,2023-09-10 23:39:17,24,2023-09-09 22:45:00,2023-09-10 02:02:00,197.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,ABNORMAL NOISE FROM RELIEF SIDE,,2023-09-28 14:00:31,24,2023-09-27 13:10:00,2023-09-27 16:10:00,180.0,485.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY - AHU-A1110-428 – T4-11-03,,2023-10-04 14:46:12,24,2023-10-03 13:50:00,2023-10-03 18:00:00,250.0,245.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AC TOO COLD-CHECK IN ROW#04 & 05,,2022-05-19 09:36:36,24,2022-05-18 08:45:00,2022-05-18 11:30:00,165.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD -DEPARTURE ROW 3 AND 4,,2022-06-07 00:13:22,24,2022-06-05 23:20:00,2022-06-06 01:30:00,130.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD -DEPARTURE ROW 3 AND 4,,2022-06-13 22:59:32,24,2022-06-12 22:05:00,2022-06-12 23:00:00,55.0,35.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED- T4-09-04,,2022-08-13 01:06:10,24,2022-08-12 00:15:00,2022-08-12 03:30:00,195.0,390.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHECK IN HALL ROW 5 AC TOO COLD,,2022-12-18 07:33:31,24,2022-12-17 06:43:00,2022-12-17 09:50:00,187.0,42.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD -ROW 5 DEPARTURE AREA,,2022-12-26 20:44:14,24,2022-12-25 19:50:00,2022-12-25 22:15:00,145.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD – IN ROW NO 5 (URGENT),,2022-12-27 02:02:49,24,2022-12-26 01:10:00,2022-12-26 01:55:00,45.0,45.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,DEPARTURE ROW # 3 AND 4 AC TOO COLD,,2023-04-27 20:11:24,24,2023-04-26 19:18:00,2023-04-26 23:10:00,232.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,ROW NO 4 AC TOO COLD,,2023-05-17 16:37:29,24,2023-05-16 15:43:00,2023-05-16 18:00:00,137.0,62.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,ROW 4 COUNTER 3 AC TOO COLD,,2023-05-18 18:17:24,24,2023-05-17 17:25:00,2023-05-17 20:00:00,155.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"MTB, LEVEL 2, CHECK-IN ROW 4 COUNTER 13 – AC TEMPERATURE IS TOO COLD",,2023-05-24 04:52:18,24,2023-05-23 04:00:00,2023-05-23 06:40:00,160.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,AC TOO COLD CHECKIN COUNTER 4 ROW 4,,2023-06-14 20:41:04,24,2023-06-13 19:50:00,2023-06-13 23:55:00,245.0,37.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AC TOO COLD – CHECK IN ROW NO 4 COUNTER 2 AREA,,2023-06-21 23:20:46,24,2023-06-20 22:25:00,2023-06-20 23:55:00,90.0,40.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD – DEPARTURE COUNTER ROW NO 4,,2023-06-23 05:16:52,24,2023-06-22 04:20:00,2023-06-22 06:30:00,130.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC IS TOO COLD -DEPARTIRE ROW 4 -COUNTER 4 -T2-14-01 (DEPARTURES HALL),,2023-06-25 09:38:54,24,2023-06-24 08:45:00,2023-06-24 14:00:00,315.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,CHILLED WATER VALVE NOT WORKING,CM
AIR HANDLING UNIT-05,AC TOO COLD GATE NO 1 INFORM DESK DEP NEAR ROW NO 4 INFOR,,2023-06-29 02:12:44,24,2023-06-28 01:20:00,2023-06-28 03:35:00,135.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD CHECKIN ROW 4 COUNTER 4 AND 5,,2023-09-19 03:17:15,24,2023-09-18 02:25:00,2023-09-18 06:40:00,255.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"AHU -A1110-430 T4-09-04 AIR RELEASE UNION CRACKED
",,2023-11-02 13:49:44,24,2023-11-01 12:59:00,2023-11-01 14:30:00,91.0,273.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,CHECK IN ROW 4 1ST COUNTER AC TOO COLD,,2023-11-05 03:02:13,24,2023-11-04 02:07:00,2023-11-04 04:45:00,158.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE CHECK-IN ROW #4 COUNTER AREA,,2023-11-08 03:03:42,24,2023-11-07 02:10:00,2023-11-07 06:10:00,240.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD – ROW 4 COUNTER 13,,2023-11-08 19:39:39,24,2023-11-07 18:45:00,2023-11-07 22:40:00,235.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - CHECK-IN ROW 4 COUNTER 1,,2023-11-19 09:19:27,24,2023-11-18 08:25:00,2023-11-18 09:35:00,70.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC IS TOO COLD -DEPARTURE CHECK IN ROW 4 -COUNTER 5-12,,2023-11-25 12:10:17,24,2023-11-24 11:15:00,2023-11-24 16:20:00,305.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"AC TOO COLD , ROW-4, COUNTER- 6 , DEPARTURE LVL",,2023-12-10 10:21:09,24,2023-12-09 09:30:00,2023-12-09 12:50:00,200.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD CHECK IN ROW NO 4,,2023-12-18 12:36:21,24,2023-12-17 11:45:00,2023-12-17 14:45:00,180.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD CHECK IN COUNTER ROW NO 4,,2023-12-21 00:38:19,24,2023-12-19 23:45:00,2023-12-20 02:00:00,135.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,"AC TOO HOT IN ROW-4, COUNTER-8",,2024-01-12 00:06:45,24,2024-01-10 23:10:00,2024-01-11 01:02:00,112.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"AC TOO HOT
DEPARTURE ROW 4 COUNTER 5
",,2024-01-21 12:41:39,24,2024-01-20 11:50:00,2024-01-20 16:00:00,250.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,A/C IS TOO HOT AT ROW 04,,2024-01-26 17:42:28,24,2024-01-25 16:50:00,2024-01-25 21:00:00,250.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT – DEPARTURE CHECK IN ROW 4 ALL AREA,,2024-02-17 13:24:37,24,2024-02-16 12:30:00,2024-02-16 16:35:00,245.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING  ROW 5 DEPARTURE AREA,,2024-02-18 16:50:51,24,2024-02-17 16:00:00,2024-02-17 17:50:00,110.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO WARM = CHECK IN ROW # 4 COUNTER # 1,,2024-02-23 06:36:55,24,2024-02-22 05:45:00,2024-02-22 06:45:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT - MOST CHECK IN COUNTERS IN ROW 5,,2024-03-07 23:13:51,24,2024-03-06 22:19:00,2024-03-07 00:36:00,137.0,66.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING AT ROW 05,,2024-03-13 16:34:24,24,2024-03-12 15:40:00,2024-03-12 18:30:00,170.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT – DEPARTURES ENTIRE ROW 4,,2024-03-15 17:19:21,24,2024-03-14 16:25:00,2024-03-14 23:59:00,454.0,37.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT – ROW 5 COUNTER 10 (DEPARTURES),,2024-03-27 06:51:11,24,2024-03-26 06:00:00,2024-03-26 06:40:00,40.0,40.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE CHECK-IN ROW # 4 AREA,,2024-04-07 22:54:39,24,2024-04-06 22:00:00,2024-04-06 23:15:00,75.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT (NOT WORKING)  DEPARTURE CHECK-IN COUNTER ROW #5 AREA,,2024-04-06 23:25:58,24,2024-04-05 22:32:00,2024-04-05 23:58:00,86.0,52.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,CHECK IN ROW 5  ALL COUNTERS  - AC TOO HOT,,2024-04-11 17:21:53,24,2024-04-10 16:30:00,2024-04-10 18:35:00,125.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT -  ROW 4 & COUNTER NO 05,,2024-04-14 17:56:31,24,2024-04-13 17:03:00,2024-04-13 20:00:00,177.0,67.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING – ROW 5 COUNTER 2,,2024-04-14 17:39:22,24,2024-04-13 16:45:00,2024-04-13 18:35:00,110.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE CHECK-IN ROW #4 COUNTER #9 AREA,,2024-04-15 20:30:19,24,2024-04-14 19:35:00,2024-04-15 01:00:00,325.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,FILTER ALARM  -T4-09-04,,2022-09-26 12:01:46,24,2022-09-25 11:10:00,2022-09-25 15:15:00,245.0,165.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU INSIDE LIGHT NOT WORKING - MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2022-11-01 22:08:18,24,2022-10-31 21:15:00,2022-10-31 22:45:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,RETURN DUCT CANVAS DAMAGED-AHU-A1110-430)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2022-12-01 22:42:27,24,2022-11-30 21:50:00,2022-11-30 23:50:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,AC TOO COLD - ROW 4 COUNTER 9,,2023-04-14 11:38:59,24,2023-04-13 10:45:00,2023-04-13 12:10:00,85.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC IS TOO COLD- ROW 4 COUNTER 13,,2023-04-25 00:40:09,24,2023-04-23 23:45:00,2023-04-24 00:42:00,57.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,ROW 4-COUNTER 7- AC IS TOO COLD,,2023-04-26 00:06:20,24,2023-04-24 23:12:00,2023-04-24 23:58:00,46.0,34.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC IS TOO COLD-DEPARTURE -ROW 4 COUNTER 10,,2023-04-22 09:32:36,24,2023-04-21 08:37:00,2023-04-21 14:40:00,363.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"DEPARTURE ROW NO 4 COUNTER 14,12&13 – AC TOO COLD",,2023-05-19 16:15:32,24,2023-05-18 15:21:00,2023-05-18 16:21:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - ROW 4 COUNTER 8,,2023-05-23 08:04:02,24,2023-05-22 07:10:00,2023-05-22 09:40:00,150.0,38.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AC TOO COLD – DEPARTURE CHECK IN HALL ROW 4 COUNTER 12,,2023-06-03 03:37:53,24,2023-06-02 02:45:00,2023-06-02 05:50:00,185.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE ROW 4 COUNTER 12 AREA,,2023-06-01 03:01:37,24,2023-05-31 02:10:00,2023-05-31 06:30:00,260.0,35.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC IS TOO COLD-DEPARTURE ROW 4 COUNTER 14,,2023-06-09 17:16:14,24,2023-06-08 16:25:00,2023-06-08 20:00:00,215.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,"AC TOO HOT , ENTIRE ROW#3, DEPARTURE AREA",,2023-06-15 17:37:55,24,2023-06-14 16:47:00,2023-06-14 18:00:00,73.0,70.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD CHECKIN ROW 4 COUNTER 6,,2023-06-19 11:49:27,24,2023-06-18 10:55:00,2023-06-18 14:00:00,185.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,ROW 4 COUNTER # 5 AC TOO COLD,,2023-06-19 10:59:50,24,2023-06-18 10:05:00,2023-06-18 13:05:00,180.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"AC TOO COLD,  INFORMATION DESK NEAR CHECK IN ROW-3 & 4",,2023-07-04 19:48:50,24,2023-07-03 18:58:00,2023-07-03 20:00:00,62.0,62.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING -ROW 2 DEPARTURE,,2023-08-18 07:43:29,24,2023-08-17 06:50:00,2023-08-17 09:35:00,165.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-08-29 12:04:00,24,2023-08-28 11:10:00,2023-08-28 15:00:00,230.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"AC TOO COLD IN ROW-4, COUNTER 7,8 & 9 DEAPRTURE HALL",,2023-09-04 10:39:00,24,2023-09-03 09:45:00,2023-09-03 11:30:00,105.0,39.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE CHECK-IN ROW #4 COUNTER AREA,,2023-10-14 01:32:00,24,2023-10-13 00:40:00,2023-10-13 05:20:00,280.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD -  CHECK IN COUNTERS ROW NO 4 DEPARTURES,,2023-11-18 03:47:16,24,2023-11-17 02:52:00,2023-11-17 04:20:00,88.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,SUPPLY SIDE BEARING NOISY – T4-01-04,,2023-11-29 10:05:31,24,2023-11-28 09:10:00,2023-11-28 13:10:00,240.0,720.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AC NOT WORKING - ROW 4 COUNTER 7,,2024-01-18 17:33:51,24,2024-01-17 16:40:00,2024-01-17 21:35:00,295.0,66.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO WARM - DEPARTURE CHECK-IN ROW #4 COUNTER #1 AREA,,2024-01-26 02:12:07,24,2024-01-25 01:20:00,2024-01-25 06:00:00,280.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,AC NOT WORKING ROW 4 -DEPARTURE,,2024-01-29 06:18:30,24,2024-01-28 05:25:00,2024-01-28 06:25:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD – ROW 5 ALL COUNTERS,,2024-04-18 04:45:06,24,2024-04-17 03:50:00,2024-04-17 05:30:00,100.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,"AC TOO COLD
CHECK-IN ROW 3-4
INFO DESK AREA
",,2024-04-21 18:23:44,24,2024-04-20 17:30:00,2024-04-20 18:30:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,CHECK-IN ROW NO  5 AC TOO  HOT,,2024-04-25 07:33:37,24,2024-04-24 06:40:00,2024-04-24 14:00:00,440.0,63.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD - ROW NO 04 & COUNTER NO 13,,2024-04-26 04:48:38,24,2024-04-25 03:55:00,2024-04-25 08:00:00,245.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD DEPARTURE ROW 3 INFORMATION DESK,,2024-04-29 11:00:16,24,2024-04-28 10:05:00,2024-04-28 16:00:00,355.0,63.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT - DEPARTURE CHECK IN HALL ROW#3 INFORMATION COUNTER AREA,,2022-08-30 19:43:19,24,2022-08-29 18:50:00,2022-08-29 23:00:00,250.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY AHU-A1110-430,,2022-10-09 01:08:57,24,2022-10-08 00:15:00,2022-10-08 01:45:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE CHECK-IN ROW #5 AREA,,2022-12-21 14:57:04,24,2022-12-20 14:05:00,2022-12-20 16:45:00,160.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05, DP3 FILTER ALARM- AHU-A1110-430- T4-09-04,,2023-01-07 01:32:07,24,2023-01-06 00:35:00,2023-01-06 02:00:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,QR SALES COUNTER NEAR JAMOCHA  - AC TOO HOT,,2023-03-10 22:52:08,24,2023-03-09 22:00:00,2023-03-09 23:35:00,95.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,ROW 4 COUNTER 1  - AC TOO COLD,,2023-04-26 21:17:32,24,2023-04-25 20:23:00,2023-04-25 23:55:00,212.0,42.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,ROW 5 COUNTER 5 AC TOO COLD,,2023-04-27 20:35:26,24,2023-04-26 19:41:00,2023-04-26 23:55:00,254.0,47.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - ROW 4 COUNTER 1,,2023-05-17 05:03:13,24,2023-05-16 04:10:00,2023-05-16 06:25:00,135.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,ROW 4 COUNTER 12 AC TOO COLD,,2023-05-18 15:04:39,24,2023-05-17 14:10:00,2023-05-17 17:40:00,210.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD – ROW 4 COUNTER 10,,2023-05-22 09:49:44,24,2023-05-21 08:55:00,2023-05-21 15:40:00,405.0,67.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE CHECK-IN ROW 4 AREA,,2023-05-23 08:04:20,24,2023-05-22 07:10:00,2023-05-22 09:40:00,150.0,38.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE CHECK IN ROW 4 ALL COUNTERS,,2023-06-16 03:53:39,24,2023-06-15 03:00:00,2023-06-15 04:40:00,100.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,ROW 4 COUNTER 12-13 AC TOO COLD,,2023-06-15 05:04:13,24,2023-06-14 04:10:00,2023-06-14 04:50:00,40.0,35.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"AC TOO HOT, ROW-4  CHECK IN COUNTER",,2023-06-26 00:20:08,24,2023-06-24 23:25:00,2023-06-24 23:55:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT T2-12-26,,2023-07-16 20:49:57,24,2023-07-15 19:56:00,2023-07-16 01:02:00,306.0,66.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD DEPARTURE CHECK IN ROW 4 ALL THE COUNTERS,,2023-09-21 04:35:12,24,2023-09-20 03:40:00,2023-09-20 05:25:00,105.0,40.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD IN CHECK IN COUNTER NO 2 ROW 4 AREA,,2023-09-24 23:51:11,24,2023-09-23 23:00:00,2023-09-24 01:25:00,145.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,CHECK IN ROW 4 -  AC TOO HOT,,2024-01-16 18:14:49,24,2024-01-15 17:20:00,2024-01-15 18:20:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING – ROW 4 LAST 3 PREMIUM COUNTERS (PASSENGERS COMPLAINING),,2024-01-24 17:31:08,4,2024-01-24 13:10:00,2024-01-24 18:35:00,325.0,65.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"AC TOO HOT,  ROW-4  ALL COUNTERS AND PASSENGER QUEUING AREA",,2024-02-03 14:24:50,24,2024-02-02 13:35:00,2024-02-02 15:30:00,115.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,LOW COOLING,NO PROPER CHILLED WATER SUPPLY,CM
AIR HANDLING UNIT-05,AC TOO HOT – DEPARTURE ALL AREA ALL CHECK IN COUNTER,,2024-02-16 09:29:57,24,2024-02-15 08:35:00,2024-02-15 12:10:00,215.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,T4-09-04-FILTER DIRTY -AIR HANDLING UNIT 043 (TAG NO:AHU-A1110-430)-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2024-02-16 01:07:09,24,2024-02-15 00:15:00,2024-02-15 04:10:00,235.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO  HOT ROW 4 COUNTER 6,,2024-02-15 12:03:29,24,2024-02-14 11:10:00,2024-02-14 14:00:00,170.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AC IS TOO WARM/ HOT-ALL DEPARTURE ROW NO.5 CHECK IN AREA,,2024-03-10 00:05:38,24,2024-03-08 23:11:00,2024-03-08 23:59:00,48.0,30.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,ROW 4  COUNTER 3 AC TOO COLD,,2024-03-25 10:26:29,24,2024-03-24 09:35:00,2024-03-24 10:30:00,55.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,ROW 3 COUNTER 13 AND 14 AC TOO HOT,,2024-04-14 01:54:59,24,2024-04-13 01:00:00,2024-04-13 02:20:00,80.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
