Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,AC NOT WORKING  ROW 5,,2024-04-17 12:06:29,24,2024-04-16 11:15:00,2024-04-16 12:15:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"CHECK-IN ROW 3
AC TOO HOT
",,2024-04-18 18:47:04,24,2024-04-17 17:55:00,2024-04-17 18:40:00,45.0,45.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD -CHECK  COUNTER  N2 IN ROW 4,,2024-04-19 06:15:24,24,2024-04-18 05:20:00,2024-04-18 06:20:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT ROW 5 ALL  COUNTER,,2024-04-19 12:42:43,24,2024-04-18 11:50:00,2024-04-18 15:30:00,220.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD - ROW 4 COUNTER 12,,2023-10-15 18:57:06,24,2023-10-14 18:05:00,2023-10-14 18:40:00,35.0,35.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD CHECK IN HALL ROW # 4 COUNTER 13 DEPARTURE,,2023-10-29 06:51:47,24,2023-10-28 06:00:00,2023-10-28 12:10:00,370.0,35.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD CHECKIN ROW 4 COUNTER 13,,2023-11-12 23:20:47,24,2023-11-11 22:25:00,2023-11-11 23:25:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE CHECK-IN ROW #4,,2023-11-15 19:12:02,24,2023-11-14 18:20:00,2023-11-14 23:58:00,338.0,48.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - CHECK IN ROW # 5 COUNTER # 1,,2023-12-13 03:03:14,24,2023-12-12 02:10:00,2023-12-12 05:15:00,185.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - CHECKING COUNTER 8 ROW #4,,2023-12-13 20:21:49,24,2023-12-12 19:25:00,2023-12-13 00:50:00,325.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,AC TOO COLD -CHECK IN ROW # 4 COUNTER # 7,,2023-12-20 19:27:58,24,2023-12-19 18:35:00,2023-12-20 01:05:00,390.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD ROW # 5 DEPARTURE CHECK IN AREA,,2023-12-24 03:19:43,24,2023-12-23 02:25:00,2023-12-23 06:25:00,240.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO WARM -CHECK IN ROW # 4,,2024-01-22 01:03:14,24,2024-01-21 00:10:00,2024-01-21 04:35:00,265.0,36.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT – CHECK IN ROW 4,,2024-02-08 17:16:45,24,2024-02-07 16:20:00,2024-02-07 22:05:00,345.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING (TOO WARM) - DEPARTURE CHECK-IN ROW #4 COUNTER 4 & 5 AREA,,2024-02-09 17:21:28,24,2024-02-08 16:30:00,2024-02-08 18:30:00,120.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT CHECKIN ROW 4 COUNTER 13,,2024-02-16 23:19:36,24,2024-02-15 22:25:00,2024-02-16 00:20:00,115.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NO CONNECTION,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,"AC TOO HOT IN CHECK IN ROW # 4, DEPARTURE AREA",,2024-02-19 16:29:54,24,2024-02-18 15:35:00,2024-02-18 18:00:00,145.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT – CHECK IN  R3 - C13,,2024-03-04 08:32:39,24,2024-03-03 07:40:00,2024-03-03 09:35:00,115.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT ROW3- COUNTER 13 & 14,,2024-03-05 09:07:33,24,2024-03-04 08:15:00,2024-03-04 19:55:00,700.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO WARM - DEPARTURE CHECK-IN ROW # AREA,,2024-03-06 06:31:05,24,2024-03-05 05:35:00,2024-03-05 06:30:00,55.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,ROW # 4 AC TOO COLD,,2024-03-17 17:57:21,24,2024-03-16 17:04:00,2024-03-16 23:40:00,396.0,66.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT – ROW 4 COUNTER 12 ENTIRE ROW DEPARTURES,,2024-03-16 19:03:48,24,2024-03-15 18:07:00,2024-03-15 18:40:00,33.0,33.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT – ROW 3 AND 4 CHECKING COUNTERS AREA T2 12 26,,2024-03-19 06:22:40,24,2024-03-18 05:30:00,2024-03-18 06:20:00,50.0,50.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,CHECK IN  ROW 7 – AC TOO HOT,,2024-03-21 23:56:45,24,2024-03-20 23:00:00,2024-03-21 01:02:00,122.0,75.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,A/C TOO HOT AT ROW 04,,2024-04-04 23:46:33,24,2024-04-03 22:57:00,2024-04-04 02:05:00,188.0,63.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,CHECK IN ROW NO 03 AC TOO HOT,,2024-04-08 12:14:55,24,2024-04-07 11:20:00,2024-04-07 12:50:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,A/C IS TOO HOT ROW 05,,2024-04-08 21:05:58,24,2024-04-07 20:11:00,2024-04-08 01:02:00,291.0,67.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,CHECK IN ROW 5 ALL COUNTERS AC TOO HOT,,2024-04-10 17:06:05,24,2024-04-09 16:15:00,2024-04-09 17:15:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"MTB, LEVEL 2, CHECK-IN ROW 4 COUNTER NUMBER 13 – AC TEMPERATURE IS TOO COLD",,2024-04-13 13:32:39,24,2024-04-12 12:40:00,2024-04-12 18:05:00,325.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT – DEPARTURE CHECK IN ROW 5 ALL THE COUNTERS,,2024-04-12 17:12:06,24,2024-04-11 16:20:00,2024-04-11 17:20:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING - DEPARTURE CHECK-IN ROW #5 - DUPLICATE COPY OF WORK ORDER CM-2024-12847151,,2024-04-24 06:42:57,24,,,,,0,HVAC,,Cancelled,Normal,FOURTH FLOOR AREA 011,N,,,CM
AIR HANDLING UNIT-05,AC TOO COLD IN CHECK IN ROW NO 4 COUNTER 14,,2024-04-28 01:58:50,24,2024-04-27 01:05:00,2024-04-27 02:05:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT-DEPARTURE CHECK ROW 5 ALL THE COUNTERS(CM-2024-01-1610),,2024-05-01 13:13:13,24,2024-04-30 12:20:00,2024-04-30 13:20:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,SUPPLY MOTOR V BELT DAMAGED - AHU-A1110-430 – T4 09 04,,2023-10-10 01:32:30,24,2023-10-09 00:40:00,2023-10-09 02:10:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,RELIEF MOTOR V-BELT  DAMAGED – AHU-A1110-430 – T4 09 04,,2023-10-10 01:36:04,24,2023-10-09 00:42:00,2023-10-09 03:45:00,183.0,188.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AC TOO COLD -DEPARTURE ROW 4,,2023-10-16 21:41:20,24,2023-10-15 20:50:00,2023-10-15 23:50:00,180.0,35.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AC TOO COLD - INFO DESK BETWEEN ROW 3 & 4,,2023-10-28 02:13:46,24,2023-10-27 01:20:00,2023-10-27 04:15:00,175.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,CHECK IN ROW 04 A/C IS TOO COLD,,2023-10-30 04:09:59,24,2023-10-29 03:15:00,2023-10-29 05:45:00,150.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - CHECK IN ROW # 4 COUNTER # 13,,2023-11-08 18:27:29,24,2023-11-07 17:35:00,2023-11-07 18:30:00,55.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD CHECKIN ROW 4,,2023-11-10 09:11:53,24,2023-11-09 08:20:00,2023-11-09 12:55:00,275.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,A/C IS TOO COLD AT ROW 4 COUNTER 5,,2023-11-10 04:44:41,24,2023-11-09 03:50:00,2023-11-09 04:50:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"AC TOO COLD - DEPARTURES ROW 4, ALL COUNTERS",,2023-11-12 09:48:14,24,2023-11-11 08:55:00,2023-11-11 12:15:00,200.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - CHECK IN ROW 4 COUNTER 11,,2023-12-16 05:55:22,24,2023-12-15 05:00:00,2023-12-15 06:00:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD -  ROW # 4 NEAR COUNTER NO 12,,2023-12-20 03:33:24,24,2023-12-19 02:40:00,2023-12-19 05:20:00,160.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT CHECKIN ROW 4 COUNTER 10,,2024-01-07 20:03:00,24,2024-01-06 19:10:00,2024-01-06 22:10:00,180.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT – DEPARTURE CHECK IN ROW 4 COUNTER 6,,2024-01-18 02:36:10,24,2024-01-17 01:45:00,2024-01-17 04:15:00,150.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,LOW COOLING,NO PROPER CHILLED WATER SUPPLY,CM
AIR HANDLING UNIT-05,"AC TOO HOT 
DEPARTURE ROW 4 COUNTER 7
",,2024-02-07 17:18:20,24,2024-02-06 16:25:00,2024-02-06 21:40:00,315.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,"AC TOO  HOT,  CHECK IN  ROW-4,COUNTER-4, DEPARTURE AREA",,2024-02-11 18:00:25,24,2024-02-10 17:10:00,2024-02-10 18:10:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE CHECK-IN ROW #4 COUNTER #10 AREA,,2024-02-11 06:11:40,24,2024-02-10 05:15:00,2024-02-10 06:10:00,55.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT - ROOM # T2-12-26,,2024-02-18 01:34:22,24,2024-02-17 00:40:00,2024-02-17 06:30:00,350.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD – DEPARTURE CHECK IN ROW 4 AREA,,2024-02-18 20:38:32,24,2024-02-17 19:45:00,2024-02-17 23:00:00,195.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,"AC TOO COLD
ROW 4 COUNTER 08
",,2024-03-26 17:51:52,24,2024-03-25 17:00:00,2024-03-25 23:35:00,395.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT -  ROW # 05 & COUNTER # 06,,2024-03-30 08:01:43,24,2024-03-29 07:05:00,2024-03-29 08:00:00,55.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,"AC TOO HOT
CHECK-IN ROW 5",,2024-04-14 00:32:22,24,2024-04-12 23:40:00,2024-04-13 00:10:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"AC TOO HOT
CHECK-IN -ROW-4",,2024-04-12 23:10:18,24,2024-04-11 22:15:00,2024-04-12 00:40:00,145.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURE CHECK-IN 5 COUNTER A11 AREA,,2024-04-14 23:15:57,24,2024-04-13 22:21:00,2024-04-14 01:25:00,184.0,69.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,CHECK IN ROW 5 – AC TOO HOT,,2024-04-20 12:35:33,24,2024-04-19 11:40:00,2024-04-19 12:40:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT CHECKIN ROW 5 COUNTER 13,,2024-04-23 11:15:13,24,2024-04-22 10:20:00,2024-04-22 15:10:00,290.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,CHECK IN R5 - AC TOO HOT,,2024-04-24 06:13:13,24,2024-04-23 05:20:00,2024-04-23 06:20:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD DEPARTURE HIA INFORMATION DESK,,2024-04-26 12:50:43,24,2024-04-25 11:55:00,2024-04-25 17:00:00,305.0,63.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,FILTER DIRTY – T4-09-04,,2022-02-10 08:47:28,24,2022-02-09 07:50:00,2022-02-09 10:00:00,130.0,260.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU MERINE LIGHT NOT WORKING,,2022-03-12 14:52:26,24,2022-03-11 14:00:00,2022-03-11 18:00:00,240.0,95.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,SENSOR FAILURE,CM
AIR HANDLING UNIT-05,A/C IS TOO COLD IN DEPARTURE ROW 3 AND 4 NEAR INFO COUNTER,,2022-04-10 09:33:29,24,2022-04-09 08:40:00,2022-04-09 11:30:00,170.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - INFORMATION COUNTER IN-BETWEEN ROW 3 AND 4- DEP GATE 2,,2022-04-25 23:09:34,24,2022-04-24 22:19:00,2022-04-24 23:55:00,96.0,36.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD -ROW AND 4 INFORMATION DESK DEPARTURE,,2022-05-04 10:23:00,24,2022-05-03 09:30:00,2022-05-03 10:45:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC VENT IS DIRTY - T2-12-10 (OFFICE),,2022-05-09 17:07:05,24,2022-05-08 16:15:00,2022-05-08 22:45:00,390.0,35.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM  -T4-09-04,,2022-06-23 08:18:21,24,2022-06-22 07:20:00,2022-06-22 08:30:00,70.0,140.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC NOT WORKING - DEPARTURE CHECK-IN ROW #4 AREA,,2022-07-24 00:40:36,24,2022-07-22 23:50:00,2022-07-23 00:30:00,40.0,40.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMPERATURE GAUGE FAULTY,CM
AIR HANDLING UNIT-05,"AC TOO COLD - DEPARTURES HALL, ROW 4 COUNTER 6 AREA",,2023-04-08 12:37:02,24,2023-04-07 11:43:00,2023-04-07 14:40:00,177.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEPARTURES ROW 4 COUNTER 12,,2023-04-15 10:04:00,24,2023-04-14 09:10:00,2023-04-14 10:10:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AIR FILTER DIRTY -AHU-A1110-430)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2022-01-13 01:19:06,24,2022-01-12 00:25:00,2022-01-12 06:45:00,380.0,170.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO COLD FAN SPEED IS TOOFAST -DEAPARTURE INFORMATION DESK NEAR CHECK IN ROW 3,,2022-03-21 07:30:19,24,2022-03-20 06:40:00,2022-03-20 07:30:00,50.0,50.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT CHECKIN ALL ROWS,,2023-03-26 01:20:15,24,2023-03-25 00:30:00,2023-03-25 02:30:00,120.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING -ROW 4 DEPARTURE,,2023-10-09 06:32:58,24,2023-10-08 05:40:00,2023-10-08 06:10:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1110-430 – T4-09-04,,2023-10-09 01:24:46,24,2023-10-08 00:30:00,2023-10-08 04:35:00,245.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT -  ROW NO 5 & COUNTER # 11,,2024-03-24 12:22:01,24,2024-03-23 11:30:00,2024-03-23 15:30:00,240.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"AC HOT
ROW 4 COUNTER 8
",,2024-03-28 00:40:35,24,2024-03-26 23:46:00,2024-03-27 02:05:00,139.0,66.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT DEPARTURE CHECK IN ROW 4 ALL COUNTERS,,2024-03-30 23:40:46,24,2024-03-29 22:47:00,2024-03-30 00:15:00,88.0,66.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT – DEPARTURESS ROW #4 COUNTER #9,,2024-04-04 00:04:23,24,2024-04-02 23:10:00,2024-04-03 00:10:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,"AC TOO COLD
ROW 7 COUNTER 3 - 7
",,2024-04-06 05:27:45,24,2024-04-05 04:35:00,2024-04-05 06:45:00,130.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED T4-09-04,,2022-06-09 21:27:29,24,2022-06-08 20:35:00,2022-06-08 22:40:00,125.0,250.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-432 – DP2 FILTER ALARM,,2022-08-25 08:42:37,24,2022-08-24 07:50:00,2022-08-24 11:45:00,235.0,130.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY FAN V-BELT IS DAMAGED,,2022-10-03 12:37:35,24,2022-10-02 11:46:00,2022-10-02 17:00:00,314.0,189.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,RELIEF FAN V-BELT IS DAMAGED,,2022-10-03 12:38:26,24,2022-10-02 11:46:00,2022-10-02 15:50:00,244.0,190.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP3 – FILTER ALARM -  AHU-A1110-432 – T4-09-04,,2023-01-08 03:24:15,24,2023-01-07 02:30:00,2023-01-07 05:05:00,155.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,NOISY FROM AC FAN - DEPARTURE INFORMATION DESK BETWEEN ROW # 4 & 5 AREA,,2024-05-01 20:15:05,24,2024-04-30 19:20:00,2024-04-30 23:08:00,228.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOISY,LOOSE MOUNTING,CM
AIR HANDLING UNIT-05,AHU-A1110-432 T4-09-04 CHILLED WATER LINE PAINT FADED AND CONDENSATE DRAIN INSULATION DAMAGED,,2022-11-23 08:29:33,24,2022-11-22 07:35:00,2022-11-22 14:30:00,415.0,485.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM-MAIN TERMINAL BUILDING-FIRST FLOOR AREA 011,,2022-11-26 10:47:33,24,2022-11-25 09:55:00,2022-11-25 11:00:00,65.0,195.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-432 FILTER ALARM,,2023-03-08 09:23:11,24,2023-03-07 08:30:00,2023-03-07 11:30:00,180.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-09-22 12:04:07,24,2023-09-21 11:10:00,2023-09-21 13:00:00,110.0,310.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU BEARING NOISY,,2023-09-27 11:16:31,24,2023-09-26 10:25:00,2023-09-26 14:15:00,230.0,440.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,FILTER DIRTY -T4-09-04-AHU-A1110-432)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2022-09-15 11:10:04,24,2022-09-14 10:15:00,2022-09-14 11:40:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM AHU-A1110-432,,2022-10-24 20:03:48,24,2022-10-23 19:10:00,2022-10-23 22:00:00,170.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,HEAT WHEEL BELT DAMAGED-AIR HANDLING UNIT 045 (TAG NO:AHU-A1110-432)-,,2023-06-18 14:41:07,24,2023-06-17 13:50:00,2023-06-17 17:00:00,190.0,290.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY AND RELIEF BLOWER PAINT FADED -AHU-A1110-432)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2023-09-29 14:06:20,24,2023-09-28 13:10:00,2023-09-28 17:30:00,260.0,650.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,DEPART=URE SCREENING AREA – AC TOO HOT - T2-11-40 (SEARCH ROOM)),,2023-10-03 14:25:16,24,2023-10-02 13:30:00,2023-10-02 20:00:00,390.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 009,,2022-04-11 08:35:30,24,2022-04-10 07:45:00,2022-04-10 08:44:00,59.0,118.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM AHU-A1110-432 T4-09-04,,2022-07-03 01:07:59,24,2022-07-02 00:15:00,2022-07-02 01:55:00,100.0,300.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-09-25 12:30:18,24,2022-09-24 11:40:00,2022-09-24 15:35:00,235.0,188.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-432  T4-09-04- AIR FILTER DIRTY,,2022-01-13 01:24:40,24,2022-01-12 00:34:00,2022-01-12 03:30:00,176.0,156.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU045 FILTER BLOCKED/DIRTY – T4-11-03,,2022-02-08 20:15:26,24,2022-02-07 19:25:00,2022-02-07 23:50:00,265.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT ACCESS DOOR AIR LEAKAGE AHU-A1110-432 T4-09-04,,2022-03-12 21:41:21,24,2022-03-11 20:45:00,2022-03-11 22:15:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-432 CHILLED WATER LINE PAINT FADED,,2022-06-12 01:04:19,24,2022-06-11 00:10:00,2022-06-11 02:10:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-432 – FILTER DIRTY,,2022-07-03 22:59:32,24,2022-07-02 22:12:00,2022-07-02 23:12:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO COLD – ROW 4,,2023-10-16 04:23:04,24,2023-10-15 03:30:00,2023-10-15 05:05:00,95.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2023-01-03 07:57:31,24,2023-01-02 07:05:00,2023-01-02 09:00:00,115.0,230.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY: -AIR HANDLING UNIT 047 (TAG NO:AHU-A1110-434)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2023-11-11 08:19:23,24,2023-11-10 07:25:00,2023-11-10 08:55:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"COOLING COIL DIRTY,AHU-A1110-434,T4-09-04",,2023-12-27 01:10:07,24,2023-12-26 00:15:00,2023-12-26 02:15:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED - AHU-A1110-434,,2022-12-01 01:07:33,24,2022-11-30 00:15:00,2022-11-30 04:40:00,265.0,425.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1110-434   T4-09-04,,2023-01-01 02:50:46,24,2022-12-31 02:00:00,2022-12-31 05:10:00,190.0,380.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS(PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.4FLRP4.MTB434.AHU434.SYSALM.DP3 --T4-11-03	,,2023-04-26 12:06:27,24,2023-04-25 11:15:00,2023-04-25 15:30:00,255.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER NOISE – AHU-A1110-434) -,,2023-12-27 12:29:48,24,2023-12-26 11:35:00,2023-12-26 16:50:00,315.0,725.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOISY,BELT LOOSE,CM
AIR HANDLING UNIT-05,"RETURN BELT DAMAGED, AHU-A1110-434, T4-09-04",,2024-01-29 01:07:25,24,2024-01-28 00:15:00,2024-01-28 04:15:00,240.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05, AHU-A1110-432 SUPPLY MOTOR OVERHEATING,,2023-10-17 09:35:40,24,2023-10-16 08:45:00,2023-10-16 11:10:00,145.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,LACK OF LUBRICATION,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -AHU-A1110-434)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 011,,2022-01-05 00:58:21,24,2022-01-04 00:05:00,2022-01-04 02:55:00,170.0,340.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DRAINAGE LINE SUMP RUSTED - AHU-A1110-434 – T4-09-04,,2022-01-06 01:20:05,24,2022-01-05 00:28:00,2022-01-05 01:56:00,88.0,176.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,RELIEF BELT IS DAMAGED,,2022-01-05 20:57:46,24,2022-01-04 20:05:00,2022-01-04 21:35:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05, RELEF SIDE BELT IS DAMAGED - AHU-A1110-434 - MECHANICAL ROOM T4-09-04,,2022-02-05 20:21:22,24,2022-02-04 19:31:00,2022-02-04 23:55:00,264.0,159.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM AHU-A1110-434 T4-09-04,,2022-06-16 19:59:32,24,2022-06-15 19:05:00,2022-06-15 20:20:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY,,2022-09-25 12:32:41,24,2022-09-24 11:40:00,2022-09-24 17:10:00,330.0,188.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RETURN GRILL DIRTY T3-11-15,,2022-11-11 13:54:50,24,2022-11-10 13:00:00,2022-11-10 15:00:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO NOISY,,2022-05-26 10:22:58,24,2022-05-25 09:30:00,2022-05-25 10:10:00,40.0,40.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOISY,VIBRATION DUE TO LOOSE PARTS OR BROKEN COMPONENTS ,CM
AIR HANDLING UNIT-05,AHU-A1110-434 FILTER DIRTY T4-09-04,,2022-08-03 11:06:30,24,2022-08-02 10:15:00,2022-08-02 11:45:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RETURN BELT DAMAGED - AHU-A1110-446 – T4-09-04,,2022-09-04 01:04:31,24,2022-09-03 00:10:00,2022-09-03 01:50:00,100.0,300.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY,,2023-12-27 01:10:11,24,2023-12-26 00:15:00,2023-12-26 04:00:00,225.0,365.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER DIRTY -T4-09-04,,2022-09-25 08:00:20,24,2022-09-24 07:10:00,2022-09-24 10:10:00,180.0,190.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"CHILL WATER LINE PAINT FADED - AHU-A1110-446, 420 & 406 – T4-07-31",,2022-12-05 22:00:21,24,2022-12-04 21:10:00,2022-12-05 01:10:00,240.0,720.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT FUSED -T4-09-04,,2022-12-27 01:03:08,24,2022-12-26 00:10:00,2022-12-26 03:10:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,LOOSE,DUCT SUPPORT LOOSE,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1110-446 – T4-09-04,,2022-12-23 21:00:16,24,2022-12-22 20:10:00,2022-12-22 23:55:00,225.0,675.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RETURN AND SUPPLY V-BELT IS DAMAGED,,2022-12-24 01:26:47,24,2022-12-23 00:35:00,2022-12-23 03:25:00,170.0,340.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"DP3 FILTER ALARM, AHU-A1110-446, T4-11-06",,2023-01-13 08:34:20,24,2023-01-12 07:40:00,2023-01-12 08:40:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER BEARING NOISY -T4-09-04,,2023-12-26 13:35:17,24,2023-12-25 12:45:00,2023-12-25 16:30:00,225.0,675.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,"AHU-A1110-446 V BELT DAMAGED T4-09-04
",,2022-06-02 09:36:28,24,2022-06-01 08:45:00,2022-06-01 10:00:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05, FILTER ALARM – T4-09-04;MEC ROOM,,2023-02-21 08:15:16,24,2023-02-20 07:20:00,2023-02-20 10:45:00,205.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 011,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RELIEF BELT DAMAGED -T4-21-03,,2022-08-09 11:39:07,24,2022-08-08 10:45:00,2022-08-08 12:00:00,75.0,225.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-425 – DP3 FILTER ALARM,,2022-08-25 08:41:41,24,2022-08-24 07:51:00,2022-08-24 13:00:00,309.0,139.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY,,2022-08-30 14:21:38,24,2022-08-29 13:30:00,2022-08-29 15:00:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT WORKING,,2022-11-21 20:11:40,24,2022-11-20 19:20:00,2022-11-20 21:20:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1110-425- DP3- FILTER ALARM ACTIVATED--,,2023-01-08 09:44:56,24,2023-01-07 08:50:00,2023-01-07 11:15:00,145.0,290.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1110-425 – T4-08-04,,2023-05-28 12:25:02,24,2023-05-27 11:32:00,2023-05-27 15:35:00,243.0,353.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY V BELT DAMAGED - AHU-A1110-425 – T4-08-04,,2023-09-07 03:26:05,24,2023-09-06 02:32:00,2023-09-06 04:32:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,V BELT DAMAGED AIR HANDLING UNIT 038 (TAG NO:AHU-A1110-425)-,,2022-08-30 10:18:41,24,2022-08-29 09:28:00,2022-08-29 10:45:00,77.0,231.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,LIGHTING SWITCH DAMAGED,,2023-06-18 11:06:28,24,2023-06-17 10:15:00,2023-06-17 12:28:00,133.0,241.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY -T4-08-04,,2023-07-06 20:26:59,24,2023-07-05 19:34:00,2023-07-05 23:50:00,256.0,147.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY MOTOR FLEXIBLE HOSE DAMAGED  - T4-21-01,,2023-09-10 17:13:04,24,2023-09-09 16:20:00,2023-09-09 18:49:00,149.0,298.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1110-425-SUPPLY AIR FLOW MISMATCH,,2022-08-31 08:17:09,24,2022-08-30 07:25:00,2022-08-30 11:38:00,253.0,181.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,AIRFLOW VALUE MISMATCH,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY - T4-21-08,,2022-09-29 01:44:14,24,2022-09-28 00:50:00,2022-09-28 02:15:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RELIEF BELT DAMAGED-T4-08-04,,2023-07-05 19:56:06,24,2023-07-04 19:03:00,2023-07-04 23:10:00,247.0,187.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"T4-08-04
FILTER DIRTY 
AHU-A1110-425)",,2024-01-15 08:39:33,24,2024-01-14 07:45:00,2024-01-14 13:45:00,360.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY SIDE SPRING RUSTED,,2023-11-02 20:13:43,24,2023-11-01 19:20:00,2023-11-01 20:50:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-425 FILTER BLOCKED – T4-10-03,,2022-02-09 20:02:23,24,2022-02-08 19:12:00,2022-02-08 20:45:00,93.0,279.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU-A1110-425 DP1 FILTER ALARM T4-21-03,,2022-07-14 01:06:42,24,2022-07-13 00:10:00,2022-07-13 01:40:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,RELIEF FUN FAIL ALARM-T4-21-03,,2022-02-13 15:36:25,24,2022-02-12 14:45:00,2022-02-12 17:04:00,139.0,183.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-425 DP3 FILTER ALARM T4-21-03,,2022-05-06 14:12:33,24,2022-05-05 13:20:00,2022-05-05 14:20:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,FILTER BLOCKED,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-06-28 08:02:18,24,2022-06-27 07:12:00,2022-06-27 08:42:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY,AHU-A1110-425, T4-21-08",,2023-04-13 08:20:19,24,2023-04-12 07:25:00,2023-04-12 09:00:00,95.0,285.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-09-07 21:19:49,24,2023-09-06 20:25:00,2023-09-06 22:25:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-435 FILTER DIRTY,,2022-02-19 01:15:33,24,2022-02-18 00:25:00,2022-02-18 02:25:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - T4-08-04,,2023-05-24 12:02:48,24,2023-05-23 11:07:00,2023-05-23 12:47:00,100.0,300.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY AIRFLOW SENSOR VALUE MISMATCH,,2023-08-28 16:26:21,24,2023-08-27 15:35:00,2023-08-28 01:30:00,595.0,465.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,SENSOR FAILURE,CM
AIR HANDLING UNIT-05,SUPPLY MOTOR AND BLOWER BASE SPRING IS RUSTED,,2023-10-30 01:16:25,24,2023-10-29 00:25:00,2023-10-29 04:15:00,230.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU MOTOR & BLOWER BERAING NOISY - AHU-A1110-435 – T4-08-04,,2023-12-15 09:01:58,24,2023-12-14 08:10:00,2023-12-14 14:10:00,360.0,1080.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY AHU-A1110-435,,2022-10-31 17:24:34,24,2022-10-30 16:30:00,2022-10-30 17:59:00,89.0,178.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY – AHU-A1110-435 – T4-21-01,,2023-12-15 14:54:48,24,2023-12-14 14:05:00,2023-12-14 16:50:00,165.0,330.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,A/C IS TOO HOT AT ROW 5,,2024-03-14 18:30:20,24,2024-03-13 17:35:00,2024-03-13 18:35:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1110-435-DP3 FILETR ALARM,,2022-09-11 01:17:04,24,2022-09-10 00:25:00,2022-09-10 04:20:00,235.0,305.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU-A1110-435 DP1 FILTER DIRTY,,2022-09-28 20:22:48,24,2022-09-27 19:32:00,2022-09-27 23:55:00,263.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED AHU-A1110-435,,2022-11-18 01:27:53,24,2022-11-17 00:35:00,2022-11-17 03:00:00,145.0,435.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-435 LIGHTING SWITCH DAMAGED,,2023-04-24 14:15:46,24,2023-04-23 13:25:00,2023-04-23 15:24:00,119.0,238.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED - T4-08-04,,2023-12-31 01:27:57,24,2023-12-30 00:35:00,2023-12-30 05:00:00,265.0,545.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-435 SUPLLY BELT LOOSE T4-21-03,,2022-02-01 15:00:04,24,2022-01-31 14:10:00,2022-01-31 15:30:00,80.0,160.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,LOOSE,DUCT SUPPORT LOOSE,CM
AIR HANDLING UNIT-05,FRESH AIR DUCT INSULATION DAMAGED - AHU-A1110-435 – T4-21-03,,2022-03-02 23:17:03,24,2022-03-01 22:27:00,2022-03-01 23:45:00,78.0,156.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-435 – DP3 FILTER ALARM--,,2022-08-10 08:20:27,24,2022-08-09 07:30:00,2022-08-09 08:25:00,55.0,165.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-435 AHU DRAIN BLOCKED FOURTH FLOOR AREA 021,,2022-05-18 02:41:51,24,2022-05-17 01:50:00,2022-05-17 03:30:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU DRAIN LINE IS RUSTED - AHU-A1110-435 - T4-08-04,,2022-06-04 21:47:25,24,2022-06-03 20:55:00,2022-06-03 22:25:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER ALARM,,2022-08-03 20:10:19,24,2022-08-02 19:20:00,2022-08-02 22:45:00,205.0,255.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-435,,2023-07-02 07:48:56,24,2023-07-01 06:55:00,2023-07-01 08:30:00,95.0,285.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-437 FILTER DIRTY,,2022-02-19 01:16:27,24,2022-02-18 00:26:00,2022-02-18 04:45:00,259.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,MARINE LIGHT NOT ILLUMINATING INSIDE AHU SUPPLY SIDE - AHU-A1110-437 – T4-21-03,,2022-03-02 23:15:48,24,2022-03-01 22:20:00,2022-03-01 23:30:00,70.0,140.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER ALARM,,2022-09-29 11:31:41,24,2022-09-28 10:40:00,2022-09-28 12:00:00,80.0,160.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT WORKING - AHU-A1110-437  T4-21-03,,2022-11-21 22:32:58,24,2022-11-20 21:40:00,2022-11-20 23:40:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"SUPPLY BLOWER NOISY – AHU-A1110-437, T4-21-10",,2023-02-24 10:31:02,24,2023-02-23 09:40:00,2023-02-23 18:30:00,530.0,380.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1110-437-FILTER DIRTYMTB--FOURTH FLOOR AREA 021,,2023-08-09 08:42:13,24,2023-08-08 07:50:00,2023-08-08 17:05:00,555.0,370.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-437 RELIEF SIDE BELT DAMAGED,,2022-10-01 01:05:06,24,2022-09-30 00:10:00,2022-09-30 01:40:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED (AHU-443&425),,2022-12-14 08:50:13,24,2022-12-13 08:00:00,2022-12-13 11:00:00,180.0,650.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-05-26 11:19:18,24,2023-05-25 10:25:00,2023-05-25 12:20:00,115.0,345.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT WORKING,,2023-07-26 20:15:52,24,2023-07-25 19:20:00,2023-07-25 21:50:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1110-437,,2023-08-01 20:05:00,24,2023-07-31 19:10:00,2023-07-31 21:10:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-437 FILTER ALARM T4-21-03,,2022-08-05 20:07:13,24,2022-08-04 19:15:00,2022-08-05 00:50:00,335.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,SUPPLY MOTOR AND BLOWER NOISY AHU-A1110-437 T4-08-04,,2024-03-01 10:14:18,24,2024-02-29 09:20:00,2024-02-29 12:20:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BEARING DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER PAINT FADED,,2023-11-01 01:04:20,24,2023-10-31 00:10:00,2023-10-31 04:15:00,245.0,455.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,"SUPPLY SIDE BEARING NOISY, AHU-A1110-437 , T4-08-04",,2024-02-02 10:15:20,24,2024-02-01 09:20:00,2024-02-01 13:20:00,240.0,960.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,SUPPLY SIDE SPRING RUSTED,,2023-11-02 20:14:36,24,2023-11-01 19:20:00,2023-11-01 20:50:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,UNIT IS RUSTED,CM
AIR HANDLING UNIT-05,AHU DP1 FILTER DIRTY - AHU-A1110-437 – TG-08-04,,2024-02-11 04:05:32,24,2024-02-10 03:10:00,2024-02-10 05:00:00,110.0,330.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU DRAIN LINE IS BLOCKED - AHU-A1110-437 - T4-21-04,,2022-02-01 16:29:41,24,2022-01-31 15:39:00,2022-01-31 17:15:00,96.0,192.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,CHILLED WATER INSULATION DAMAGED  - AHU-A1110-437,,2022-08-24 08:36:26,24,2022-08-23 07:40:00,2022-08-23 09:00:00,80.0,160.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU BELT LOOSE FOURTH FLOOR AREA 021,,2022-05-18 02:43:07,24,2022-05-17 01:50:00,2022-05-17 03:30:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,LOOSE,DUCT SUPPORT LOOSE,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT FILTER DIRTY - AHU-A1110-439 MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2022-07-28 20:10:43,24,2022-07-27 19:15:00,2022-07-27 20:45:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,MARINE LIGHT NOT WORKING - AHU-A1110-439 – T4-21-03,,2022-11-13 20:13:20,24,2022-11-12 19:20:00,2022-11-12 21:20:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1110-439)-CABIN LAMP NOT WORKING -MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2023-07-29 20:17:17,24,2023-07-28 19:25:00,2023-07-29 01:00:00,335.0,305.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"DP3 DUST FILTER STATUS, AHU-A1110-439, MECHANICAL ROOM T4-21-03",,2024-04-14 12:01:35,24,2024-04-13 11:05:00,2024-04-13 18:05:00,420.0,245.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-439 SUPPLY MOTOR BLOWER BASE SPRING DAMAGED,,2022-10-01 01:06:15,24,2022-09-30 00:12:00,2022-09-30 01:42:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BLOWER DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY - T4-21-03,,2022-09-29 01:43:03,24,2022-09-28 00:50:00,2022-09-28 02:15:00,85.0,255.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-439 FILTER IS DIRTY,,2023-05-23 11:45:37,24,2023-05-22 10:53:00,2023-05-22 15:00:00,247.0,337.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2022-02-18 01:06:52,24,2022-02-17 00:16:00,2022-02-17 02:16:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC NOT WORKING -  DEPARTURE ROW #10 AREA,,2022-03-22 16:28:59,24,2022-03-21 15:35:00,2022-03-21 17:15:00,100.0,45.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-05-23 20:08:51,24,2022-05-22 19:15:00,2022-05-22 21:15:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU –A1110-441 – DP1 FILTER ALARM – T4-21-03,,2022-06-27 08:09:49,24,2022-06-26 07:15:00,2022-06-26 13:50:00,395.0,165.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC IS TOO COLD -DEPARTURE ROW 10 -WHOLE ROW -MAIN TERMINAL BUILDING-SECOND FLOOR AREA 014,,2022-07-31 01:47:34,24,2022-07-30 00:55:00,2022-07-30 06:50:00,355.0,40.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,INSIDE AHU LIGHTS NOT WORKING -AHU-A1110-441)-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2022-10-31 02:45:28,24,2022-10-30 01:50:00,2022-10-30 02:20:00,30.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,CHECK IN ROW 10 BRNING SMELL,,2023-10-20 07:19:55,4,2023-10-20 03:00:00,2023-10-20 12:30:00,570.0,1190.0,6,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,BADSMELL,CLOGGED AIR FILTER,CM
AIR HANDLING UNIT-05,AC NOT COOLING - DEPARTURE CHECK-IN ROW #9,,2023-10-21 12:38:08,24,2023-10-20 11:45:00,2023-10-20 13:15:00,90.0,20.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,PULLEY RUNOUT - AHU-A1110-441 – T4-08-04,,2023-12-07 10:44:33,24,2023-12-06 09:50:00,2023-12-06 13:45:00,235.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,BASE ADJUSTING BOLT LOOSE,,2023-12-13 09:33:51,24,2023-12-12 08:40:00,2023-12-12 11:40:00,180.0,720.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,LOOSE,DUCT SUPPORT LOOSE,CM
AIR HANDLING UNIT-05,ROW NO 10 AC TOO COLD FROM COUNTER 12-14,,2023-12-26 08:44:00,24,2023-12-25 07:50:00,2023-12-25 11:50:00,240.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT CHECKIN ROW 10  COUNTER 10,,2024-01-15 16:29:27,24,2024-01-14 15:35:00,2024-01-14 17:30:00,115.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,CHECK IN HALL ROW # 10 AC TOO HOT,,2024-01-23 16:16:11,24,2024-01-22 15:25:00,2024-01-22 19:15:00,230.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,CHECK IN ROW 10 – AC TOO HOT,,2024-03-12 17:15:39,24,2024-03-11 16:20:00,2024-03-11 20:00:00,220.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING -ROW 10,,2024-04-14 07:43:10,24,2024-04-13 06:48:00,2024-04-13 09:00:00,132.0,62.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,LOW COOLING,NO PROPER CHILLED WATER SUPPLY,CM
AIR HANDLING UNIT-05,AC TOO HOT  - DEPARTURE GATE 4 AROUND  COUNTER NO 10&9 OPEN AREA,,2022-10-12 16:09:21,24,2022-10-11 15:15:00,2022-10-11 17:00:00,105.0,40.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD -DEPARTURE ROW 10,,2022-10-21 02:05:55,24,2022-10-20 01:15:00,2022-10-20 06:50:00,335.0,30.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
