Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -T4-21-04,,2022-12-13 11:09:11,24,2022-12-12 10:15:00,2022-12-12 14:00:00,225.0,450.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"DP 1  FILTER ALARM , AHU-A1110-441 , T4-21-03",,2023-02-25 08:02:00,24,2023-02-24 07:10:00,2023-02-24 10:10:00,180.0,260.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-441- FILTER DIRTY -T4-21-03,,2023-03-31 20:30:01,24,2023-03-30 19:35:00,2023-03-30 21:10:00,95.0,285.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AC IS TOO COLD -T2-22-08,,2023-05-09 09:45:23,24,2023-05-08 08:50:00,2023-05-08 09:45:00,55.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AHU MOTOR NOT WORKING - AHU-A1110-441 – T4 08 04,,2023-09-04 08:20:44,24,2023-09-03 07:30:00,2023-09-03 13:30:00,360.0,2160.0,6,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO COLD AND NOISY – CHECK IN ROW 7&10,,2023-10-03 02:38:57,24,2023-10-02 01:45:00,2023-10-02 05:50:00,245.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC NOT WORKING – T2-22-10,,2023-10-27 11:16:27,24,2023-10-26 10:25:00,2023-10-26 15:20:00,295.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD -CHECK IN ROW # 10,,2023-10-31 11:52:40,24,2023-10-30 11:00:00,2023-10-30 12:15:00,75.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TEMP VERY COLD - T2-22-10 (OFFICE)),,2023-12-31 15:14:30,24,2023-12-30 14:20:00,2023-12-30 15:20:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO HOT - DEPARTURE ROW #9 COUNTER AREA,,2024-02-25 18:13:18,24,2024-02-24 17:20:00,2024-02-24 23:59:00,399.0,32.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,T2-22-10-AC TEMP VERY COLD,,2024-04-05 08:32:28,24,2024-04-04 07:40:00,2024-04-04 10:10:00,150.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,"T2-22-10
DEP ROW 9
AC TOO COLD
",,2024-04-19 09:05:38,24,2024-04-18 08:10:00,2024-04-18 14:25:00,375.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,"AC TOO HOT CHECKIN ROW 10 COUNTER 12,13,14",,2024-04-30 15:16:40,24,2024-04-29 14:20:00,2024-04-29 17:00:00,160.0,63.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,FILTER ALARM AHU-A1110-441,,2022-09-29 08:21:05,24,2022-09-28 07:30:00,2022-09-28 10:30:00,180.0,165.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,ROW 10 COUNTER 1 TO 5 AC TOO COLD,,2022-10-17 02:01:13,24,2022-10-16 01:10:00,2022-10-16 05:30:00,260.0,55.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM AHU-A1110-441,,2022-10-24 20:05:25,24,2022-10-23 19:15:00,2022-10-23 23:45:00,270.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -(AHU-A1110-441) - AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2022-12-29 02:25:19,24,2022-12-28 01:35:00,2022-12-28 03:35:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT - AMERICAN TOURISTER SHOP- BETWEEN ROW 8 AND 9,,2023-06-07 02:49:14,24,2023-06-06 01:55:00,2023-06-06 05:20:00,205.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,"AC TOO HOT INSIDE T2-22-10 ,MAIN TERMINAL BUILDING-SECOND FLOOR AREA 022",,2023-06-15 12:23:34,24,2023-06-14 11:33:00,2023-06-14 14:20:00,167.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,ATUACTOR DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY - T4-08-04,,2023-07-05 19:57:31,24,2023-07-04 19:06:00,2023-07-04 21:35:00,149.0,187.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO HOT - T2-22-10,,2023-09-04 06:17:31,24,2023-09-03 05:25:00,2023-09-03 07:45:00,140.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT SUPPLY BLOWER PULLEY RUN OUT - T4-08-04,,2024-01-05 14:56:53,24,2024-01-04 14:05:00,2024-01-04 18:00:00,235.0,155.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -T4-08-04,,2024-01-28 01:07:05,24,2024-01-27 00:15:00,2024-01-27 03:50:00,215.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO HOT T2-22-10,,2024-01-29 11:49:39,24,2024-01-28 10:55:00,2024-01-28 13:40:00,165.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT IN ROW-9 COUNTER-5,,2024-04-15 16:55:57,24,2024-04-14 16:00:00,2024-04-14 23:15:00,435.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO  COLD-T2-22-10,,2023-10-31 16:50:36,24,2023-10-30 15:55:00,2023-10-30 18:45:00,170.0,52.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD - DEAPRTURE CHECK-IN ROW 10 AREA,,2023-11-24 04:56:34,24,2023-11-23 04:00:00,2023-11-23 06:40:00,160.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,CHECK IN ROW NO 10   AC TO COLD,,2023-12-18 09:54:33,24,2023-12-17 09:00:00,2023-12-17 13:40:00,280.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO COLD IN CHECK IN ROW NO 10,,2023-12-21 06:24:54,24,2023-12-20 05:30:00,2023-12-20 06:30:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,ROW 9 COUNTER 7 AC TOO HOT,,2024-03-09 15:31:31,24,2024-03-08 14:35:00,2024-03-08 15:30:00,55.0,55.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU-A1110-441 DP1 FINAL FILTER STATUS,,2024-04-02 11:36:39,24,2024-04-01 10:45:00,2024-04-01 15:35:00,290.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,A/C IS TOO HOT T2-22-10,,2023-10-21 04:46:10,24,2023-10-20 03:50:00,2023-10-20 13:15:00,565.0,20.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING - T2-22-10,,2023-10-22 00:57:33,24,2023-10-21 00:05:00,2023-10-21 02:06:00,121.0,70.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,CHECK IN ROW 10 – AC TOO COLD,,2023-11-08 04:15:56,24,2023-11-07 03:20:00,2023-11-07 06:15:00,175.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,CHECK IN ROW 10 -  AC TOO HOT,,2024-01-08 16:42:01,24,2024-01-07 15:50:00,2024-01-07 16:50:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,A/C BLOWER AIR BLOWING HIGH,,2024-01-12 07:18:37,24,2024-01-11 06:25:00,2024-01-11 09:35:00,190.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,BLOCKAGE OF AIR FLOW,CM
AIR HANDLING UNIT-05,AC TOO HOT  -  MT-2009 AMERICAN TOURIST,,2024-02-29 02:17:29,24,2024-02-28 01:25:00,2024-02-28 04:40:00,195.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT -  ROW # 9 & COUNTER NO 7,,2024-03-06 13:36:02,24,2024-03-05 12:45:00,2024-03-05 13:45:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT – DEPARTURE CHECK IN ROW 9 COUNTER 7,,2024-04-04 17:57:12,24,2024-04-03 17:05:00,2024-04-03 22:58:00,353.0,63.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"AC TOO COLD – ROW 10, COUNTER 12 TO 13",,2024-04-12 04:11:01,24,2024-04-11 03:15:00,2024-04-11 05:10:00,115.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,"CHECK-IN ROW 5 
AC TOO HOT
",,2024-04-11 16:25:45,24,2024-04-10 15:30:00,2024-04-10 17:30:00,120.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD -  T2-22-10,,2024-04-23 08:26:17,24,2024-04-22 07:30:00,2024-04-22 16:15:00,525.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2022-02-18 01:07:52,24,2022-02-17 00:17:00,2022-02-17 05:30:00,313.0,220.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY BELT DAMAGED -AHU-A1110-441)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2022-01-09 11:24:51,24,2022-01-08 10:34:00,2022-01-08 13:10:00,156.0,130.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-441 – DP1 FILTER ALARM – T4-21-03,,2022-02-05 20:17:54,24,2022-02-04 19:25:00,2022-02-04 20:55:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-04-25 11:24:48,24,2022-04-24 10:30:00,2022-04-24 13:00:00,150.0,125.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AC TOO HOT -DEPARTURE COUNTERS ROW NO 9 COUNTER 1-3,,2022-06-10 00:43:51,24,2022-06-08 23:50:00,2022-06-09 00:50:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,HEAT WHEEL DIRTY - AHU-A1110-441 - ROOM T4-21-03,,2022-10-17 13:43:20,24,2022-10-16 12:53:00,2022-10-16 18:40:00,347.0,155.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1110-441 FILTER DIRTY T4-08-04,,2023-07-16 01:06:13,24,2023-07-15 00:13:00,2023-07-15 02:13:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT ROW 9 COUNTER 1 CHECK IN HALL DEPARTURE,,2022-03-12 17:38:33,24,2022-03-11 16:48:00,2022-03-11 18:00:00,72.0,37.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,SIDE OFFICE AC VENT NEEDS PAINTING IN ROW NUMBER 10- T2-22-08,,2022-05-06 14:36:07,24,2022-05-05 13:45:00,2022-05-05 16:10:00,145.0,150.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AHU-A1110-441 – T4-21-03,,2022-06-29 10:48:16,24,2022-06-28 09:55:00,2022-06-28 11:30:00,95.0,165.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC TOO COLD – T2-22-10,,2023-07-10 09:37:05,24,2023-07-09 08:45:00,2023-07-09 11:55:00,190.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,"SF FAIL ALARM AIR HANDLING UNIT 054 (TAG NO:AHU-A1110-441)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021 (DUPLICATE COPY OF CM-2023-12300153)	
",,2023-10-21 04:21:34,24,,,,,0,HVAC,,Cancelled,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,,CM
AIR HANDLING UNIT-05,ROW 5 COUNTER 9 AC TOO HOT,,2024-03-28 06:36:13,24,2024-03-27 05:45:00,2024-03-27 08:00:00,135.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM-AHU-A1110-443)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2022-01-28 22:05:40,24,2022-01-27 21:10:00,2022-01-27 22:55:00,105.0,210.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU DP1 FILTER ALARM - T4-21-03,,2022-07-05 01:02:16,24,2022-07-04 00:05:00,2022-07-04 01:35:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"AC NOT WORKING - DEPARTURE ,COUNTER 03 ,BAGGAGE WRAP AREA NEAR GATE 02",,2022-08-06 12:48:46,24,2022-08-05 11:55:00,2022-08-05 17:45:00,350.0,52.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,LIGHTING FLEXIBLE CONNECTOR DAMAGED - AHU-A1110-443) MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2022-09-07 16:37:17,24,2022-09-06 15:45:00,2022-09-06 17:15:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-443- DP3- FILTER ALARM ACTIVATED--,,2023-01-08 09:45:48,24,2023-01-07 08:55:00,2023-01-07 11:25:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,A1110-443-DP1 FILTER ALARM-T4-21-03,,2023-01-28 10:23:29,24,2023-01-27 09:32:00,2023-01-27 13:30:00,238.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM -T4-21-03,,2023-04-20 08:02:56,24,2023-04-19 07:10:00,2023-04-19 08:40:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-06-07 01:14:10,24,2023-06-06 00:20:00,2023-06-06 01:50:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY V BELT DAMAGED -T4-08-04,,2023-08-05 01:40:26,24,2023-08-04 00:50:00,2023-08-04 02:50:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AC NOT WORKING -  T2-22-10 (OFFICE),,2023-09-03 22:56:44,24,2023-09-02 22:00:00,2023-09-02 23:00:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,AMERICAN TOURISTER SHOP - AC TOO HOT,,2023-09-07 07:17:27,24,2023-09-06 06:25:00,2023-09-06 08:00:00,95.0,65.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AHU-A1110-443 - MECHANICAL ROOM T4-21-03,,2023-10-30 02:43:30,24,2023-10-29 01:50:00,2023-10-29 05:20:00,210.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-443 SUPPLY CANVAS DAMAGED,,2022-10-06 08:50:49,24,2022-10-05 08:00:00,2022-10-05 11:30:00,210.0,200.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2023-08-19 11:25:49,24,2023-08-18 10:31:00,2023-08-18 12:31:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY AHU-A1110-443 T4-21-03,,2023-09-08 08:22:58,24,2023-09-07 07:30:00,2023-09-07 10:00:00,150.0,450.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-443 FILTER ALARM T4-21-03,,2022-08-05 20:07:54,24,2022-08-04 19:15:00,2022-08-05 01:30:00,375.0,110.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-443- DP1 FILTER DIRTY -T4-21-29 – -,,2022-09-02 16:12:52,24,2022-09-01 15:20:00,2022-09-01 16:30:00,70.0,210.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-443- BELT BROKEN (SUPPLY & RELIEF) -T4-21-29 – -,,2022-09-02 16:13:43,24,2022-09-01 15:20:00,2022-09-01 17:30:00,130.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DRAIN LINE BLOCKED - T4-21-10,,2023-03-12 01:21:28,24,2023-03-11 00:30:00,2023-03-11 02:15:00,105.0,210.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU-A1110-443 – RELIEF BELT IS DAMAGED – T4-08-04,,2023-06-09 03:02:05,24,2023-06-08 02:10:00,2023-06-08 03:40:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS,AHU-A1110-443,AIR HANDLING UNIT 056 (TAG NO:AHU-A1110-443)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021",,2023-06-25 20:31:37,24,2023-06-24 19:40:00,2023-06-24 23:10:00,210.0,186.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"AHU-A1110-443 – SUPPLY DUCT INSULATION DAMAGED -  T4-08-04
",,2023-11-04 11:21:13,24,2023-11-03 10:25:00,2023-11-03 13:45:00,200.0,245.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - FOURTH FLOOR AREA 021,,2023-12-28 16:43:53,24,2023-12-27 15:56:00,2023-12-28 02:10:00,614.0,244.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,RELEASE BELT DAMAGED :AHU-A1110-443,,2024-02-01 21:01:34,24,2024-01-31 20:05:00,2024-01-31 23:15:00,190.0,305.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-443 FILTER BLOCKED – T4-10-03,,2022-02-09 20:04:45,24,2022-02-08 19:14:00,2022-02-08 20:45:00,91.0,182.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-443 RELIEF BELT DAMAGED- T4-08-04,,2022-01-16 23:33:00,24,2022-01-15 22:40:00,2022-01-15 23:40:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,MARINE LIGHT NOT WORKING  - AHU-A1110-443 - MECHANICAL ROOM T4-21-03,,2022-11-13 22:09:02,24,2022-11-12 21:15:00,2022-11-12 23:30:00,135.0,245.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"DP3 FILTER ALARM-AIR HANDLING UNIT 056 (TAG NO:AHU-A1110-443)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021
",,2022-06-29 03:04:37,24,2022-06-28 02:10:00,2022-06-28 03:25:00,75.0,225.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC IS BLOWING AND MAKING A LOT OF NOISE-ROW 10 NEAR -BAG WRAP,,2022-07-17 08:17:15,24,2022-07-16 07:27:00,2022-07-16 10:10:00,163.0,489.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,WATER DRIPPING FROM CEILING - IN FRONT OF ROW 9,,2022-07-24 12:06:54,24,2022-07-23 11:16:00,2022-07-23 12:00:00,44.0,44.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-05,AHU BEARING NOISY T4-21-03,,2023-09-11 08:20:25,24,2023-09-10 07:25:00,2023-09-10 11:25:00,240.0,960.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1155-401 COOLING COIL DIRTY T4-21-01,,2022-01-26 20:23:35,24,2022-01-25 19:30:00,2022-01-25 23:30:00,240.0,960.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-05-12 08:21:22,24,2022-05-11 07:30:00,2022-05-11 16:00:00,510.0,455.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1155-401 – FILTER IS BLOCKED -  MECHANICAL ROOM T4-21-01,,2022-07-21 14:20:17,24,2022-07-20 13:25:00,2022-07-20 15:20:00,115.0,345.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AIR HANDLING UNIT  SUPPLY BELT DOUBLING,- (AHU-A1155-401)",,2022-10-25 09:16:59,24,2022-10-24 08:25:00,2022-10-24 09:25:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AIR FROM THE DAMAGED DUCT -T4-21-10,,2023-01-07 10:09:22,24,2023-01-06 09:18:00,2023-01-06 14:30:00,312.0,347.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY -T4-21-01,,2023-09-20 08:12:15,24,2023-09-19 07:20:00,2023-09-19 09:20:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - MEC ROOM 4TH FLOOR,,2022-09-25 23:02:48,24,2022-09-24 22:05:00,2022-09-24 23:05:00,60.0,120.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PAINT FADED – T4-21-01,,2022-11-14 12:05:45,24,2022-11-13 11:10:00,2022-11-13 13:40:00,150.0,450.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"FILTER DIRTY – T4-21-04

",,2023-02-14 16:26:00,24,2023-02-13 15:35:00,2023-02-13 18:35:00,180.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT FILTER IS DIRTY,,2023-04-13 11:49:29,24,2023-04-12 10:55:00,2023-04-12 15:05:00,250.0,545.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1155-401 ABNORMAL SOUNDS T4-21-01,,2023-12-20 08:06:07,24,2023-12-19 07:15:00,2023-12-19 10:30:00,195.0,780.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,WATER DRIPPING FROM STRAINER COUPLING - AHU-A1155-401 - T4-21-10,,2022-08-18 10:55:34,24,2022-08-17 10:00:00,2022-08-17 12:00:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1155-401 MARINE LIGHT NOT WORKING T4-21-01,,2022-11-17 22:32:42,24,2022-11-16 21:40:00,2022-11-16 23:40:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,SUPPLY DUCT CANVAS AIR LEAKAGE-T4-21-01,,2023-02-19 01:20:10,24,2023-02-18 00:30:00,2023-02-18 03:30:00,180.0,720.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING – T4-21-01,,2023-07-23 04:42:57,24,2023-07-22 03:50:00,2023-07-22 06:20:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,SUPPLY AIRFLOW SENSOR NOT WORKING (C4210-AHU-901) - C4210-03SO058 (new cm CM-2023-11997722),,2023-07-23 05:13:38,24,,,,,0,HVAC,,Cancelled,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1155-401 – T4-21-01,,2024-01-01 15:52:03,24,2023-12-31 15:00:00,2023-12-31 17:30:00,150.0,165.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,ABNORMAL SOUND FROM AHU,,2023-12-11 15:58:05,24,2023-12-10 15:00:00,2023-12-10 17:30:00,150.0,450.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS - MECHANICAL ROOM T4-21-01,,2023-12-30 04:22:14,24,2023-12-29 03:30:00,2023-12-29 06:30:00,180.0,290.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"ABNORMAL SOUND FROM AHU,AHU-A1155-401  T4-21-01",,2024-01-26 12:25:36,24,2024-01-25 11:30:00,2024-01-25 18:40:00,430.0,525.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU-A1155-401 FILTER DIRTY,,2024-02-02 01:02:32,24,2024-02-01 00:10:00,2024-02-01 03:00:00,170.0,350.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AIR LEAKING FROM ACCESS DOOR -T4-21-10,,2023-01-07 10:08:20,24,2023-01-06 09:15:00,2023-01-06 13:00:00,225.0,705.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2023-05-12 22:39:58,24,2023-05-11 21:45:00,2023-05-11 23:15:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,AIRFLOW VALUE MISMATCH,CM
AIR HANDLING UNIT-05,FILTER BLOCKED - AHU-A1155-402 – T4-21-01,,2023-06-03 01:13:20,24,2023-06-02 00:20:00,2023-06-02 02:20:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER BLOCKED -AIR HANDLING UNIT 186 (TAG NO:AHU-A1155-402)-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2023-11-28 05:25:05,24,2023-11-27 04:35:00,2023-11-27 06:00:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU HAVING ABNORMAL NOISY,,2024-01-26 09:04:22,24,2024-01-25 08:10:00,2024-01-25 10:15:00,125.0,375.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU RETURN SIDE INSULATION DAMAGED - T4-21-01,,2023-01-13 21:13:40,24,2023-01-12 20:20:00,2023-01-12 23:20:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DRAIN LINE BLOCKED - T4 21 01,,2023-07-20 11:24:08,24,2023-07-19 10:30:00,2023-07-19 11:45:00,75.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,T4-21-01 DRAIN LINE BLOCKED,,2023-08-07 14:35:12,24,2023-08-06 13:40:00,2023-08-06 17:00:00,200.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,"AHU DP1 FILTER ALARM - T4-21-01
",,2023-08-08 21:46:42,24,2023-08-07 20:50:00,2023-08-07 22:50:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY& RETURN SIDE BELT WOBBLING - AHU-A1155-402 – T4-24-01,,2024-04-18 03:07:29,24,2024-04-17 02:10:00,2024-04-17 03:40:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER BLOCKED  - AHU-A1155-402,,2022-10-20 13:32:07,24,2022-10-19 12:40:00,2022-10-19 17:10:00,270.0,325.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM – MEC ROOM T4-21-01,,2022-11-26 15:22:11,24,2022-11-25 14:30:00,2022-11-25 18:00:00,210.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05, AHU FILTER DIRTY – T4-21-04,,2023-02-13 12:45:08,24,2023-02-12 11:50:00,2023-02-12 17:15:00,325.0,365.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1155-402 â?? T4-21-01,,2023-09-26 09:37:07,24,2023-09-25 08:45:00,2023-09-25 11:15:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-10-29 17:32:42,24,2023-10-28 16:45:00,2023-10-28 18:30:00,105.0,315.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1155-402-AHU FILTER DIRTY,,2024-02-29 01:31:52,24,2024-02-28 00:35:00,2024-02-28 04:00:00,205.0,170.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU-A1155-402 DUCT INSULATION DAMAGE -  -AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021
",,2024-01-03 14:23:20,24,2024-01-02 13:30:00,2024-01-02 15:00:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY AHU-A1155-402 T4-21-01,,2022-02-26 20:25:34,24,2022-02-25 19:30:00,2022-02-25 23:30:00,240.0,480.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1155-402 CHILLED WATER LINE PAINT FADED,,2022-03-05 11:15:34,24,2022-03-04 10:20:00,2022-03-04 12:45:00,145.0,290.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1155-402 – DP1- FILTER ALARM – T4-21-01,,2022-06-27 12:19:33,24,2022-06-26 11:25:00,2022-06-26 15:30:00,245.0,260.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1155-402 DP1 FILTER DIRTY T4-21-01,,2022-09-29 21:05:43,24,2022-09-28 20:10:00,2022-09-28 21:40:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER BLOCKED - T4-21-01,,2022-11-17 21:29:17,24,2022-11-16 20:35:00,2022-11-16 23:00:00,145.0,435.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU INSIDE CABIN LIGHT NOT ILLUMINATING - AHU-A1155-402 – T4-21-01,,2022-12-14 01:07:18,24,2022-12-13 00:17:00,2022-12-13 03:17:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-03-27 14:39:46,24,2022-03-26 13:45:00,2022-03-26 16:15:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2023-10-09 01:05:43,24,2023-10-08 00:10:00,2023-10-08 03:00:00,170.0,340.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-05-02 09:26:08,24,2023-05-01 08:35:00,2023-05-01 11:32:00,177.0,354.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1155-403)-CABIN LAMP FAULTY -MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2023-07-25 12:07:51,24,2023-07-24 11:15:00,2023-07-24 13:35:00,140.0,280.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY – T4-21-01,,2023-09-20 08:13:23,24,2023-09-19 07:20:00,2023-09-19 11:25:00,245.0,245.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – (AHU-A1155-403) – D4 21 01,,2023-11-11 21:37:03,24,2023-11-10 20:45:00,2023-11-10 22:45:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY --  AHU-A1155-403)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2023-12-12 15:12:42,24,2023-12-11 14:20:00,2023-12-11 17:40:00,200.0,305.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"AHU-A1155-403 - CHILLED WATER LINE PAINT FADED - T4-21-01
",,2023-01-13 21:15:04,24,2023-01-12 20:20:00,2023-01-12 23:20:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,T4-21-01 DRAIN LINE BLOCKED,,2023-08-07 14:32:58,24,2023-08-06 13:40:00,2023-08-06 16:30:00,170.0,245.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05, -AHU-A1155-403-LIGHTING SWITCHED DAMAGE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2023-06-14 16:10:39,24,2023-06-13 15:20:00,2023-06-13 17:18:00,118.0,236.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – T4-21-01,,2023-10-01 20:06:53,24,2023-09-30 19:15:00,2023-09-30 22:15:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – (AHU-A1155-403) – T4 21 01,,2024-01-03 09:24:26,24,2024-01-02 08:30:00,2024-01-02 11:15:00,165.0,195.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU IS NOISY - AHU-A1155-403 - MECHANICAL ROOM T4-21-01,,2023-10-12 08:40:09,24,2023-10-11 07:45:00,2023-10-11 11:20:00,215.0,545.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU-A1155-403-COIL DIRTY,,2022-02-23 20:58:12,24,2022-02-22 20:10:00,2022-02-22 23:10:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2022-03-05 13:48:54,24,2022-03-04 12:55:00,2022-03-04 15:30:00,155.0,310.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"AHU FILTER ALARM - TAG NO:AHU-A1155-403) MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021
	",,2022-07-28 22:24:00,24,2022-07-27 21:30:00,2022-07-27 22:40:00,70.0,140.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PIPE PAINT IS FADED - AHU-A1155-404 - T4-21-08,,2022-03-06 08:26:44,24,2022-03-05 07:30:00,2022-03-05 10:00:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU FILTER ALARM - TAG NO:AHU-A1155-404) MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2022-07-28 22:22:36,24,2022-07-27 21:30:00,2022-07-27 23:50:00,140.0,135.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – (AHU-A1155-404 ) – D4 21 01,,2023-11-11 21:39:57,24,2023-11-10 20:45:00,2023-11-10 22:45:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"CHILLED WATER LINE PAINT FADED, T4-21-01",,2023-01-15 21:15:36,24,2023-01-14 20:20:00,2023-01-14 23:20:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1155-404 – LIGHTING SWITCH DAMAGED,,2023-06-18 12:33:52,24,2023-06-17 11:40:00,2023-06-17 14:34:00,174.0,243.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,CABLE FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1155-404-ABNORMAL  NOISE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2024-01-23 09:48:40,24,2024-01-22 08:55:00,2024-01-22 17:00:00,485.0,345.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1155-404- AHU LIGHTING FLEXIBLE COCKPIT DAMAGED,,2022-11-15 21:23:45,24,2022-11-14 20:30:00,2022-11-14 23:30:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT FILTER DIRTY -   AIR HANDLING UNIT 188 (TAG NO:AHU-A1155-404)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2023-09-20 14:19:17,24,2023-09-19 13:25:00,2023-09-19 16:00:00,155.0,310.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – (AHU-A1155-404) – T4 21 01,,2024-01-03 09:26:45,24,2024-01-02 08:35:00,2024-01-02 13:00:00,265.0,205.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,Detached pipe line support  outside T4-10-05,,2024-02-22 16:46:29,24,2024-02-21 15:55:00,2024-02-21 17:15:00,80.0,160.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,LOOSE,DUCT SUPPORT LOOSE,CM
AIR HANDLING UNIT-05,AHU-A1155-404 - COOLING COIL DIRTY,,2022-01-22 14:21:01,24,2022-01-21 13:30:00,2022-01-21 16:30:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1155-404 FILTER DIRTY T4-21-01,,2022-03-06 15:55:43,24,2022-03-05 15:00:00,2022-03-05 17:30:00,150.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY CHILLED WATER LINE TEMPERATURE GAUGE IS NOT WORKING -AHU-A1155-404)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2022-12-16 09:30:13,24,2022-12-15 08:35:00,2022-12-15 10:45:00,130.0,390.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,PRESSURE GAUGE DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1155-404-COOLING COIL DIRTY-T4-21-01,,2022-02-22 20:27:09,24,2022-02-21 19:35:00,2022-02-21 22:30:00,175.0,525.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION IS DAMAGED,,2023-10-09 01:03:53,24,2023-10-08 00:10:00,2023-10-08 03:00:00,170.0,340.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1155-405 – UNIT FILTER BLOCKED--,,2022-03-06 23:08:06,24,2022-03-05 22:15:00,2022-03-05 23:55:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER BLOCKED – T4-21-01,,2022-06-30 04:50:21,24,2022-06-29 04:00:00,2022-06-29 06:00:00,120.0,260.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,ABNORMAL SOUND,,2023-12-19 08:37:45,24,2023-12-18 07:45:00,2023-12-18 13:30:00,345.0,530.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING AHU-A1155-405,,2024-02-09 20:14:45,24,2024-02-08 19:24:00,2024-02-08 23:15:00,231.0,335.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1155-405 AIRFLOW MISMATCHED T4-21-01,,2022-10-22 13:08:56,24,2022-10-21 12:15:00,2022-10-21 15:55:00,220.0,730.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,AIRFLOW VALUE MISMATCH,CM
AIR HANDLING UNIT-05,AHU INSIDE CABIN LIGHT NOT ILLUMINATING - AHU-A1155-405 – T4-21-01,,2022-12-13 20:07:52,24,2022-12-12 19:15:00,2022-12-12 22:15:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,AHU DUCT INSULATION IS DAMAGED,,2023-09-22 20:08:00,24,2023-09-21 19:15:00,2023-09-21 22:15:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT  FILTER DIRTY -  AIR HANDLING UNIT 189 (TAG NO:AHU-A1155-405)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 021,,2023-09-20 14:23:55,24,2023-09-19 13:30:00,2023-09-19 16:00:00,150.0,450.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1155-405 – T4-21-01,,2024-01-01 15:52:10,24,2023-12-31 15:00:00,2023-12-31 16:30:00,90.0,90.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED – T4-21-01,,2023-10-01 20:05:25,24,2023-09-30 19:15:00,2023-09-30 22:15:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER BLOCKED AHU-A1155-405,,2024-01-31 23:07:59,24,2024-01-30 22:15:00,2024-01-31 00:15:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1155-405 – CHILLED WATER LINE PAINT FADED-,,2022-03-20 10:18:07,24,2022-03-19 09:25:00,2022-03-19 12:10:00,165.0,330.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,COIL DIRTY,,2022-02-17 22:27:12,24,2022-02-16 21:35:00,2022-02-16 23:35:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1155-405 DP1 FILTER DIRTY T4-21-01,,2022-09-29 21:04:26,24,2022-09-28 20:10:00,2022-09-28 23:15:00,185.0,190.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED -T4-21-01,,2023-02-02 22:41:37,24,2023-02-01 21:50:00,2023-02-01 23:50:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1155-405 FILTER ALARM -  T4-21-01,,2022-07-28 20:17:55,24,2022-07-27 19:20:00,2022-07-27 20:00:00,40.0,80.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 021,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,RETUN FAN TERMINAL BOX FLEXIBLE CONNECTOR DAMAGED,,2022-01-14 10:22:15,24,2022-01-13 09:30:00,2022-01-13 13:29:00,239.0,183.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,FILTER DIRTY – T4-24-01,,2022-10-29 11:53:25,24,2022-10-28 11:00:00,2022-10-28 18:05:00,425.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY – AHU-A1157-406- T4-24-01,,2023-04-03 13:22:11,24,2023-04-02 12:30:00,2023-04-02 16:30:00,240.0,480.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,CHILLER WATER LINE INSULATION DAMAGED – (AHU-A1157-406) T4 24 01,,2023-09-05 15:43:18,24,2023-09-04 14:50:00,2023-09-04 16:50:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO COLD ROW 2 QR TICKETING OFFICE,,2023-11-03 08:12:41,24,2023-11-02 07:20:00,2023-11-02 13:00:00,340.0,45.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1157-406 – T4-24-01,,2023-04-06 20:20:31,24,2023-04-05 19:30:00,2023-04-05 22:30:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY – T4-24-01,,2023-07-04 14:43:21,24,2023-07-03 13:50:00,2023-07-03 17:15:00,205.0,545.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1157-406 COOLING COIL DIRTY T4-24-01,,2023-09-03 04:57:32,24,2023-09-02 04:05:00,2023-09-02 06:30:00,145.0,435.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1157-406 -T4-24-01,,2023-12-31 09:23:55,24,2023-12-30 08:30:00,2023-12-30 10:30:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1157-406 CABIN LIGHT SWITCH FAULTY – T4-24-01,,2024-02-10 01:11:14,24,2024-02-09 00:21:00,2024-02-09 03:05:00,164.0,328.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,THE EQUIPMENT HAS BEEN SWITCH OFF,CM
AIR HANDLING UNIT-05,AHU-A1157-406 – FILTER DIRTY,,2022-01-14 19:56:26,24,2022-01-13 19:05:00,2022-01-13 21:05:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT,,2022-02-25 12:13:14,24,2022-02-24 11:20:00,2022-02-24 12:20:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING,,2022-02-24 15:22:14,4,2022-02-24 11:02:00,2022-02-24 12:00:00,58.0,58.0,1,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AIR HANDLING UNIT 005 (TAG NO:AHU-A1157-406)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2023-01-11 20:09:53,24,2023-01-10 19:15:00,2023-01-10 21:15:00,120.0,480.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2022-02-16 11:18:04,24,2022-02-15 10:25:00,2022-02-15 13:25:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT ICTOC OFFICE,,2022-02-25 12:11:27,24,2022-02-24 11:20:00,2022-02-24 12:20:00,60.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,LIGHTING SWITCH DAMAGED – T4-24-01,,2023-04-11 14:01:40,24,2023-04-10 13:11:00,2023-04-10 18:45:00,334.0,188.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AIR FILTER IS DIRTY - AHU-A1110-426 - T4-09-04,,2022-02-13 15:20:48,24,2022-02-12 14:30:00,2022-02-12 18:10:00,220.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY FAN BELT DAMAGED-T4-09-04,,2022-07-16 08:20:48,24,2022-07-15 07:30:00,2022-07-15 09:30:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,RELIEF FAN BELT DAMAGED - AHU-A1110-426 – T4-09-04,,2023-09-21 01:01:00,24,2023-09-20 00:06:00,2023-09-20 03:10:00,184.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY FAN BELT DAMAGED - AHU-A1110-426 – T4-09-04,,2023-09-21 01:02:00,24,2023-09-20 00:07:00,2023-09-20 04:45:00,278.0,186.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED -T4-09-04,,2022-12-01 04:47:05,24,2022-11-30 03:55:00,2022-11-30 05:25:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-05-27 20:45:47,24,2023-05-26 19:50:00,2023-05-26 21:50:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP 1 FILTER ALARM - (AHU-A1110-426) - AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2022-12-31 08:31:53,24,2022-12-30 07:40:00,2022-12-30 09:45:00,125.0,250.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AHU-A1110-426 – T4-09-04,,2023-02-21 08:08:06,24,2023-02-20 07:15:00,2023-02-20 08:30:00,75.0,150.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC IS TOO HOT -IMMIGRATION SCREENING AREA -BUSINESS CLASS -,,2023-03-29 08:22:13,24,2023-03-28 07:27:00,2023-03-28 12:35:00,308.0,35.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO COLD - CHECKING COUNTER ROW #1 FIRST CLASS,,2023-05-27 05:34:30,24,2023-05-26 04:40:00,2023-05-26 06:35:00,115.0,35.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT FUSED,,2023-09-23 04:09:23,24,2023-09-22 03:20:00,2023-09-22 05:50:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024 -T4-09-04,,2023-09-24 20:02:12,24,2023-09-23 19:10:00,2023-09-23 21:10:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-436 FILTER DIRTY,,2022-02-03 01:05:16,24,2022-02-02 00:15:00,2022-02-02 01:45:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,INSIDE AHU LIGHT NOT WORKING – T4-09-04,,2022-10-31 01:09:14,24,2022-10-30 00:15:00,2022-10-30 01:45:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,SUPPLY BLOWER PAINT FADED -  AIR HANDLING UNIT 049 (TAG NO:AHU-A1110-436)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 024,,2023-10-31 20:02:51,24,2023-10-30 19:10:00,2023-10-30 21:40:00,150.0,450.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,SUPPLY FAN MOTOR BURNT,CM
AIR HANDLING UNIT-05,AHU-A1110-436 - SUPPLY DUCT INSULATION DAMAGED- T4-09-04,,2022-08-11 23:07:53,24,2022-08-10 22:15:00,2022-08-11 00:30:00,135.0,405.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER PAINT FADED – T4-09-04,,2022-11-30 13:29:11,24,2022-11-29 12:35:00,2022-11-29 17:40:00,305.0,485.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP SWITCH DAMAGED – T4-09-04;MEC ROOM,,2023-07-27 02:21:35,24,2023-07-26 01:30:00,2023-07-26 04:30:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1110-436 – T4-09-04,,2023-08-19 20:15:09,24,2023-08-18 19:20:00,2023-08-18 21:50:00,150.0,450.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-09-27 08:15:37,24,2022-09-26 07:25:00,2022-09-26 09:30:00,125.0,250.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-436 BLOWER NOISY,,2023-04-24 12:52:50,24,2023-04-23 12:00:00,2023-04-23 15:35:00,215.0,545.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,BLOWER DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-436 FILTER DIRTY T4-24-01,,2023-05-28 01:35:20,24,2023-05-27 00:40:00,2023-05-27 03:35:00,175.0,185.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
