Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,AHU-A1110-436- CHILLED WATER LINE INSULATION DAMAGED--,,2022-10-30 19:56:56,24,2022-10-29 19:05:00,2022-10-29 20:35:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY  – AHU-A1110-436  - T4-09-04,,2022-02-12 08:11:03,24,2022-02-11 07:15:00,2022-02-11 09:15:00,120.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-436 FILTER DIRTY,,2022-08-02 08:59:57,24,2022-08-01 08:09:00,2022-08-01 10:00:00,111.0,333.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 024,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1153-401 – C4-06A-04,,2022-01-27 08:36:27,24,2022-01-26 07:45:00,2022-01-26 09:45:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU -A1153-401 – FILTER BLOCKED - T4-06A-03,,2022-02-28 11:12:42,24,2022-02-27 10:20:00,2022-02-27 13:00:00,160.0,480.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,MOTOR BELT WOBBLING-T4-06A-03,,2022-02-28 16:21:17,24,2022-02-27 15:30:00,2022-02-27 17:30:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY BELT WOBBLING – T4-06A-04,,2022-07-20 16:28:25,24,2022-07-19 15:35:00,2022-07-19 18:45:00,190.0,125.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER IS BLOCKED - AHU-A1153-401 - MECHANICAL ROOM T4-06A-04,,2022-07-21 14:16:24,24,2022-07-20 13:25:00,2022-07-20 17:30:00,245.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU-A1153-401 FILTER DIRTY,,2022-09-23 22:18:25,24,2022-09-22 21:25:00,2022-09-22 23:25:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER BLOCKED,,2022-10-02 03:33:07,24,2022-10-01 02:40:00,2022-10-01 04:40:00,120.0,480.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM – T4-06A-04,,2023-04-13 01:37:01,24,2023-04-12 00:45:00,2023-04-12 02:15:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-07-03 10:55:22,24,2023-07-02 10:00:00,2023-07-02 13:00:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHTING SWITCH FAULTY - AHU-A1153-401 - T4-06A-04,,2023-08-25 12:03:01,24,2023-08-24 11:10:00,2023-08-24 15:30:00,260.0,305.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU ABIN LIGHT FAULTY -T4-06A-04,,2022-11-28 16:36:46,24,2022-11-27 15:43:00,2022-11-27 17:08:00,85.0,170.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER DIRTY – T4-06A-04,,2022-12-07 08:57:12,24,2022-12-06 08:05:00,2022-12-06 09:30:00,85.0,255.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT CANVAS AIR LEAKAGE  - AHU-A1153-401 – T4-06A-04,,2023-01-15 13:54:20,24,2023-01-14 13:00:00,2023-01-14 17:15:00,255.0,965.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1153-401-CHILLED WATER LINE PAINT FADED,,2023-07-31 12:19:22,24,2023-07-30 11:25:00,2023-07-30 13:25:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED - AHU-A1153-401 – T4-06A-04,,2023-08-27 13:19:25,24,2023-08-26 12:25:00,2023-08-26 15:30:00,185.0,555.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,A/C IS TOO COLD SN-1048 (FOOD COURT),,2023-11-14 12:20:55,24,2023-11-13 11:25:00,2023-11-13 16:00:00,275.0,60.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS - AIR HANDLING UNIT 172 (TAG NO:AHU-A1153-401)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 06A,,2023-05-18 20:04:25,24,2023-05-17 19:10:00,2023-05-17 22:35:00,205.0,365.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,ABNORMAL SOUND FROM AHU,,2024-02-06 11:33:31,24,2024-02-05 10:45:00,2024-02-05 14:00:00,195.0,536.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU CHILLED WATER LINE PAINT FADED,,2023-11-10 12:59:49,24,2023-11-09 12:05:00,2023-11-09 15:30:00,205.0,410.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT WORKING,,2024-02-13 20:02:38,24,2024-02-12 19:10:00,2024-02-12 21:55:00,165.0,330.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"ABNORMAL SOUND FROM THE UNIT, AHU-A1153-401, T4-06A-04",,2024-03-06 15:20:31,24,2024-03-05 14:30:00,2024-03-05 17:00:00,150.0,600.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY  T4-06A-04,,2022-01-21 04:01:09,24,2022-01-20 03:05:00,2022-01-20 06:55:00,230.0,460.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULLATION IS DAMAGED - AHU-A1153-401 - T4-06A-04,,2022-03-01 23:32:09,24,2022-02-28 22:40:00,2022-02-28 23:55:00,75.0,225.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY-T4-06A-04,,2022-10-20 09:17:51,24,2022-10-19 08:25:00,2022-10-19 12:40:00,255.0,200.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1153-401- FILTER DIRTY -T4-06A-04,,2022-04-29 20:34:11,24,2022-04-28 19:40:00,2022-04-28 21:30:00,110.0,330.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER BLOCKED – T4-06A-04,,2022-06-29 23:34:08,24,2022-06-28 22:44:00,2022-06-28 23:59:00,75.0,225.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1153-402 – COIL DIRTY- T4-06A-04,,2022-01-25 20:05:55,24,2022-01-24 19:15:00,2022-01-24 23:15:00,240.0,720.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1153-402-DP1 FILTER DIRTY,,2022-09-28 03:27:19,24,2022-09-27 02:35:00,2022-09-27 05:30:00,175.0,260.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1153-402 – T4-06A-04,,2023-05-05 16:09:44,24,2023-05-04 15:15:00,2023-05-04 18:45:00,210.0,205.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1153-402 – T4-06A-04,,2023-08-27 20:09:20,24,2023-08-26 19:15:00,2023-08-26 21:15:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED AHU-A1153-402,,2023-11-10 08:55:55,24,2023-11-09 08:00:00,2023-11-09 11:30:00,210.0,420.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,AHU INSIDE LIGHT NOT WORKING.-AHU-A1153-402,,2022-10-10 20:11:01,24,2022-10-09 19:15:00,2022-10-09 20:45:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,SUPPLY DUCT CANVAS AIR LEAKING - AHU-A1153-402 – T4-06A-04,,2023-02-26 20:28:42,24,2023-02-25 19:35:00,2023-02-25 22:35:00,180.0,720.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1153-402 - -	T4 06A 04,,2023-05-27 21:02:32,24,2023-05-26 20:10:00,2023-05-26 23:00:00,170.0,340.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DRAIN LINE BLOCKED - AHU-A1153-402 - T4-06A-04,,2023-08-01 08:34:44,24,2023-07-31 07:40:00,2023-07-31 10:00:00,140.0,230.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU-A1153-402-DUCT INSULATION DAMAGE-T4-06A-04,,2023-09-03 20:18:26,24,2023-09-02 19:25:00,2023-09-02 22:25:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU NOISY – (AHU-A1153-402) -,,2023-12-26 11:08:07,24,2023-12-25 10:15:00,2023-12-25 17:00:00,405.0,945.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU-SUPPLY DUCT INSULATION DAMAGE T4-06A-04,,2024-01-02 00:18:03,24,2023-12-31 23:25:00,2024-01-01 01:30:00,125.0,195.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1153-402-DUCT INSULATION DAMAGED,,2024-02-06 02:08:00,24,2024-02-05 01:15:00,2024-02-05 04:15:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,ABNORMAL SOUND FROM AHU,,2024-02-06 11:34:54,24,2024-02-05 10:40:00,2024-02-05 16:30:00,350.0,440.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AIR FILTER DIRTY - AHU-A1153-402 – T4-06A-04,,2024-02-19 11:19:35,24,2024-02-18 10:30:00,2024-02-18 13:00:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE WATER PAINT FADED,,2022-03-27 20:05:40,24,2022-03-26 19:10:00,2022-03-26 21:55:00,165.0,330.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,DRAIN LINE PIT DIRTY-AHU-A1153-402)-AIRSIDE-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 06A,,2022-06-12 20:36:36,24,2022-06-11 19:40:00,2022-06-11 21:10:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,FILTER ALARM -MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 06A,,2022-07-29 20:49:28,24,2022-07-28 19:55:00,2022-07-28 21:55:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-06-22 21:48:53,24,2022-06-21 20:55:00,2022-06-21 22:30:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1153-403-DP1 FILTER DIRTY,,2022-09-28 03:28:37,24,2022-09-27 02:35:00,2022-09-27 04:00:00,85.0,255.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1153-403-FILTER BLOCKED-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 06A,,2023-05-22 22:26:45,24,2023-05-21 21:35:00,2023-05-21 23:00:00,85.0,255.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1153-403-ABNORMAL SOUND COMNG FROM THE UNIT-T4-06A-02,,2023-08-10 09:34:25,24,2023-08-09 08:40:00,2023-08-09 11:30:00,170.0,465.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU-A1153-403  FILTER BLOCKED,,2023-10-25 20:32:45,24,2023-10-24 19:40:00,2023-10-24 21:15:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED – T4-06A-04,,2023-11-12 08:36:57,24,2023-11-11 07:45:00,2023-11-11 10:45:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DRAIN LINE BLOCKED - AHU-A1153-403 - T4-06A-04,,2023-08-01 08:31:51,24,2023-07-31 07:37:00,2023-07-31 12:30:00,293.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1153-403 – T4-06A-04,,2023-08-28 00:07:06,24,2023-08-26 23:15:00,2023-08-27 01:15:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,ABNORMAL SOUND FROM THE UNITY – (AHU-A1153-403) – T4 06A 04,,2024-01-04 09:14:48,24,2024-01-03 08:20:00,2024-01-03 13:45:00,325.0,545.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED - AHU-A1153-403 – T4-06A-04,,2024-01-08 08:53:45,24,2024-01-07 08:00:00,2024-01-07 14:00:00,360.0,245.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1153-403 – T4-06A-04,,2024-01-10 08:38:09,24,2024-01-09 07:40:00,2024-01-09 11:00:00,200.0,705.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,ABNORMAL SOUND COMING FROM UNIT - AHU-A1153-403 – T4-06A-04,,2024-01-10 11:36:49,24,2024-01-09 10:48:00,2024-01-09 18:40:00,472.0,377.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU ABNORMAL NOISE -T4-06A-04,,2024-01-20 09:06:37,24,2024-01-19 08:15:00,2024-01-19 18:30:00,615.0,440.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU-A1153-403 FILTER ALARM  - T4-06A-04,,2023-07-12 10:16:22,24,2023-07-11 09:20:00,2023-07-11 12:40:00,200.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1153-403 – T4-06A-04,,2024-03-29 22:00:21,24,2024-03-28 21:10:00,2024-03-28 22:40:00,90.0,270.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 06A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"AC TOO HOT - ARMANI, SN 1054 - HAVELOCK TEAM CARRYING OUT LEAK TEST IN THE DRAIN LINE - Fri 6/24/2022 2:06 PM",,2022-06-25 10:00:20,24,,,,,0,HVAC,,Cancelled,Normal,FOURTH FLOOR AREA 07A,N,,,CM
AIR HANDLING UNIT-05,AHU-A1154-401 SUPPLY BLOWER ISOLATOR SPRING DAMAGED,,2023-03-02 20:36:38,24,2023-03-01 19:40:00,2023-03-01 21:40:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,BLOWER DAMAGE,CM
AIR HANDLING UNIT-05,LIGHTING FLEXIBLE CONNECTOR DAMAGED AHU-A1154-401 - T4-07A-03,,2023-04-06 03:37:07,24,2023-04-05 02:45:00,2023-04-05 04:45:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,CONTACTOR DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO WARM - ARMANI STORE,,2023-08-09 14:12:14,24,2023-08-08 13:17:00,2023-08-08 17:35:00,258.0,65.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - SADDLE BAG EAST-FOURTH FLOOR AREA 07A,,2022-09-23 20:07:02,24,2022-09-22 19:15:00,2022-09-22 21:15:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SN-1054 EMPORIO ARMANI AC TOO HOT,,2023-09-18 02:11:14,24,2023-09-17 01:20:00,2023-09-17 03:00:00,100.0,60.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING - AHU-A1154-401 – T4-07A-03,,2023-09-20 19:54:40,24,2023-09-19 19:05:00,2023-09-19 21:50:00,165.0,330.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY,AHU-A1154-401, T4-09A-03",,2024-01-02 08:42:50,24,2024-01-01 07:50:00,2024-01-01 12:00:00,250.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1154-401 – T4-07A-03,,2024-02-27 01:20:18,24,2024-02-26 00:25:00,2024-02-26 06:30:00,365.0,455.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU IS FILTER IS DIRTY,,2023-10-28 01:06:37,24,2023-10-27 00:10:00,2023-10-27 01:45:00,95.0,190.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY – AHU-A1154-401 – T4-07A-03,,2022-02-13 11:43:40,24,2022-02-12 10:50:00,2022-02-12 12:50:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1154-401 – DP3 FILTER ALARM – -,,2022-04-13 11:20:13,24,2022-04-12 10:30:00,2022-04-12 12:30:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"AIR HANDLING UNIT 179,-FILTER DIRTY ,-SADDLE BAG EAST-FOURTH FLOOR AREA 07A.",,2022-10-27 20:37:15,24,2022-10-26 19:45:00,2022-10-26 22:45:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1154-401- SUPPLY AIR DUCT AIR LEAKAGE FROM ACCESS DOOR--,,2022-11-08 14:25:25,24,2022-11-07 13:30:00,2022-11-07 15:30:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1154-401- SUPPLY DUCT INSULATION DAMAGED – T4-07A-03,,2023-04-05 03:20:51,24,2023-04-04 02:30:00,2023-04-04 03:50:00,80.0,160.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT ILLUMINATING - AHU-A1154-402 - MECHANICAL ROOM T4-07A-03,,2023-04-12 20:11:53,24,2023-04-11 19:20:00,2023-04-11 23:58:00,278.0,231.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,THERMOSTAT IS DETACHED - AHU-A1154-402 - TRANSFER-B BEFORE SCREENING LINE 25,,2023-05-15 01:57:13,24,2023-05-14 01:02:00,2023-05-14 03:45:00,163.0,50.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,NOT WORKING,FAULTY CONTROL THERMOSTAT,CM
AIR HANDLING UNIT-05,LIGHTING FLEXIBLE CONNECTOR DAMAGED -T4-07A-03,,2023-10-31 17:08:21,24,2023-10-30 16:18:00,2023-10-30 18:40:00,142.0,247.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,"
AHU FILTER DIRTY ,AHU-A1154-402, T4-09A-03
",,2024-01-02 08:43:13,24,2024-01-01 07:50:00,2024-01-01 09:50:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT 180-INSIDE MOTOR COPEX DAMAGE -T4-07A-03,,2022-12-19 14:48:43,24,2022-12-18 13:58:00,2022-12-18 16:58:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,GRILL DIRTY - CRC-A1154-402 - T4 07A 01,,2023-04-08 21:14:15,24,2023-04-07 20:20:00,2023-04-07 23:00:00,160.0,320.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,FILTER DIRTY -T4-07A-03,,2023-05-28 00:54:41,24,2023-05-27 00:00:00,2023-05-27 02:00:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,RETURN SIDE BLOWER ABNORMAL NOISY  -  AHU-A1154-402 -   AIR HANDLING UNIT 180-AIRSIDE-SADDLE BAG EAST-FOURTH FLOOR AREA 07A,,2023-10-30 11:20:06,24,2023-10-29 10:30:00,2023-10-29 14:30:00,240.0,720.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1154-402 – T4-07A-03,,2024-02-28 20:58:43,24,2024-02-27 20:05:00,2024-02-27 22:05:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1154-402 FILTER DIRTY – T4-07A-03,,2024-03-26 03:43:58,24,2024-03-25 02:50:00,2024-03-25 04:50:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1154-402 DUCT INSULATION DAMAGED,,2023-11-22 21:35:40,24,2023-11-21 20:40:00,2023-11-21 22:40:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY – T4-07A-03,,2022-02-19 12:49:57,24,2022-02-18 11:55:00,2022-02-18 14:55:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY - AHU-A1154-402 – T4-24-01,,2022-10-28 00:09:52,24,2022-10-26 23:15:00,2022-10-27 00:55:00,100.0,200.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2022-10-05 01:10:34,24,2022-10-04 00:15:00,2022-10-04 02:15:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,BELT DAMAGED - AHU-A1154-403 – T4 07A 03,,2023-06-18 10:41:59,24,2023-06-17 09:50:00,2023-06-17 13:00:00,190.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"FILTER DIRTY, AHU-A1154-403, T4-07A-03",,2023-07-03 19:58:30,24,2023-07-02 19:05:00,2023-07-02 21:45:00,160.0,160.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"AHU CABIN LAMP NOT WORKING  - T4-07A-03,MEC ROOM",,2023-08-03 03:51:30,24,2023-08-02 03:00:00,2023-08-02 05:30:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DP1 FILTER ALAM,,2023-09-04 09:13:20,24,2023-09-03 08:20:00,2023-09-03 13:30:00,310.0,425.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT  FILTER DIRTY -  AIR HANDLING UNIT 181-AIRSIDE-SADDLE BAG EAST-FOURTH FLOOR AREA 07A,,2023-09-20 08:19:08,24,2023-09-19 07:25:00,2023-09-19 11:33:00,248.0,485.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1154-403-ABNORMAL SOUND FROM BLOWER (T4-074-03,,2023-10-27 09:51:21,24,2023-10-26 09:00:00,2023-10-26 13:00:00,240.0,720.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,BEARING DAMAGE,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - SADDLE BAG EAST-FOURTH FLOOR AREA 07A,,2022-09-23 20:09:03,24,2022-09-22 19:15:00,2022-09-22 21:15:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1154-403 SUPPLY DUCT CANVASS DAMAGED T4-07-0,,2022-12-10 13:11:56,24,2022-12-09 12:20:00,2022-12-09 16:20:00,240.0,960.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1154-403 – DUCT INSULATION IS DAMAGED – T4-07A-03,,2023-12-31 14:41:05,24,2023-12-30 13:50:00,2023-12-30 15:50:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1154-403 – T4-07-03,,2022-12-29 20:46:31,24,2022-12-28 19:50:00,2022-12-28 23:10:00,200.0,365.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY MOTOR  NOISY -T4-24-07,,2023-11-01 15:58:28,24,2023-10-31 15:05:00,2023-10-31 18:05:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,LIGHTING SWITCH NOT WORKING,,2023-10-31 15:26:25,24,2023-10-30 14:35:00,2023-10-30 16:35:00,120.0,240.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,NOT WORKING,SUPPLY POWER FAILURE,CM
AIR HANDLING UNIT-05,AC VENT DIRTY - QA1 MAIN DINING AREA NEAR FOUNTAIN BACK OF HOUSE ENTRANCE,,2024-01-10 00:58:37,24,2024-01-09 00:10:00,2024-01-09 02:00:00,110.0,220.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2024-03-08 14:56:08,24,2024-03-07 14:05:00,2024-03-07 16:00:00,115.0,345.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM – T4-07A-03,,2022-01-27 08:49:28,24,2022-01-26 07:55:00,2022-01-26 09:55:00,120.0,360.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"AIR HANDLING UNIT 181,FILTER DIRTY ,-SADDLE BAG EAST-FOURTH FLOOR AREA 07A.",,2022-10-27 20:35:11,24,2022-10-26 19:45:00,2022-10-26 22:45:00,180.0,360.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2022-12-29 01:07:55,24,2022-12-28 00:15:00,2022-12-28 03:15:00,180.0,540.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,Event Source :RF Fail Alarm [RETURN FAN FAIL ALARM]  A1154-AHU-403,,2023-03-31 11:11:11,24,2023-03-30 10:15:00,2023-03-30 10:45:00,30.0,30.0,1,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,WARNING,AHU TRIP ALARM,CM
AIR HANDLING UNIT-05,AHU-A1154-403 LIGHTING FLEXIBLE DAMAGED  T4-07A-03,,2022-02-08 11:25:00,24,2022-02-07 10:35:00,2022-02-07 12:04:00,89.0,178.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,AHU-A1154-403- FILTER DIRTY – T4-07A-03,,2022-05-12 22:38:34,24,2022-05-11 21:45:00,2022-05-12 00:15:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-003 AIR FILTER DIRTY,,2022-02-25 11:40:49,24,2022-02-24 10:45:00,2022-02-24 12:00:00,75.0,225.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS-AHU-A1110-003,,2022-03-18 19:29:43,24,2022-03-17 18:39:00,2022-03-17 19:30:00,51.0,96.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,TG-06-04 – AHU A1110-003 – SUPPLY V BELT IS DAMAGED,,2022-04-23 10:47:18,24,2022-04-22 09:57:00,2022-04-22 12:28:00,151.0,182.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-003- DP 1 FILTER ALARM -,,2022-07-20 10:05:46,24,2022-07-19 09:10:00,2022-07-19 09:45:00,35.0,70.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER ALARM,,2022-09-29 11:34:20,24,2022-09-28 10:40:00,2022-09-28 13:45:00,185.0,95.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-003 BELT DAMAGED TG-06-02,,2022-10-01 20:05:41,24,2022-09-30 19:15:00,2022-09-30 20:45:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,WATER LEAKAGE FROM AHU ATTACHED PIPES IN TX-A AREA - AHU-A1110-003 NEAR TG 06 29,,2023-06-14 09:29:36,24,2023-06-13 08:35:00,2023-06-13 14:30:00,355.0,245.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-05,HOT AIR COMING FROM AHU IN  BHS AREA- NEAR TG-06-29,,2023-06-27 20:34:49,24,2023-06-26 19:40:00,2023-06-26 21:10:00,90.0,188.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,NOT WORKING,BLOCKAGE OF AIR FLOW,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS,,2023-12-21 09:26:46,24,2023-12-20 08:35:00,2023-12-20 15:00:00,385.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY  GROUND FLOOR AREA 006,,2023-06-29 22:38:07,24,2023-06-28 21:46:00,2023-06-28 23:55:00,129.0,186.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS -AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 006,,2023-08-18 10:01:17,24,2023-08-17 09:10:00,2023-08-17 11:55:00,165.0,185.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS - AIR HANDLING UNIT 002 (TAG NO:AHU-A1110-003)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 006
AHU-A1110-003
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP1.MTB0601.AHU003.SYSALM.DP1 /",,2023-09-17 17:42:48,24,2023-09-16 16:45:00,2023-09-16 23:50:00,425.0,65.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,BELT DAMAGED – AHU-A1110-003 -,,2023-09-24 01:09:11,24,2023-09-23 00:15:00,2023-09-23 01:45:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS-WEST BHS GROUND FLOOR NEAR BELT TX06-002(CM-2023-02-0788),,2023-11-28 00:13:59,24,2023-11-26 23:20:00,2023-11-27 02:10:00,170.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-003 DP1 FILTER DIRTY,,2022-09-04 18:33:26,24,2022-09-03 17:40:00,2022-09-03 18:40:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-003  FILTER DIRTY,,2022-10-17 08:24:30,24,2022-10-16 07:30:00,2022-10-16 09:00:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-10-30 01:03:38,24,2022-10-29 00:10:00,2022-10-29 01:30:00,80.0,240.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-003  FILTER DIRTY AND BELT DAMAGED,,2023-02-19 13:52:38,24,2023-02-18 12:55:00,2023-02-18 17:10:00,255.0,275.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"ABNORMAL NOISE FROM AHU-A1110-003,",,2023-11-15 13:47:16,24,2023-11-14 12:55:00,2023-11-14 16:55:00,240.0,870.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-05-14 15:51:13,24,2022-05-13 15:00:00,2022-05-13 18:49:00,229.0,128.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS FILTERS 755-AIR HANDLING UNIT 002 (TAG NO:AHU-A1110-003)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 006	PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP1.MTB0601.AHU003.SYSALM.DP1 /,,2022-05-31 13:44:37,24,2022-05-30 12:50:00,2022-05-30 14:30:00,100.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS-AHU-A1110-003-AIR HANDLING UNIT 002 (TAG NO:AHU-A1110-003)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 006-PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP1.MTB0601.AHU003.SYSALM.DP1 /,,2022-10-14 00:35:02,24,2022-10-12 23:40:00,2022-10-13 04:10:00,270.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY BELT DAMAGED,,2022-02-25 11:41:50,24,2022-02-24 10:50:00,2022-02-24 13:15:00,145.0,230.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-05-21 22:01:07,24,2022-05-20 21:10:00,2022-05-20 22:40:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM AHU-A1110-003,,2022-07-03 05:40:44,24,2022-07-02 04:50:00,2022-07-02 06:20:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - MAIN TERMINAL BUILDING-GROUND FLOOR AREA 006,,2022-07-11 10:47:36,24,2022-07-10 09:55:00,2022-07-10 11:00:00,65.0,130.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,CABIN LIGHT FAULTY -TX06002,,2022-03-01 10:23:51,24,2022-02-28 09:33:00,2022-02-28 13:33:00,240.0,181.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1110-005 – FILTER DIRTY – TG-06-04,,2022-03-02 03:02:03,24,2022-03-01 02:12:00,2022-03-01 03:12:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-004-DP3 DUST FILTER STATUS,,2022-03-18 19:31:17,24,2022-03-17 18:40:00,2022-03-17 20:05:00,85.0,95.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM AHU-A1110-005 BHS,,2022-04-27 15:17:28,24,2022-04-26 14:30:00,2022-04-26 17:30:00,180.0,185.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS - MAIN TERMINAL BUILDING-GROUND FLOOR AREA 006,,2022-05-20 14:20:39,24,2022-05-19 13:25:00,2022-05-19 16:40:00,195.0,65.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-06-01 09:15:19,24,2022-05-31 08:25:00,2022-05-31 13:00:00,275.0,145.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER ALARM,,2022-09-29 11:36:14,24,2022-09-28 10:45:00,2022-09-28 14:30:00,225.0,75.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1110-005,,2022-11-29 10:13:49,24,2022-11-28 09:20:00,2022-11-28 14:00:00,280.0,840.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DPI FILTER ALARM - AHU-A1110-005 – TG-06-02,,2023-01-13 08:25:47,24,2023-01-12 07:35:00,2023-01-12 09:00:00,85.0,175.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,BELT DAMAGED – AHU-A1110-005 – TG-06-02,,2023-01-13 08:26:56,24,2023-01-12 07:30:00,2023-01-12 08:30:00,60.0,180.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS AHU-A1110-005 GROUND FLOOR AREA 006,,2023-03-16 16:06:10,24,2023-03-15 15:10:00,2023-03-15 23:55:00,525.0,275.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"BELT DAMAGED -AIR HANDLING UNIT 004 (TAG NO:AHU-A1110-005)--MAIN TERMINAL BUILDING-GROUND FLOOR AREA 006
",,2023-03-23 22:11:35,24,2023-03-22 21:21:00,2023-03-22 23:00:00,99.0,198.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1110-005 - TG-06-04,,2023-05-17 22:18:13,24,2023-05-16 21:25:00,2023-05-16 23:59:00,154.0,173.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP3 DUST FILTER STATUS ALARM FILTERS 757-AIR HANDLING UNIT 004 (TAG NO:AHU-A1110-005)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 006							
",,2023-06-07 01:49:47,24,2023-06-06 00:55:00,2023-06-06 03:30:00,155.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-005 -FILTER DIRTY NEAR BELT TX-06-002,,2023-07-30 01:10:20,24,2023-07-29 00:16:00,2023-07-29 02:16:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU-A1110-005 SUPPLY FAN MOTOR FLEXIBLE CONNECTOR DAMAGED NEAR BELT TX06-002
",,2022-11-23 14:31:24,24,2022-11-22 13:38:00,2022-11-22 15:03:00,85.0,170.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY - A1110-005 - TG 06 04,,2023-03-24 01:29:47,24,2023-03-23 00:35:00,2023-03-23 04:00:00,205.0,195.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,TG-06-19 AREA -TO FIX DAMAGE DUCT AIR FLOW NEAR MT01 X- RAY MACHINE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 006-,,2023-06-11 16:50:49,24,2023-06-10 16:00:00,2023-06-10 18:40:00,160.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,LOOSE,DUCT SUPPORT LOOSE,CM
AIR HANDLING UNIT-05,WEE BELT DAMAGED - AHU-A1110-005 – TG-06-02,,2023-07-30 13:28:02,24,2023-07-29 12:35:00,2023-07-29 15:15:00,160.0,275.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-005  FILTER DIRTY AND BELT DAMAGED,,2023-02-19 13:53:22,24,2023-02-18 13:03:00,2023-02-18 15:30:00,147.0,275.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,V-BELT DAMAGED,,2023-09-23 10:43:55,24,2023-09-22 09:50:00,2023-09-22 10:50:00,60.0,180.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"HEAVY WATER LEAKAGE – (AHU- A1110-003) -TG 06 02
",,2023-10-16 10:40:16,24,2023-10-15 09:50:00,2023-10-15 11:40:00,110.0,275.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-05,BEARING NOISY -  AIR HANDLING UNIT 004 (TAG NO:AHU-A1110-005)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 006,,2023-11-23 11:05:22,24,2023-11-22 10:15:00,2023-11-22 12:20:00,125.0,375.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,AHU-A1110-005 DP3 FILTER DIRTY,,2024-04-05 11:09:51,24,2024-04-04 10:15:00,2024-04-04 18:35:00,500.0,185.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP 3 FILTER ALARM -,,2022-02-07 21:30:36,24,2022-02-06 20:40:00,2022-02-06 22:25:00,105.0,280.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU V BELT DAMAGED -TG-06-02,,2022-03-01 14:09:11,24,2022-02-28 13:15:00,2022-02-28 14:30:00,75.0,225.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-005 DP3 FILTER ALARM TG-06-04,,2022-03-15 22:08:02,24,2022-03-14 21:18:00,2022-03-14 22:30:00,72.0,144.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"SUPPLY BELT DAMAGED -AHU-A1110-005)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 006
",,2022-03-31 08:00:35,24,2022-03-30 07:10:00,2022-03-30 08:30:00,80.0,240.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP 3 FILTER ALARM,,2022-05-12 10:35:20,24,2022-05-11 09:45:00,2022-05-11 10:45:00,60.0,180.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP 3 FILTER ALARM -BHS GF,,2022-06-23 08:21:53,24,2022-06-22 07:30:00,2022-06-22 10:00:00,150.0,186.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS -FILTERS 757-AIR HANDLING UNIT 004,,2022-07-10 06:13:56,24,2022-07-09 05:20:00,2022-07-09 08:10:00,170.0,215.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS//PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP1.MTB0601.AHU005.SYSALM.DP3 //FILTERS 757-AIR HANDLING UNIT 004 (TAG NO:AHU-A1110-005)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 006,,2022-07-31 11:49:19,24,2022-07-30 10:55:00,2022-07-30 20:00:00,545.0,130.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,V-BELT DAMAGED-AHU-A1110-005)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 006,,2022-10-01 09:32:09,24,2022-09-30 08:40:00,2022-09-30 11:00:00,140.0,145.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS AHU-A1110-005 NEAR BELT TX06-002,,2022-01-25 07:30:19,24,2022-01-24 06:40:00,2022-01-24 08:00:00,80.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM AHU-A1110-005,,2022-04-13 01:52:19,24,2022-04-12 01:00:00,2022-04-12 09:40:00,520.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-05-21 07:24:23,24,2022-05-20 06:30:00,2022-05-20 14:30:00,480.0,275.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-005 SUPPLY BELT DAMAGED,,2022-06-03 01:10:59,24,2022-06-02 00:20:00,2022-06-02 01:35:00,75.0,150.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AC TOO HOT (NO AIR FLOW) - FCU NUMBERS: FCU-A7211-COA-L0-001 & FCU-A7211-COB-L0-003,,2023-06-28 16:38:12,24,2023-06-27 15:45:00,2023-06-27 17:35:00,110.0,65.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 006,N,NOT WORKING,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-05,ABNORMAL SOUND FROM SUPPLY SIDE - AHU-A1110-007 – TG-06-04,,2024-03-11 10:29:52,24,2024-03-10 09:35:00,2024-03-10 13:30:00,235.0,705.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,:AHU-A1110-007)-WATER DRIPPING FROM THE CEILING -NEAR TG-S03,,2023-08-08 18:35:41,24,2023-08-07 17:40:00,2023-08-07 22:05:00,265.0,250.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-05,AHU-A1110-007 SUPPLY BELT DAMAGED,,2023-08-31 11:32:58,24,2023-08-30 10:40:00,2023-08-30 16:05:00,325.0,276.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-007 V-BELT DAMAGED TG-07-02,,2023-11-02 14:33:56,24,2023-11-01 13:40:00,2023-11-01 15:00:00,80.0,160.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1110-007 – TG-07-02,,2023-11-05 11:54:08,24,2023-11-04 11:00:00,2023-11-04 18:30:00,450.0,155.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"WATER LEAKAGE FROM AHU
A1110-007
AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 008",,2024-02-01 00:57:16,24,2024-01-31 00:05:00,2024-01-31 03:15:00,190.0,275.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY,,2023-10-07 21:00:47,24,2023-10-06 20:10:00,2023-10-06 23:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,WATER LEAKAGE FRROM THE AHU /CEILING (ONE NEAR THE LIGHT) - TG-06-28,,2022-08-29 20:00:16,4,2022-08-29 15:35:00,2022-08-29 16:05:00,30.0,30.0,1,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AC TOO HOT TG-07-16,,2023-09-16 17:21:04,24,2023-09-15 16:30:00,2023-09-15 17:25:00,55.0,55.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,CONDENSATION DRAIN PUMP FAULTY - AHU-A1110-007 – TG-08-19,,2023-10-09 01:01:28,24,2023-10-08 00:06:00,2023-10-08 02:30:00,144.0,245.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,DRAIN PUMP FAULTY,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS WEST BHS GROUND FLOOR NEAR BELT TX06-002 PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP4.MTB0801.AHU009.SYSALM.DP3 / - UNDER MTT-JV - Fri 6/10/2022 12:38 AM,,2022-06-10 12:59:09,24,,,,,0,HVAC,,Cancelled,Normal,GROUND FLOOR AREA 008,N,DAMAGED,,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS,,2023-09-22 01:40:22,24,2023-09-21 00:50:00,2023-09-21 18:35:00,1065.0,185.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP3 DUST FILTER STATUS ALARM							
",,2023-10-24 09:24:40,24,2023-10-23 08:30:00,2023-10-23 18:40:00,610.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-009 – TG-08-19,,2023-11-05 12:03:22,24,2023-11-04 11:10:00,2023-11-04 18:35:00,445.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS ALARM- WEST BHS GROUND FLOOR NEAR BELT TX06-002,,2023-11-11 19:12:12,24,2023-11-10 18:20:00,2023-11-10 22:25:00,245.0,277.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"DP3 DUST FILTER STATUS, AHU-A1110-009, WEST BHS GROUND FLOOR NEAR BELT TX06-002",,2024-04-14 11:59:38,24,2024-04-13 11:05:00,2024-04-13 16:00:00,295.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS ALARM  AHU-A1110-009,,2023-10-27 03:23:35,24,2023-10-26 02:30:00,2023-10-26 12:15:00,585.0,185.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,SUPPLY V BELT DAMAGED AHU-A1110-009,,2023-08-31 14:19:21,24,2023-08-30 13:25:00,2023-08-30 16:35:00,190.0,187.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS,,2023-09-28 09:20:11,24,2023-09-27 08:30:00,2023-09-27 17:15:00,525.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS ALARM WEST BHS GROUND FLOOR NEAR BELT TX06-002,,2023-10-19 22:08:48,24,2023-10-18 21:15:00,2023-10-19 01:32:00,257.0,275.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS ALARM,,2023-11-14 07:22:21,24,2023-11-13 06:30:00,2023-11-13 12:05:00,335.0,185.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS ALARM WEST BHS GROUND FLOOR NEAR BELT TX06-002,,2023-10-04 22:17:12,24,2023-10-03 21:25:00,2023-10-04 04:00:00,395.0,130.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"DP3 DUST FILTER STATUS ALARM
LOCATION: WEST BHS GROUND FLOOR NEAR BELT TX06-002
EXTRA REMARKS: PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP4.MTB0801.AHU009.SYSALM.DP3 /",,2023-10-13 08:49:06,24,2023-10-12 08:00:00,2023-10-13 01:00:00,1020.0,125.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-009 DP3 DUST FILTER STATUS ALARM WEST BHS GROUND FLOOR NEAR BELT TX06-002,,2023-11-03 10:36:00,24,2023-11-02 09:45:00,2023-11-02 10:45:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,BLOWER PAINT FADED -  AIR HANDLING UNIT 008 (TAG NO:AHU-A1110-009)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 008 -  TG-08-19,,2023-11-06 08:19:44,24,2023-11-05 07:25:00,2023-11-05 09:25:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,BLOWER DAMAGE,CM
AIR HANDLING UNIT-05,"DP3 DUST FILTER STATUS ALARM							
",,2023-11-16 19:19:20,24,2023-11-15 18:25:00,2023-11-15 20:30:00,125.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS ALARM-(WEST BHS GROUND FLOOR NEAR BELT TX06-002),,2023-11-29 10:55:03,24,2023-11-28 10:10:00,2023-11-28 18:10:00,480.0,188.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS - AHU-A1110-009 - WEST BHS GROUND FLOOR NEAR BELT TX06-002 - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP4.MTB0801.AHU009.SYSALM.DP3 /,,2024-04-29 07:39:00,24,2024-04-28 06:45:00,2024-04-28 08:30:00,105.0,275.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - MAIN TERMINAL BUILDING-GROUND FLOOR AREA 008,,2022-11-16 15:12:42,24,2022-11-15 14:20:00,2022-11-15 15:00:00,40.0,120.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-009 – WATER DRIPPING FROM CHILLED WATER LINE - TG-06-04,,2023-01-20 14:04:16,24,2023-01-19 13:14:00,2023-01-19 18:00:00,286.0,146.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM-AIR HANDLING UNIT 008 (TAG NO:AHU-A1110-009)-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 008,,2023-09-07 22:17:34,24,2023-09-06 21:25:00,2023-09-06 23:40:00,135.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS - AHU-A1110-009 - WEST BHS GROUND FLOOR NEAR BELT TX06-002 - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP4.MTB0801.AHU009.SYSALM.DP3 /,,2023-09-12 05:16:55,24,2023-09-11 04:25:00,2023-09-11 08:30:00,245.0,275.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 008,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY :AHU-A1110-001),,2022-05-01 20:41:37,24,2022-04-30 19:51:00,2022-04-30 21:40:00,109.0,218.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP1 FILTER ALARM  -MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007
",,2023-01-03 07:56:32,24,2023-01-02 07:05:00,2023-01-02 11:10:00,245.0,235.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FULTER ALARM - AHU-A1110-001)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007 -TG-07-11,,2023-06-22 20:00:32,24,2023-06-21 19:10:00,2023-06-21 21:35:00,145.0,188.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,WATER LEAKING FROM CHILLED WATER PIPE – NEAR TG-07-11,,2023-08-11 17:44:20,24,2023-08-10 16:50:00,2023-08-10 23:25:00,395.0,365.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
