Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY - AHU-A1110-001 â?? TG-07-11,,2023-09-26 15:43:48,24,2023-09-25 14:50:00,2023-09-25 17:50:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE INSOLATION DAMAGED AND PAINT FADED-  AHU-A1110-001,,2022-12-08 01:34:43,24,2022-12-07 00:40:00,2022-12-07 04:10:00,210.0,420.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING - GROUND FLOOR AREA 007,,2022-11-24 17:25:35,24,2022-11-23 16:30:00,2022-11-23 18:25:00,115.0,175.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER DIRTY -TG-07-11,,2022-12-07 19:51:03,24,2022-12-06 19:00:00,2022-12-06 20:30:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,"FILTER DIRTY - AHU-A1110-001 ,TG-07-14",,2023-03-22 01:11:13,24,2023-03-21 00:20:00,2023-03-21 01:45:00,85.0,255.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRYT AHU-A1110-001),,2024-02-14 10:55:08,24,2024-02-13 10:05:00,2024-02-13 17:30:00,445.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1110-001 – TG-07-11,,2022-02-23 20:11:58,24,2022-02-22 19:20:00,2022-02-22 20:50:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,BELT DAMAGED - AHU-A1110-001 – TG-07-11,,2022-02-23 20:12:31,24,2022-02-22 19:20:00,2022-02-22 22:15:00,175.0,165.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY - AHU-A1110-001 – TG-07-11,,2022-03-15 09:06:30,24,2022-03-14 08:16:00,2022-03-14 12:10:00,234.0,190.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – TG-07-11,,2023-09-17 11:14:40,24,2023-09-16 10:20:00,2023-09-16 15:35:00,315.0,245.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-004 DP3 FILTER ALARM,,2022-01-31 08:23:04,24,2022-01-30 07:30:00,2022-01-30 08:30:00,60.0,180.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING - AMCC-AHU-A1110-004 – NEAR BELT TX01-001,,2022-03-01 09:38:31,24,2022-02-28 08:48:00,2022-02-28 11:59:00,191.0,183.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,NOT WORKING,EXTRACT FAN FAULTY,CM
AIR HANDLING UNIT-05,SUPPLY BELT DAMAGED,,2022-03-01 11:23:17,24,2022-02-28 10:30:00,2022-02-28 11:50:00,80.0,240.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-004-DP3 FILTER ALARM,,2022-04-03 22:23:24,24,2022-04-02 21:30:00,2022-04-02 23:00:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-004 DP 3 FILTER ALARM –EAST BHS GROUND FLOOR,,2022-04-16 21:12:44,24,2022-04-15 20:20:00,2022-04-15 21:20:00,60.0,180.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2022-06-12 12:06:16,24,2022-06-11 11:16:00,2022-06-11 16:40:00,324.0,206.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - AHU-A1110-004 – EAST BHS GROUND FLOOR NEAR BELT TX01-002,,2022-07-06 12:07:58,24,2022-07-05 11:15:00,2022-07-05 12:45:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3-FILTER ALARM -AHU-A1110-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007,,2022-07-13 11:44:01,24,2022-07-12 10:50:00,2022-07-12 13:30:00,160.0,149.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM TG-07-02,,2022-09-18 20:15:52,24,2022-09-17 19:25:00,2022-09-17 20:55:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FILTER ALARM AHU-A1110-004,,2022-10-22 12:08:11,24,2022-10-21 11:18:00,2022-10-21 17:30:00,372.0,187.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-11-10 22:16:30,24,2022-11-09 21:20:00,2022-11-09 22:50:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-004 FILTER DIRTY,,2023-03-07 09:54:20,24,2023-03-06 09:00:00,2023-03-06 11:50:00,170.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,BELT DAMAGED -AIR HANDLING UNIT 003 (TAG NO:AHU-A1110-004)-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007,,2023-03-23 22:09:11,24,2023-03-22 21:19:00,2023-03-22 23:00:00,101.0,202.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS -PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP3.MTB0701.AHU004.SYSALM.DP1 /,,2023-07-20 14:26:23,24,2023-07-19 13:35:00,2023-07-19 15:35:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - AIR HANDLING UNIT 003 (TAG NO:AHU-A1110-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007 - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP3.MTB0701.AHU004.SYSALM.DP1 /,,2023-07-26 03:15:44,24,2023-07-25 02:25:00,2023-07-25 05:30:00,185.0,215.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,WEE BELT DAMAGED - AHU-A1110-004 –TG-07A-02,,2023-07-30 08:28:36,24,2023-07-29 07:35:00,2023-07-29 09:55:00,140.0,420.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS,,2023-08-20 21:30:26,24,2023-08-19 20:40:00,2023-08-19 23:40:00,180.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,WEE BELT DAMAGED - AHU-A1110-004 – TG-07-02 -  EAST BHS GROUND FLOOR NEAR BELT TX01-002,,2023-08-27 01:32:17,24,2023-08-26 00:40:00,2023-08-26 02:00:00,80.0,240.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - AHU-A1110-004 - MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007 - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP3.MTB0701.AHU004.SYSALM.DP1 /,,2023-09-20 04:05:49,24,2023-09-19 03:10:00,2023-09-19 17:55:00,885.0,185.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS AIR HANDLING UNIT 003 (TAG NO:AHU-A1110-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007							
",,2023-10-11 23:19:35,24,2023-10-10 22:25:00,2023-10-11 01:30:00,185.0,275.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-004- DP3 FILTER ALARM,,2022-08-10 09:22:24,24,2022-08-09 08:32:00,2022-08-09 09:20:00,48.0,144.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU FILTER ALARM,,2022-08-17 22:01:51,24,2022-08-16 21:10:00,2022-08-16 23:55:00,165.0,248.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-004- DUCT INSULATION DAMAGED-TG-07-04--,,2022-11-21 15:09:36,24,2022-11-20 14:15:00,2022-11-20 17:00:00,165.0,495.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,FILTER ALARM -:AHU-A1110-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007,,2023-01-02 23:55:46,24,2023-01-01 23:00:00,2023-01-02 01:30:00,150.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY - ( AHU-A1110-004) -TG 09 19,,2023-03-24 01:26:56,24,2023-03-23 00:35:00,2023-03-23 05:40:00,305.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-004 FILTER ALARM NEAR TX01002,,2023-04-20 02:46:49,24,2023-04-19 01:50:00,2023-04-19 04:00:00,130.0,165.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS;PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP3.MTB0701.AHU004.SYSALM.DP1 /-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007						
							
",,2023-05-06 13:41:56,24,2023-05-05 12:50:00,2023-05-05 20:59:00,489.0,243.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-004  DP1 FINAL FILTER STATUS,,2023-05-30 02:39:04,24,2023-05-29 01:46:00,2023-05-29 08:30:00,404.0,190.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,NOT WORKING,FILTER BLOCKED,CM
AIR HANDLING UNIT-05,FILTER DIRTY /V BELT DAMAGED -TG-07-02,,2023-06-23 10:26:53,24,2023-06-22 09:35:00,2023-06-22 13:00:00,205.0,365.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS AHU-A1110-004 GROUND FLOOR AREA 007,,2023-08-06 09:21:48,24,2023-08-05 08:30:00,2023-08-05 16:00:00,450.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,AIRFLOW VALUE MISMATCH,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS -GROUND FLOOR AREA 007,,2023-08-14 00:27:51,24,2023-08-12 23:35:00,2023-08-13 01:30:00,115.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FCU NOT WORKING (FCU-A7211-C4B-L0-006) - TG-07-19,,2023-08-24 21:15:26,24,2023-08-23 20:20:00,2023-08-23 21:35:00,75.0,65.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC NOT WORKING -BAGGAGE HALL,,2023-09-04 19:19:02,24,2023-09-03 18:25:00,2023-09-03 23:55:00,330.0,40.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1110-004 – TG 09 19,,2023-09-05 08:12:57,24,2023-09-04 07:20:00,2023-09-04 08:50:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-004 FILTE DIRTY TG-07-02,,2023-11-02 14:31:54,24,2023-11-01 13:40:00,2023-11-01 16:15:00,155.0,145.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER ALARM - AHU-A1110-004 -  EAST BHS GROUND FLOOR NEAR BELT TX01-002,,2022-09-02 03:32:14,24,2022-09-01 02:40:00,2022-09-01 03:40:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,WATER LEAKAGE FROM AC VENT-TG-07-02,,2022-10-28 23:35:46,24,2022-10-27 22:45:00,2022-10-28 01:45:00,180.0,205.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM – AHU-A1110-004 - EAST BHS GROUND FLOOR NEAR BELT TX01-002,,2022-12-02 04:14:18,24,2022-12-01 03:20:00,2022-12-01 04:20:00,60.0,180.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - AIR HANDLING UNIT 003 (TAG NO:AHU-A1110-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007,,2023-04-28 01:40:00,24,2023-04-27 00:46:00,2023-04-27 05:30:00,284.0,217.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS-AIR HANDLING UNIT 003 (TAG NO:AHU-A1110-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007,,2023-05-19 15:32:20,24,2023-05-18 14:37:00,2023-05-18 22:10:00,453.0,185.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM  - AHU-A1110-004 - EAST BHS GROUND FLOOR NEAR BELT TX01-002,,2023-06-14 11:00:37,24,2023-06-13 10:05:00,2023-06-13 15:35:00,330.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS-ASD-MTB-GFL007-AHU003 AHU-A1110-004							
AIR HANDLING UNIT 003 (TAG NO:AHU-A1110-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007							
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP3.MTB0701.AHU004.SYSA",,2023-07-04 14:50:38,24,2023-07-03 14:00:00,2023-07-03 21:05:00,425.0,188.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP3 FILTER IS DIRTY,,2023-07-11 19:59:06,24,2023-07-10 19:05:00,2023-07-10 23:10:00,245.0,97.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,V-BELT DAMAGED,,2023-09-23 10:45:54,24,2023-09-22 09:50:00,2023-09-22 11:00:00,70.0,140.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - AIR HANDLING UNIT 003 (TAG NO:AHU-A1110-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007,,2023-11-09 11:26:16,24,2023-11-08 10:35:00,2023-11-08 12:45:00,130.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,SUPPLY V BELT DAMAGED – TG-07-04,,2022-01-28 01:08:52,24,2022-01-27 00:15:00,2022-01-27 01:30:00,75.0,150.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM - BHS G/FLOOR NEAR BELT TX01-002,,2022-01-28 01:41:48,24,2022-01-27 00:50:00,2022-01-27 02:45:00,115.0,155.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"DP3 DUST FILTER STATUS	AHU-A1110-004							
				
",,2022-03-09 14:36:01,24,2022-03-08 13:46:00,2022-03-08 14:30:00,44.0,88.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"FILTER IS DIRTY - EAST BHS GROUND FLOOR NEAR BELT TX01-002

",,2022-02-11 12:22:59,24,2022-02-10 11:30:00,2022-02-10 12:30:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-06-26 22:32:01,24,2022-06-25 21:40:00,2022-06-26 01:25:00,225.0,165.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,V BELT DAMAGED-AHU-A1110-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007,,2022-10-01 09:33:46,24,2022-09-30 08:40:00,2022-09-30 09:45:00,65.0,130.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS- AHU-A1110-004-AIR HANDLING UNIT 003 (TAG NO:AHU-A1110-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007-PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP3.MTB0701.AHU004.SYSALM.DP1 /,,2022-10-14 00:33:37,24,2022-10-12 23:40:00,2022-10-13 03:05:00,205.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM;EAST BHS G/FLOOR NEAR BELT TRANSFER TX-01-002,,2022-01-12 13:56:05,24,2022-01-11 13:05:00,2022-01-12 02:00:00,775.0,127.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU003 DP3 FILTER ALARM – BHS GROUND GLOOR,,2022-02-23 11:58:12,24,2022-02-22 11:08:00,2022-02-22 12:15:00,67.0,134.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,OPERATIONAL ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-004 DP3 FILTER ALARM,,2022-03-28 08:25:37,24,2022-03-27 07:30:00,2022-03-27 09:00:00,90.0,270.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM -EST BHS GROUND FLOOR NEAR BELT TX01-002,,2022-05-06 10:55:56,24,2022-05-05 10:06:00,2022-05-05 15:30:00,324.0,134.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,NOT WORKING,FILTER DRIER OBSTRUCTED,CM
AIR HANDLING UNIT-05,AHU-A1110-004 DP3 FILTER ALARM BHS EAST NEAR BELT TX01-002,,2022-05-15 09:52:30,24,2022-05-14 09:00:00,2022-05-14 10:10:00,70.0,210.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER ALARM STATUS -FILTERS 756-AIR HANDLING UNIT 003 (TAG NO:AHU-A1110-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007,,2022-05-20 16:18:34,24,2022-05-19 15:25:00,2022-05-19 18:05:00,160.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS		ASD-MTB-GFL007-AHU003-FIL756		FILTERS 756-AIR HANDLING UNIT 003 (TAG NO:AHU-A1110-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007	PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP3.MTB0701.AHU004.SYSALM.DP3 /,,2022-08-05 04:17:33,24,2022-08-04 03:25:00,2022-08-04 12:00:00,515.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU-A1110-004 FILTER DIRTY,,2023-04-08 08:21:22,24,2023-04-07 07:30:00,2023-04-07 08:30:00,60.0,180.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,WATER LEAKAGE FROM THE AC - TG 09 34A,,2023-09-07 22:37:56,24,2023-09-06 21:45:00,2023-09-07 02:08:00,263.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP3.MTB0701.AHU004.SYSALM.DP1 /  							
",,2023-09-12 09:23:50,24,2023-09-11 08:33:00,2023-09-11 10:05:00,92.0,276.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS  -   AIR HANDLING UNIT 003 (TAG NO:AHU-A1110-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 007,,2023-09-28 15:28:33,24,2023-09-27 14:35:00,2023-09-27 22:35:00,480.0,275.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 007,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS - AHU-A1110-008 - TG-09-19
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP5.MTB0901.AHU008.SYSALM.DP1 / (CONSTRUCTION AREA- UNDER MTTJV)",,2022-06-30 07:49:55,24,,,,,0,HVAC,,Cancelled,Normal,GROUND FLOOR AREA 009,N,NOT WORKING,,CM
AIR HANDLING UNIT-05,WATER LEAKAGE FROM  DUCT -TRANSFER -B  EXIT GATE     OPP TO T0-09A-14,,2022-10-04 09:38:23,4,2022-10-04 05:18:00,2022-10-04 08:40:00,202.0,65.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 009,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1110-008 – TG 07 02,,2023-06-27 19:59:24,24,2023-06-26 19:06:00,2023-06-26 22:15:00,189.0,186.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM AHU-A1110-008,,2023-07-14 09:36:50,24,2023-07-13 08:45:00,2023-07-13 11:10:00,145.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,OUTSIDE  THIS ROOM TG-06-14  - AC TOO HOT,,2023-07-14 15:42:41,24,2023-07-13 14:50:00,2023-07-13 18:35:00,225.0,50.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM – BHS G/FLOOR,,2023-10-03 07:54:13,24,2023-10-02 07:00:00,2023-10-02 08:15:00,75.0,150.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - TG-09-19 - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP5.MTB0901.AHU008.SYSALM.DP1 /,,2023-07-03 02:31:23,24,2023-07-02 01:40:00,2023-07-02 06:00:00,260.0,275.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,NEAR T0-09A-14 – LEAKAGE FROM THE AC,,2022-10-29 18:21:43,24,2022-10-28 17:30:00,2022-10-28 20:15:00,165.0,126.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,SUPPLY V BELT DAMAGED AHU-A1110-008,,2023-08-31 14:18:11,24,2023-08-30 13:25:00,2023-08-30 17:40:00,255.0,457.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS-TG-09-19,,2024-03-29 12:41:16,24,2024-03-28 11:50:00,2024-03-28 13:20:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS -TG-09-19,,2024-04-25 15:16:48,24,2024-04-24 14:23:00,2024-04-24 22:34:00,491.0,187.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,NOT WORKING,FILTER BLOCKED,CM
AIR HANDLING UNIT-05,V BELT DAMAGED - AHU-A1110-008 – TG-09-19,,2023-12-11 23:15:34,24,2023-12-10 22:25:00,2023-12-10 23:55:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-008 WATER LEAKAGE FROM AHU,,2023-10-12 19:31:01,24,2023-10-11 18:40:00,2023-10-12 01:02:00,382.0,185.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-05,WATER LEAKING FROM THE CEILING T0-09A-14,,2024-03-16 02:04:56,24,2024-03-15 01:10:00,2024-03-15 05:30:00,260.0,165.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS - TG-09-19,,2024-04-12 01:30:02,24,2024-04-11 00:40:00,2024-04-11 03:20:00,160.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP 1 FILTER ALARM,,2022-02-07 21:31:34,24,2022-02-06 20:41:00,2022-02-06 23:55:00,194.0,250.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,CONCOURSE B - TRANSFER AREA T0-09A-14 -WATER LEAKAGE FROM AC DUCT,,2022-10-22 23:33:16,24,2022-10-21 22:41:00,2022-10-22 02:00:00,199.0,189.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,WATER LEAKAGE FROM AHU TG-07-19 AHU-A1110-008,,2022-11-01 15:44:24,24,2022-10-31 14:55:00,2022-10-31 17:10:00,135.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-008-DP1 FILTER ALARM,,2022-01-03 13:56:40,24,2022-01-02 13:05:00,2022-01-02 15:00:00,115.0,235.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,Ahu-A1110-008 DP1 FILTER ALARM,,2022-01-25 08:56:20,24,2022-01-24 08:05:00,2022-01-24 09:15:00,70.0,140.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS					
",,2022-04-18 12:38:13,24,,,,,0,HVAC,,Cancelled,Normal,GROUND FLOOR AREA 009,N,NOT WORKING,,CM
AIR HANDLING UNIT-05,BELT DAMAGED - TG-09-04,,2023-06-28 19:55:45,24,2023-06-27 19:02:00,2023-06-27 20:32:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU BEARING NOISY – AHU-A1110-008 – TG-09-19,,2023-10-12 09:32:14,24,2023-10-11 08:40:00,2023-10-11 11:40:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS ALARM EAST BHS GROUND FLOOR NEAR BELT TX01-002							
",,2023-10-29 01:18:33,24,2023-10-28 00:25:00,2023-10-28 05:55:00,330.0,190.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-010 – TG-09-19,,2023-11-05 12:04:25,24,2023-11-04 11:10:00,2023-11-04 17:10:00,360.0,155.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS ALARM - (AHU-A1110-010) - PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP5.MTB0901.AHU010.SYSALM.DP1 /,,2023-11-15 03:50:28,24,2023-11-14 02:55:00,2023-11-14 05:50:00,175.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"DP1 FILTER ALARM – TG-09-19

",,2022-11-26 11:55:39,24,2022-11-25 11:05:00,2022-11-25 12:30:00,85.0,255.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AC TOO WARM - ALL BHS AREA,,2023-08-07 20:38:28,24,2023-08-06 19:45:00,2023-08-06 21:05:00,80.0,65.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,BLOWER PAINT FADED - AHU-A1110-010 – TG-09-19,,2023-11-05 08:07:01,24,2023-11-04 07:15:00,2023-11-04 09:15:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,DAMAGED,BLOWER DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS ALARM - (AHU-A1110-010) -PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP5.MTB0901.AHU010.SYSALM.DP1,,2023-11-28 08:57:10,24,2023-11-27 08:05:00,2023-11-27 09:05:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY V BELT DAMAGED AHU-A1110-010,,2023-08-31 14:20:24,24,2023-08-30 13:27:00,2023-08-30 17:45:00,258.0,368.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS//PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP5.MTB0901.AHU010.SYSALM.DP1 / /EAST BHS GROUND FLOOR NEAR BELT TX01-002,,2023-10-14 04:08:59,24,2023-10-13 03:15:00,2023-10-13 17:20:00,845.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT 009-BARING NOISY --MAIN TERMINAL BUILDING-GROUND FLOOR AREA 009,,2023-10-20 12:11:12,24,2023-10-19 11:15:00,2023-10-19 14:15:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS ALARM,AHU-A1110-010,EAST BHS GROUND FLOOR NEAR BELT TX01-002",,2023-12-11 10:46:09,24,2023-12-10 09:55:00,2023-12-10 13:40:00,225.0,185.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS ALARM -  EAST BHS GROUND FLOOR NEAR BELT TX01-002 -  PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP5.MTB0901.AHU010.SYSALM.DP1 /,,2024-01-03 11:35:06,24,2024-01-02 10:45:00,2024-01-02 13:05:00,140.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS (AHU-A1110-010)  NEAR BELT TX01-002,,2023-09-11 05:24:13,24,2023-09-10 04:35:00,2023-09-10 06:50:00,135.0,245.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 009,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-052 – AHU INSIDE LAMP IS NOT ILUINATING,,2022-09-22 01:38:39,24,2022-09-21 00:48:00,2022-09-21 03:49:00,181.0,188.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 012,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2023-03-14 01:26:36,24,2023-03-13 00:35:00,2023-03-13 03:45:00,190.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 012,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP FILTER DIRTY - AHU-A1110-051 – TG-12-40,,2024-01-15 10:12:52,24,2024-01-14 09:20:00,2024-01-14 12:40:00,200.0,71.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 012,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT ILLUMINATING - AHU-A1110-052 - MECHANICAL ROOM TG-12-40,,2024-03-14 20:14:50,24,2024-03-13 19:20:00,2024-03-13 23:59:00,279.0,353.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 012,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,BEARING NOISY - AHU-A1110-052 – TG-12-40,,2023-10-13 09:28:22,24,2023-10-12 08:35:00,2023-10-12 11:35:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 012,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,ARRIVALS CUSTOMS BAG SCANNING/NEAR BELT 5 –  GROUND FLOOR – AREA TOO HOT/AC NOT COOLING,,2022-02-21 18:29:24,24,2022-02-20 17:35:00,2022-02-20 18:20:00,45.0,45.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 012,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,MARINE LAMP NOT WORKING,,2022-12-20 11:43:07,24,2022-12-19 10:53:00,2022-12-19 12:51:00,118.0,236.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 012,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY - AHU-A1110-053 - AG-13-36,,2022-03-01 20:15:13,24,2022-02-28 19:20:00,2022-02-28 22:00:00,160.0,200.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 013,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2022-11-06 08:22:25,24,2022-11-05 07:30:00,2022-11-05 09:00:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 013,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY,,2022-08-18 21:04:44,24,2022-08-17 20:10:00,2022-08-17 23:20:00,190.0,380.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 013,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT WORKING,,2022-11-24 14:40:19,24,2022-11-23 13:45:00,2022-11-23 15:10:00,85.0,170.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 013,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM  - AHU-A1110-053 – TG-13-36,,2023-01-05 13:44:40,24,2023-01-04 12:50:00,2023-01-04 14:30:00,100.0,200.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 013,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY - AHU-A1110-053 , TG-13-36",,2023-03-15 01:08:36,24,2023-03-14 00:15:00,2023-03-14 02:00:00,105.0,210.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 013,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1110-053 – TG-13-36,,2023-08-19 20:13:54,24,2023-08-18 19:20:00,2023-08-18 22:20:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 013,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -BG-13-36,,2023-08-20 20:05:19,24,2023-08-19 19:10:00,2023-08-19 20:40:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 013,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,CABIN LAMP FAULTY TG-13-36,,2023-08-20 22:20:31,24,2023-08-19 21:30:00,2023-08-19 21:50:00,20.0,40.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 013,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1110-053 AHU CABIN LAMP FAULTY  TG-25-19,,2023-08-24 20:10:16,24,2023-08-23 19:15:00,2023-08-23 22:40:00,205.0,135.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 013,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY,,2023-11-26 14:03:25,24,2023-11-25 13:10:00,2023-11-25 15:40:00,150.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 013,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,AHU-A1110-053 – DP1 FILTER DIRTY,,2022-07-26 21:24:20,24,2022-07-25 20:34:00,2022-07-25 22:34:00,120.0,120.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 013,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,"STRAINER BLOCKED-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 	AIR HANDLING UNIT-05
",,2022-08-21 01:05:54,24,2022-08-20 00:13:00,2022-08-20 02:13:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 013,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,NEAR TG-ST2 - AC TOO COLD - STAFF EXIT ARRIVAL -NEAR BELT 9,,2022-05-01 03:12:09,24,2022-04-30 02:28:00,2022-04-30 04:20:00,112.0,57.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 022,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM - AHU-A1110-052 – TG-12-40,,2022-06-21 14:55:59,24,2022-06-20 14:05:00,2022-06-20 16:45:00,160.0,155.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 022,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-051 – AHU INSIDE LAMP IS NOT ILUINATING,,2022-09-22 01:37:08,24,2022-09-21 00:47:00,2022-09-21 02:16:00,89.0,178.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 022,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS-TAG NO:AHU-A1110-051)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 022 -MECHANICAL ROOM TG-22-20
",,2023-08-15 21:20:19,24,2023-08-14 20:30:00,2023-08-14 23:59:00,209.0,183.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 022,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT SWITCH FAULTY - AHU-A1110-051 – TG-22-20,,2023-09-20 22:50:29,24,2023-09-19 22:00:00,2023-09-20 00:45:00,165.0,330.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 022,N,NOT WORKING,SUPPLY POWER FAILURE,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHTING SWITCH IS DAMAGED,,2023-06-24 11:36:50,24,2023-06-23 10:40:00,2023-06-23 14:00:00,200.0,239.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 022,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,FILTER DIRT - AHU-A1110-051 –,,2023-09-24 01:07:17,24,2023-09-23 00:15:00,2023-09-23 04:15:00,240.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 022,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FUSED,,2023-12-19 16:08:22,24,2023-12-18 15:15:00,2023-12-18 18:40:00,205.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 022,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-03-23 11:14:48,24,2023-03-22 10:24:00,2023-03-22 11:52:00,88.0,176.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 022,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,DP FILTER DIRTY - AHU-A1110-051 – TG-22-04,,2024-01-15 10:11:44,24,2024-01-14 09:20:00,2024-01-14 12:05:00,165.0,71.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 022,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY MOTOR FLEXIABLE CONNECTOR DAMAGED AHU-A1110-051,,2022-12-20 20:06:09,24,2022-12-19 19:15:00,2022-12-19 22:15:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 022,N,DAMAGED,EXHAUST FAN MOTOR BURNT,CM
AIR HANDLING UNIT-05,ABNORMAL NOISE FROM BEARING,,2023-10-16 13:43:09,24,2023-10-15 12:50:00,2023-10-15 15:50:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 022,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1110-054 SUPPLY DUCT INSULATION DAMAGED,,2022-01-27 02:53:56,24,2022-01-26 02:00:00,2022-01-26 03:40:00,100.0,200.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 025,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY - AHU-A1110-054 – TG-25-19,,2022-03-01 20:16:42,24,2022-02-28 19:25:00,2022-02-28 23:15:00,230.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 025,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-054 FILTER DIRTY TG-25-19,,2022-05-26 20:06:53,24,2022-05-25 19:15:00,2022-05-25 21:00:00,105.0,210.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 025,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-054- STRAINER BLOCKED---,,2022-08-19 21:29:17,24,2022-08-18 20:35:00,2022-08-18 22:45:00,130.0,390.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 025,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT WORKING – MEC ROOM TG-25-19,,2022-11-25 15:11:56,24,2022-11-24 14:20:00,2022-11-24 15:48:00,88.0,176.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 025,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AHU-A1110-054)-FILTER DIRTY -MAIN TERMINAL BUILDING-GROUND FLOOR AREA 025,,2024-01-15 10:30:29,24,2024-01-14 09:40:00,2024-01-14 11:30:00,110.0,65.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 025,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY -TG-25-19,,2023-06-02 21:44:28,24,2023-06-01 20:50:00,2023-06-01 22:45:00,115.0,175.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 025,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY TG-25-19,,2023-08-21 22:32:59,24,2023-08-20 21:40:00,2023-08-20 23:10:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 025,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1110-054 STRAINER DIRTY -TG-25-19,,2023-08-23 21:15:28,24,2023-08-22 20:20:00,2023-08-22 23:20:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 025,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY,,2022-08-18 04:43:23,24,2022-08-17 03:50:00,2022-08-17 06:45:00,175.0,350.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 025,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -TG-25-19,,2023-08-21 21:13:09,24,2023-08-20 20:20:00,2023-08-20 23:20:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 025,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2022-05-31 04:08:01,24,2022-05-30 03:15:00,2022-05-30 04:45:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 025,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM – TG-25-19;MEC ROOM,,2023-02-21 08:13:57,24,2023-02-20 07:20:00,2023-02-20 11:55:00,275.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 025,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM-AHU-A1153-001-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2022-05-04 22:00:20,24,2022-05-03 21:10:00,2022-05-03 23:40:00,150.0,130.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,WARNING,OPERATIONAL ALARM,CM
AIR HANDLING UNIT-05,"COOLING COIL DIRTY – TG-06A-13

",,2022-05-12 20:39:27,24,2022-05-11 19:50:00,2022-05-11 22:50:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY -CM-2022-04-2002,,2022-09-26 23:01:02,24,2022-09-25 22:05:00,2022-09-25 23:58:00,113.0,179.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1153-001 DP1 FILTER ALARM – TG-06A-13,,2023-03-18 14:20:03,24,2023-03-17 13:30:00,2023-03-17 17:10:00,220.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2023-05-12 22:39:00,24,2023-05-11 21:45:00,2023-05-11 23:20:00,95.0,190.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,WARNING,AHU TRIP ALARM,CM
AIR HANDLING UNIT-05,AHU-A1153-001- FILTER DIRTY,,2022-07-29 14:22:12,24,2022-07-28 13:30:00,2022-07-28 16:50:00,200.0,85.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY-AHU-A1153-001)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06,,2022-10-21 10:45:08,24,2022-10-20 09:52:00,2022-10-20 14:30:00,278.0,275.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -AHU-A1153-001)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2023-01-11 20:30:49,24,2023-01-10 19:35:00,2023-01-10 23:55:00,260.0,695.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS ALARM AHU-A1153-001 GROUND FLOOR AREA 06A,,2023-06-14 22:17:11,24,2023-06-13 21:25:00,2023-06-13 23:30:00,125.0,260.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -TAG NO:AHU-A1153-001)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2023-09-17 02:03:40,24,2023-09-16 01:10:00,2023-09-16 04:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"AHU INSIDE LIGHT NOT WORKING,-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A",,2022-10-18 21:04:14,24,2022-10-17 20:14:00,2022-10-17 21:45:00,91.0,182.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,PAINT FADED CHILLER WATER LINE - AHU-A1153-001- AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2023-02-19 21:02:57,24,2023-02-18 20:10:00,2023-02-18 23:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,SUPPLY DUCT CANVAS AIR LEAKAGE - AHU-A1153-001 – TG-06A-13,,2023-02-25 20:13:35,24,2023-02-24 19:20:00,2023-02-24 22:20:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-CABIN LAMP FAULTY --MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2023-05-29 14:11:45,24,2023-05-28 13:20:00,2023-05-28 15:38:00,138.0,241.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU CAIBIN LIGHT NOT WORKING - TG-06A-13 MECHANICAL ROOM,,2024-02-08 20:20:29,24,2024-02-07 19:30:00,2024-02-07 22:15:00,165.0,330.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1153-001 CHILLED WATER LINE PAINT FADED – TG-06A-13,,2023-11-08 13:34:06,24,2023-11-07 12:40:00,2023-11-07 15:30:00,170.0,440.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,ABNORMAL SOUND FROM AHU AHU-A1153-001,,2023-11-29 09:56:26,24,2023-11-28 09:05:00,2023-11-28 18:00:00,535.0,620.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1153-001 - CHILLED WATER LINE PAINT FADED TG-06A-13,,2022-03-06 20:11:07,24,2022-03-05 19:20:00,2022-03-05 21:50:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1153-001 – COIL IS DIRTY – TG-06A-13,,2022-01-20 01:06:30,24,2022-01-19 00:15:00,2022-01-19 03:00:00,165.0,495.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05, AHU FILTER BLOCK,,2022-03-07 03:19:30,24,2022-03-06 02:25:00,2022-03-06 04:55:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,COOLING COILD DIRTY -AIR HANDLING UNIT 168 (TAG NO:AHU-A1153-001)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2022-01-30 15:46:36,24,2022-01-29 14:50:00,2022-01-29 18:30:00,220.0,660.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-A1153-001 – SUPPLY DUCT CANVAS AIR LEAKAGE – TG-06A-13,,2022-05-29 20:15:54,24,2022-05-28 19:20:00,2022-05-28 22:20:00,180.0,535.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1153-001 – CHILLED WATER LINE PAINT FADED – TG-06A-013,,2023-07-08 14:20:27,24,2023-07-07 13:25:00,2023-07-07 16:25:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - TG-06A-30,,2024-03-26 14:23:58,24,2024-03-25 13:30:00,2024-03-25 17:30:00,240.0,260.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,NEAR T1-06A-03 WATER LEAKAGE FROM CEILING,,2022-03-10 02:22:01,24,2022-03-09 01:30:00,2022-03-09 05:30:00,240.0,115.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-05,DP2 FILTER ALARM - AHU-A1153-002 – TG-06A-13,,2022-05-04 18:38:10,24,2022-05-03 17:45:00,2022-05-03 23:35:00,350.0,130.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1153-002 FILTER ALARM,,2022-08-02 15:59:51,24,2022-08-01 15:08:00,2022-08-01 18:15:00,187.0,220.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FFL1 SEATING AREA  AC TOO COLD,,2023-07-24 04:50:48,24,2023-07-23 03:55:00,2023-07-23 04:50:00,55.0,45.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,LOW AIR PRESSURE,SENSOR FAULTY,CM
AIR HANDLING UNIT-05,UNUSUAL SOUND - AHU-1153-002 – TG-06A-13,,2023-11-16 09:34:31,24,2023-11-15 08:40:00,2023-11-15 12:30:00,230.0,455.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AC VENT DIRTY - FFL1 CORRIDOR AREA,,2024-01-29 03:14:10,24,2024-01-28 02:20:00,2024-01-28 05:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER DIRTY,,2022-09-24 01:54:46,24,2022-09-23 01:00:00,2022-09-23 03:00:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED AHU-A1153-002,,2022-11-10 03:31:27,24,2022-11-09 02:40:00,2022-11-09 04:30:00,110.0,330.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,CHILLER WATER LINE PAINT FADED - AHU-A1153-002 - AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2023-02-19 21:05:16,24,2023-02-18 20:10:00,2023-02-18 23:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,DP2 RELIEF FILTER STATUS -GROUND FLOOR AREA 06A,,2023-06-09 20:26:38,24,2023-06-08 19:35:00,2023-06-08 21:55:00,140.0,105.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TEMPERATURE IS TOO COLD- A1-FFL1-31,,2023-07-27 08:14:39,24,2023-07-26 07:20:00,2023-07-26 09:35:00,135.0,65.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,COOLING FANS PROBLEM,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2023-07-28 10:45:16,24,2023-07-27 09:50:00,2023-07-27 12:35:00,165.0,130.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DP 3 FILTER DIRTY AHU-A1153-002 TG-06A-33,,2023-08-24 15:46:15,24,2023-08-23 14:55:00,2023-08-23 17:30:00,155.0,465.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"STRONG BURNING SMELL - SN-1000, A1 BOARDING GATE & SN-1047",,2023-11-15 04:06:02,4,2023-11-14 23:45:00,2023-11-15 00:45:00,60.0,60.0,1,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,BADSMELL,CLOGGED AIR FILTER,CM
AIR HANDLING UNIT-05,AHU-A1153-002 -BELT DAMAGE  --MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2023-11-16 02:00:31,24,2023-11-15 01:10:00,2023-11-15 04:30:00,200.0,179.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-12-28 22:06:10,24,2023-12-27 21:15:00,2023-12-27 22:45:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED-:AHU-A1153-002)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2024-02-07 01:36:27,24,2024-02-06 00:40:00,2024-02-06 03:40:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,RETURN MOTOR FLEXIBLE CONDUIT DAMAGED-   TG-06A-13,,2022-11-21 16:38:01,24,2022-11-20 15:48:00,2022-11-20 17:16:00,88.0,176.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"FILTER DIRTY ,AHU-A1153-002, TG-06A-13",,2023-04-05 10:00:52,24,2023-04-04 09:10:00,2023-04-04 11:40:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,WATER DRIPPING FROM THE CEILING.-CEILING INFRONT OF T1 08A 29-SOUTH NODE NEAR TO SERVICE ANIMAL AREA,,2023-05-20 03:09:17,24,2023-05-19 02:20:00,2023-05-19 05:40:00,200.0,245.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-05,"FILTER BLOCKED – TG-06A-13

",,2023-05-25 22:31:04,24,2023-05-24 21:40:00,2023-05-24 23:58:00,138.0,171.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,"CABIN LAMP NOT WORKING – (AHU-A1153-002)- TG 06A 13
",,2023-05-25 17:33:49,24,2023-05-24 16:40:00,2023-05-24 17:30:00,50.0,100.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05," AC VENTS DUSTY, OPEN AREA IN FRONT OF BAR COUNTER- FFL1",,2023-06-16 14:33:49,24,2023-06-15 13:40:00,2023-06-16 04:00:00,860.0,365.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU NOISY,,2023-06-26 08:08:20,24,2023-06-25 07:15:00,2023-06-25 11:15:00,240.0,960.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,FFL1 & FFL2 SEATING AREA – AC TOO HOT,,2023-07-24 14:31:27,24,2023-07-23 13:40:00,2023-07-23 14:40:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AC TOO HOT FFL2 ADMIN OFFICE,,2023-08-25 06:45:38,24,2023-08-24 05:50:00,2023-08-24 06:50:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2024-04-30 01:25:16,24,2024-04-29 00:35:00,2024-04-29 03:35:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05, AC TEMPERATURE TOO COLD IN MAIN DINING AREA,,2023-12-05 04:17:09,24,2023-12-04 03:25:00,2023-12-04 04:00:00,35.0,35.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,FFL1 AC TOO COLD FFL1 DINING AREA,,2024-03-30 14:04:16,24,2024-03-29 13:10:00,2024-03-29 14:10:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
