Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED- TG-06A-13,,2023-11-08 13:35:46,24,2023-11-07 12:40:00,2023-11-07 15:30:00,170.0,440.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS - AHU-A1153-002 - TG-06A-13
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1153.GNDP3.SBW03.AHU002.SYSALM.DP1 /",,2022-03-01 17:27:46,24,2022-02-28 16:35:00,2022-02-28 18:35:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED-TG-06A-13,,2022-03-13 20:41:37,24,2022-03-12 19:50:00,2022-03-12 22:20:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1153-002 – TG-06A-13,,2022-04-03 20:19:48,24,2022-04-02 19:25:00,2022-04-02 23:00:00,215.0,645.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1153-002 DP2 FILTER ALARM,,2022-04-15 07:58:56,24,2022-04-14 07:05:00,2022-04-14 14:30:00,445.0,245.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1153-002- SUPPLY DUCT CANVAS AIR LEAKAGE – TG-06A-13,,2022-05-30 22:50:08,24,2022-05-29 21:55:00,2022-05-29 23:55:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AC IS TOO COLD- FFL1 RECEPTION,,2022-07-17 11:16:27,24,2022-07-16 10:25:00,2022-07-16 11:25:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU INSIDE LIGHT NOT WORKING – MEC ROOM TG-06A-13,,2022-10-18 21:06:55,24,2022-10-17 20:10:00,2022-10-17 23:20:00,190.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED – AHU-A1153-002 – TG-06A-13,,2022-11-20 08:44:07,24,2022-11-19 07:55:00,2022-11-19 09:55:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1153-002) -RETURN DUCT CANVAS AIR LEAKAGE -TG-06A-13,,2023-01-14 08:20:11,24,2023-01-13 07:30:00,2023-01-13 10:30:00,180.0,720.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2023-01-10 20:53:03,24,2023-01-09 20:00:00,2023-01-09 22:00:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2023-06-26 11:49:05,24,2023-06-25 10:55:00,2023-06-25 20:30:00,575.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1153-002 - CHILLED WATER LINE PAINT FADED – TG-06A-013,,2023-07-08 14:22:32,24,2023-07-07 13:30:00,2023-07-07 17:30:00,240.0,365.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AC TOO COLD – ENTIRE FFL1 LOUNGE,,2024-03-20 09:39:38,24,2024-03-19 08:45:00,2024-03-19 12:05:00,200.0,65.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,A1-FFL1-31 AC VENT MISALIGNED,,2024-03-28 03:42:26,24,2024-03-27 02:50:00,2024-03-27 06:35:00,225.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,VIBRATION OF EQUIPMENT DUE TO LOOSE PARTS,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY,,2022-01-20 15:44:03,24,2022-01-19 14:50:00,2022-01-19 17:30:00,160.0,480.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED-TG-06A-13,,2022-03-20 20:08:12,24,2022-03-19 19:15:00,2022-03-19 21:45:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,DINING AREA FFL 2 - AC TOO COLD,,2022-07-15 03:40:35,24,2022-07-14 02:45:00,2022-07-14 08:00:00,315.0,65.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,FILTER DIRTY -CM-2022-04-2001,,2022-09-26 23:01:02,24,2022-09-25 22:05:00,2022-09-25 23:00:00,55.0,165.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1153-003 CHILL WATER LINE PAINT FADED TG-06A-13,,2023-02-20 20:54:46,24,2023-02-19 20:00:00,2023-02-19 23:00:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1153-003 - TG-06A-13,,2023-05-05 16:08:12,24,2023-05-04 15:15:00,2023-05-04 17:00:00,105.0,210.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP3 DUST FILTER STATUS - AHU-A1153-003,,2023-06-09 00:10:06,24,2023-06-07 23:15:00,2023-06-08 00:05:00,50.0,95.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2023-07-10 09:53:25,24,2023-07-09 09:00:00,2023-07-09 12:00:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,FFL2 ADMIN OFFICE AC VENT DIRTY,,2023-07-14 14:12:14,24,2023-07-13 13:20:00,2023-07-14 03:30:00,850.0,185.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,AC TOO COLD -  QUITE AREA -  FFL2,,2023-10-08 07:56:08,24,2023-10-07 07:05:00,2023-10-07 10:05:00,180.0,65.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING - A2-FFL2-13,,2024-04-07 01:44:38,24,2024-04-06 00:50:00,2024-04-06 05:00:00,250.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AHU-A1153-003)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2022-10-21 10:43:18,24,2022-10-20 09:50:00,2022-10-20 12:30:00,160.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1153-003 – TG-06A-13,,2023-01-15 08:32:32,24,2023-01-14 07:40:00,2023-01-14 11:40:00,240.0,960.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO WARM,,2023-02-25 11:35:35,24,2023-02-24 10:45:00,2023-02-24 14:10:00,205.0,65.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO HOT IN FFL 2 DINING AREA,,2023-06-01 07:34:00,24,2023-05-31 06:40:00,2023-05-31 10:00:00,200.0,60.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC NOT WORKING FFL2 ADMIN OFFICE NEAR A2-FFL2-01,,2023-06-15 00:35:13,24,2023-06-13 23:45:00,2023-06-14 00:45:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AC TOO HOT – FFL2 SEATING AREA,,2023-07-13 19:24:11,24,2023-07-12 18:30:00,2023-07-12 20:00:00,90.0,65.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -AG NO:AHU-A1153-003)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2023-09-17 02:06:32,24,2023-09-16 01:10:00,2023-09-16 04:10:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,WALL AC VENT  WITH ACUMINATED DUST  -T1-06A-04,,2023-09-30 16:02:50,24,2023-09-29 15:10:00,2023-09-30 01:28:00,618.0,181.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"WATER LEAKAGE FROM THE CEILING – A2-FFL2-01 ,PANTRY",,2023-10-19 20:56:39,4,2023-10-19 16:36:00,2023-10-19 19:55:00,199.0,174.0,4,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-05,AC TOO COLD -FFL2,,2024-01-20 10:13:05,24,2024-01-19 09:20:00,2024-01-19 13:15:00,235.0,65.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,FILTER BLOCKED  - AHU-A1153-003,,2022-10-20 13:30:27,24,2022-10-19 12:40:00,2022-10-19 15:20:00,160.0,340.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT ILLUMINATING - AHU-A1153-003 - MECHANICAL ROOM TG-06A-13,,2022-11-25 17:02:24,24,2022-11-24 16:10:00,2022-11-24 17:38:00,88.0,176.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1153-003 – TG-06A-13,,2022-12-13 08:51:33,24,2022-12-12 08:00:00,2022-12-12 11:20:00,200.0,600.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT CANVAS AIR LEAKAGE,,2023-01-10 08:51:11,24,2023-01-09 07:56:00,2023-01-09 11:00:00,184.0,614.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,DINING AREA AC TEMPERATURE TOO WARM-FREQUENT FLYER LOUNGE 2,,2023-02-17 00:21:21,24,2023-02-15 23:30:00,2023-02-16 00:30:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,LOW COOLING,NO PROPER CHILLED WATER SUPPLY,CM
AIR HANDLING UNIT-05,FFL2 ADMIN OFFICE – AC VENT DIRTY,,2024-01-13 21:39:30,24,2024-01-12 20:45:00,2024-01-12 23:45:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING – TG-06A-13,,2024-02-06 21:12:19,24,2024-02-05 20:20:00,2024-02-06 01:25:00,305.0,333.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2023-11-09 14:20:15,24,2023-11-08 13:25:00,2023-11-08 17:00:00,215.0,310.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,"DUCT INSULATION DAMAGE --  AG-06A-13
",,2023-11-30 00:07:01,24,2023-11-28 23:15:00,2023-11-29 01:15:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AC GRILL COVER DETACHED A2-FFL2-02,,2024-01-16 04:14:34,24,2024-01-15 03:20:00,2024-01-15 06:35:00,195.0,65.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,LOOSE,DUCT SUPPORT LOOSE,CM
AIR HANDLING UNIT-05,AC TOO COLD – A2-FFL2-01,,2023-11-17 07:50:47,24,2023-11-16 06:55:00,2023-11-16 17:05:00,610.0,65.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AC TOO COLD -  FFL2 OPEN AREA,,2023-12-04 03:36:41,24,2023-12-03 02:45:00,2023-12-03 04:00:00,75.0,65.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2024-02-07 20:27:20,24,2024-02-06 19:35:00,2024-02-06 22:35:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO COLD - FL2 QUIET AREA,,2024-04-24 00:31:41,24,2024-04-22 23:40:00,2024-04-23 00:40:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,COIL DIRTY,,2022-02-10 04:38:57,24,2022-02-09 03:45:00,2022-02-09 06:30:00,165.0,495.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – TG-06A-13,,2022-03-02 04:54:28,24,2022-03-01 04:00:00,2022-03-01 05:30:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1153-003-FILTER BLOCKED,,2022-06-30 22:00:16,24,2022-06-29 21:10:00,2022-06-29 23:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AC TOO HOT - QUIET AREA - FFL 2,,2022-10-27 19:45:58,24,2022-10-26 18:55:00,2022-10-26 20:00:00,65.0,65.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY,,2022-11-10 20:39:53,24,2022-11-09 19:45:00,2022-11-09 23:30:00,225.0,900.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED – AHU-A1153-003 – TG-06A-13,,2022-11-20 08:42:56,24,2022-11-19 07:50:00,2022-11-19 09:50:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AC TOO HOT - BACK OF THE HOUSE - AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 2,,2023-02-12 22:58:04,24,2023-02-11 22:05:00,2023-02-11 23:00:00,55.0,55.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM,,2023-03-31 03:06:05,24,2023-03-30 02:15:00,2023-03-30 04:00:00,105.0,315.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AC IS TOO COLD -DINING AREA FFL2 -FREQUENT FLYER LOUNGE 2,,2023-02-20 00:46:24,24,2023-02-18 23:55:00,2023-02-19 01:20:00,85.0,64.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AC TOO WARM - FFL2 DINING & BAR SEATING AREA,,2023-06-27 19:57:17,24,2023-06-26 19:05:00,2023-06-26 20:05:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU-A1153-004 SUPPLY DUCT ACCESS DOOR AIR LEAKAGE,,2022-03-31 13:10:20,24,2022-03-30 12:15:00,2022-03-30 16:00:00,225.0,620.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1153-004 FILTER DIRTY,,2022-09-23 22:17:10,24,2022-09-22 21:25:00,2022-09-22 23:25:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05, AIR HANDLING UNIT 171  -DP1 FILTER ALARM .MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2022-12-05 21:18:27,24,2022-12-04 20:30:00,2022-12-04 23:00:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,SUPPLY FAN FAIL ALARM - AHU-A1153-004,,2023-01-07 05:47:18,24,2023-01-06 04:50:00,2023-01-06 05:00:00,10.0,10.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,CIRCUIT TRIP DUE TO OVERLOAD,CM
AIR HANDLING UNIT-05,AHU-A1153-004  RETURN DUCT INSUALTION DAMAGED,,2023-01-13 03:10:10,24,2023-01-12 02:20:00,2023-01-12 06:00:00,220.0,355.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1153-004- CHILL WATER LINE PAINT FADED TG-06A-13,,2023-02-20 20:56:03,24,2023-02-19 20:00:00,2023-02-19 23:00:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1153-004- DP3 FILTER ALARM- -,,2023-05-19 00:16:14,24,2023-05-17 23:25:00,2023-05-18 01:00:00,95.0,285.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1153-004)-FILTER BLOCKED-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2023-05-22 22:29:49,24,2023-05-21 21:37:00,2023-05-21 23:58:00,141.0,167.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1153-004-ABNORMAL SOUND -MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2023-07-31 13:38:57,24,2023-07-30 12:45:00,2023-07-30 16:00:00,195.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"UNUSUAL SOUND FROM RETURN SIDE, AHU-A1153-004, TG-06A-13",,2024-01-09 10:11:03,24,2024-01-08 09:15:00,2024-01-08 12:00:00,165.0,660.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOISY,LOOSE MOUNTING,CM
AIR HANDLING UNIT-05,ABNORMAL SOUND COMING FROM AHU-A1153-004,,2024-02-07 08:44:15,24,2024-02-06 07:50:00,2024-02-06 16:00:00,490.0,440.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,"AHU-A1153-004  RIGHT HAND SIDE BELT WOBBLY --  AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A
",,2023-12-22 21:38:09,24,2023-12-21 20:45:00,2023-12-22 00:00:00,195.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,SUPPLY DUCT INSULATION DAMAGED - AHU-A1153-004 – TG-06A-13,,2024-01-08 08:52:44,24,2024-01-07 08:00:00,2024-01-07 12:30:00,270.0,275.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY -TG-06A-13,,2024-01-09 09:05:18,24,2024-01-08 08:10:00,2024-01-08 16:30:00,500.0,325.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,ABNORMAL NOISE -TAG NO:AHU-A1153-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2024-01-27 08:20:05,24,2024-01-26 07:25:00,2024-01-26 14:00:00,395.0,585.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,BEARING DAMAGE,CM
AIR HANDLING UNIT-05,AHU ABNORMAL NOISE,,2024-03-06 09:38:49,24,2024-03-05 08:45:00,2024-03-05 12:15:00,210.0,840.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,FILTER BLOCKED - TG-06A-13,,2022-09-29 01:58:49,24,2022-09-28 01:05:00,2022-09-28 02:00:00,55.0,110.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1153-004 AHU CABIN LAMP NOT WORKING TG-06A-13,,2023-06-14 19:58:11,24,2023-06-13 19:05:00,2023-06-14 01:20:00,375.0,265.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS -TG-06A-13,,2023-08-29 21:48:49,24,2023-08-28 20:55:00,2023-08-29 00:10:00,195.0,125.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"QA2 BLUE RESORT – AC TOO HOT

",,2024-02-02 20:13:51,24,2024-02-01 19:20:00,2024-02-01 21:00:00,100.0,65.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU-A1153-004 FILTER DIRTY -  AIR HANDLING UNIT 171 (TAG NO:AHU-A1153-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2024-04-16 20:17:15,24,2024-04-15 19:25:00,2024-04-15 21:00:00,95.0,190.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY BELT WOBLING -  AIR HANDLING UNIT 171 (TAG NO:AHU-A1153-004)-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 06A,,2024-04-16 20:19:07,24,2024-04-15 19:25:00,2024-04-15 21:00:00,95.0,190.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT LIGHTING SWITCH NOT WORKING,,2024-02-22 20:05:42,24,2024-02-21 19:15:00,2024-02-21 23:29:00,254.0,343.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT DAMAGED,,2022-03-21 20:20:10,24,2022-03-20 19:30:00,2022-03-20 22:00:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,CHILLED WATER ACTUATOR DAMAGE,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS//PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1153.GNDP2.SBW01.AHU004.SYSALM.DP1 / /TG-06A-13,,2022-07-31 11:47:44,24,2022-07-30 10:55:00,2022-07-30 18:15:00,440.0,85.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY -TG-06A-13,,2022-10-20 09:15:52,24,2022-10-19 08:20:00,2022-10-19 11:00:00,160.0,190.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1153-004 – TG-06A-13,,2022-03-08 15:12:37,24,2022-03-07 14:20:00,2022-03-07 16:30:00,130.0,390.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,CHILL WATER LINE PIPE PAINT IA FADED - AHU-A1153-004 – TG-06A-13,,2022-04-16 13:55:07,24,2022-04-15 13:05:00,2022-04-15 16:00:00,175.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1153-004 DUCT INSULATION DAMAGED,,2022-04-22 13:53:37,24,2022-04-21 13:05:00,2022-04-21 18:45:00,340.0,365.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1153-403;DP 1FILTER ALARM – T4-06A-04,,2022-06-27 16:19:26,24,2022-06-26 15:25:00,2022-06-26 17:00:00,95.0,260.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED:AHU-A1153-004,,2023-09-17 20:39:56,24,2023-09-16 19:45:00,2023-09-16 22:45:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 06A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1154-001- MARINE LIGHT NOT WORKING – TG-07-14,,2022-11-21 01:23:07,24,2022-11-20 00:30:00,2022-11-20 03:30:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY-(AHU-1154-001)-GROUND FLOOR AREA 07A,,2023-01-07 21:49:43,24,2023-01-06 21:00:00,2023-01-06 23:30:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT WORKING - AHU-A1154-001 – TG-07A-14,,2023-05-22 14:11:14,24,2023-05-21 13:20:00,2023-05-21 15:50:00,150.0,235.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,AHU-A1154-001 FILTER DIRTY,,2023-07-30 12:13:05,24,2023-07-29 11:20:00,2023-07-29 13:50:00,150.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"SUPPLY AIR DUCT INSOLATION DAMAGED, AHU-A1154-001, TG-07A-14",,2023-09-03 11:37:47,24,2023-09-02 10:45:00,2023-09-02 13:45:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,WATER LEAKAGE FROM CEILING QDF SUBSTORE TG-07A-07,,2023-09-16 10:35:09,24,2023-09-15 09:40:00,2023-09-15 14:00:00,260.0,165.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1154-001 - MECHANICAL ROOM TG-07A-14,,2023-10-28 14:18:19,24,2023-10-27 13:25:00,2023-10-27 14:55:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1154-001 – COOLING COIL DIRTY  - TG-07A-14,,2023-11-20 17:05:58,24,2023-11-19 16:10:00,2023-11-19 18:10:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU SUPPLY FLOW LOW ALARM AHU-A1154-001 TG-07A-14,,2022-11-01 12:16:45,24,2022-10-31 11:20:00,2022-10-31 14:30:00,190.0,570.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,SENSOR DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-04-08 13:55:05,24,2023-04-07 13:05:00,2023-04-07 15:05:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1154-001  FILTER DIRTY,,2023-11-21 14:26:36,24,2023-11-20 13:35:00,2023-11-20 16:35:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1154-001 AHU CABIN LIGHT NOT WORKING - AIR HANDLING UNIT 175-AIRSIDE-SADDLE BAG EAST-GROUND FLOOR AREA 07A,,2024-02-21 20:05:17,24,2024-02-20 19:15:00,2024-02-20 21:59:00,164.0,328.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1154-001 FILTER DIRTY,,2024-02-14 12:17:05,24,2024-02-13 11:25:00,2024-02-13 13:00:00,95.0,190.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY,,2022-10-27 09:23:08,24,2022-10-26 08:30:00,2022-10-26 10:00:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - SADDLE BAG EAST-GROUND FLOOR AREA 07A,,2022-11-18 22:33:27,24,2022-11-17 21:40:00,2022-11-17 23:40:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DP3 FILTER ALARM -TG-07A-14-AIR HANDLING UNIT 175-AIRSIDE-SADDLE BAG EAST-GROUND FLOOR AREA 07A,,2022-07-04 12:04:36,24,2022-07-03 11:15:00,2022-07-03 13:15:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,TERMINAL BOX FLEXIBLE CONNECTOR DAMAGED -TG-07A-14,,2022-02-28 16:03:38,24,2022-02-27 15:10:00,2022-02-27 16:36:00,86.0,172.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY,,2022-04-03 21:17:28,24,2022-04-02 20:25:00,2022-04-02 23:25:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU INSIDE LIGHT FUSED,,2022-11-15 01:44:08,24,2022-11-14 00:50:00,2022-11-14 04:30:00,220.0,135.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-11154-002 RETURN MOTOR ISOLATION SPRING DAMAGED,,2022-11-23 08:42:07,24,2022-11-22 07:50:00,2022-11-22 09:50:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -TG-07-14,,2023-02-24 10:32:49,24,2023-02-23 09:40:00,2023-02-23 13:00:00,200.0,235.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1154-002 – TG-07A-14,,2023-08-24 14:08:24,24,2023-08-23 13:15:00,2023-08-23 15:00:00,105.0,210.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,FILTER DIRTY -  AIR HANDLING UNIT 176-AIRSIDE-SADDLE BAG EAST-GROUND FLOOR AREA 07A -  TG-07A-14,,2023-11-22 16:03:11,24,2023-11-21 15:10:00,2023-11-21 17:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LIGHT NOT ILLUMINATING - AHU-A1154-002 – TG-07A-14,,2023-11-23 01:29:56,24,2023-11-22 00:35:00,2023-11-22 02:35:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -TG-07A-14,,2023-12-19 10:49:17,24,2023-12-18 09:55:00,2023-12-18 12:30:00,155.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1154-002 COOLING COIL DIRTY - TG-09A-14,,2022-12-04 23:09:56,24,2022-12-03 22:15:00,2022-12-04 01:45:00,210.0,630.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1154-002 COOLING COIL DIRTY,,2023-05-30 09:02:48,24,2023-05-29 08:10:00,2023-05-29 12:10:00,240.0,480.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY AIR FLOW LEAKAGE FROM ACCESS DOOR AND COVER ALL TEST POINT PROPERLY – TG-07A-14 MECHANICAL ROOM,,2023-08-08 16:16:09,24,2023-08-07 15:25:00,2023-08-07 17:00:00,95.0,285.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,"DRAIN LINE INSOLATION DAMAGED, AHU-A1154-002 , TG-07A-14",,2023-09-03 11:33:49,24,2023-09-02 10:40:00,2023-09-02 13:10:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1154-002 – TG-07A-14,,2023-09-19 21:39:21,24,2023-09-18 20:45:00,2023-09-18 22:45:00,120.0,480.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,PRESSURE DUCT INSULATION DAMGAED -  TG-07A-14,,2023-11-20 17:08:42,24,2023-11-19 16:15:00,2023-11-19 18:50:00,155.0,335.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-11-21 23:19:04,24,2023-11-20 22:30:00,2023-11-21 00:30:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"TG-07A-14
DUCT INSULATION DAMAGE
33621856",,2024-03-02 11:27:13,24,2024-03-01 10:35:00,2024-03-01 12:35:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,FILTER IS BLOCKED,,2022-10-10 08:35:54,24,2022-10-09 07:45:00,2022-10-09 10:45:00,180.0,185.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05, UNUSUAL SOUND FROM BLOWER,,2023-11-21 14:22:05,24,2023-11-20 13:30:00,2023-11-20 16:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,"MOTOR PULLY MISALIGNED, AHU-A1154-002, TG-07A-14",,2023-11-23 09:00:55,24,2023-11-22 08:10:00,2023-11-22 11:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,PULLEY DAMAGE,CM
AIR HANDLING UNIT-05,FILTER DIRTY AHU-A1154-002 TG-07A-14,,2022-03-03 09:06:21,24,2022-03-02 08:10:00,2022-03-02 11:00:00,170.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT - T2-09A-08,,2022-08-29 15:20:25,24,2022-08-28 14:25:00,2022-08-28 15:25:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,RETURN MOTOR FAN DAMAGED -TG-07A-14,,2022-11-14 19:52:51,24,2022-11-13 19:00:00,2022-11-13 21:00:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,RETURN FAN MOTOR BURNT,CM
AIR HANDLING UNIT-05,AHU-A1154-003 AHU CABIN LIGHT NOT WORKING TG-07A-14,,2022-11-23 20:12:01,24,2022-11-22 19:17:00,2022-11-22 21:17:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY-SADDLE BAG EAST-GROUND FLOOR AREA 07A,,2023-04-06 11:00:27,24,2023-04-05 10:10:00,2023-04-05 13:30:00,200.0,600.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED -TG-07A-14,,2023-12-19 10:50:44,24,2023-12-18 09:55:00,2023-12-18 13:00:00,185.0,365.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05, FILTER DIRTY – TG-07A-14,,2023-05-24 02:28:49,24,2023-05-23 01:35:00,2023-05-23 03:35:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1154-003 - MECHANICAL ROOM TG-07A-14,,2023-10-28 14:21:14,24,2023-10-27 13:30:00,2023-10-27 18:00:00,270.0,545.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED,,2023-11-21 23:20:29,24,2023-11-20 22:30:00,2023-11-20 23:30:00,60.0,180.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1154-003 – TG-07A-14,,2023-11-23 21:55:21,24,2023-11-22 21:05:00,2023-11-22 23:55:00,170.0,680.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY DUCT ACCESS DOOR LEAKAGE - T1-09A-31,,2024-03-01 12:50:10,24,2024-02-29 12:00:00,2024-02-29 13:30:00,90.0,270.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AC TOO COLD - TRANSFER - B  ALL AREA,,2022-11-20 10:50:20,24,2022-11-19 10:00:00,2022-11-19 11:00:00,60.0,60.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,AHU SUPPLY BLOWER PAINT IS FDED - AHU-A1154-003 - MECHANICAL ROOM TG-07A-14,,2022-08-30 14:10:13,24,2022-08-29 13:20:00,2022-08-29 16:20:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,BLOWER DAMAGE,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY,,2022-10-27 09:25:06,24,2022-10-26 08:30:00,2022-10-26 11:30:00,180.0,260.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - SADDLE BAG EAST-GROUND FLOOR AREA 07A,,2023-01-04 21:31:14,24,2023-01-03 20:40:00,2023-01-03 23:40:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AIR LEAKAGE FROM SUPPLY AIR DUCT ACCESS DOOR -SADDLE BAG EAST-GROUND FLOOR AREA 07A,,2023-09-03 17:27:40,24,2023-09-02 16:35:00,2023-09-02 18:35:00,120.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1154-004 RETURN DUCT CANVASS DAMAGED TG-07A-14,,2022-10-31 08:50:36,24,2022-10-30 08:00:00,2022-10-30 13:00:00,300.0,565.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY – TG 04 14,,2023-05-10 10:13:39,24,2023-05-09 09:20:00,2023-05-09 11:20:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"RAD OPEN FAIL ALARM AIR HANDLING UNIT 178-AIRSIDE-SADDLE BAG EAST-GROUND FLOOR AREA 07A							
",,2023-05-18 17:48:26,24,2023-05-17 16:55:00,2023-05-17 17:30:00,35.0,35.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,BAC3.SADDLE BAG EAST.SBE GROUND FLOOR TG-07A-14.SBE DDC-A1154-AHU-004+001.DDC-A1154-AHU-004,,2023-06-18 20:03:13,24,2023-06-17 19:10:00,2023-06-17 22:30:00,200.0,125.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,ATUACTOR DAMAGE,CM
AIR HANDLING UNIT-05,RETURN DUCT AIR LEAKAGE -SADDLE BAG EAST-GROUND FLOOR AREA 07A,,2023-10-24 14:59:10,24,2023-10-23 14:05:00,2023-10-23 18:35:00,270.0,810.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-05,AHU INSIDE FEXIBLE COPEX DAMAGED AHU-A1154-004,,2022-11-14 20:13:29,24,2022-11-13 19:20:00,2022-11-13 22:20:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED T4-07A-03,,2022-12-07 14:09:44,24,2022-12-06 13:15:00,2022-12-06 16:15:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,Global Signal Status alarm A1154-AHU-004  TG-07A-14,,2023-04-28 04:40:50,24,2023-04-27 03:45:00,2023-04-27 04:45:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,WARNING,OPERATIONAL ALARM,CM
AIR HANDLING UNIT-05,FILTER DIRTY -AHU-A1154-004,,2023-07-29 14:00:51,24,2023-07-28 13:10:00,2023-07-28 18:15:00,305.0,440.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RETURN FAN MOTOR FLEXIBLE CONNECTOR DAMAGED - TG-07A-14,,2023-08-25 16:57:13,24,2023-08-24 16:05:00,2023-08-24 18:45:00,160.0,320.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,NOT WORKING,RETURN FAN FAULTY,CM
AIR HANDLING UNIT-05,UNUSUAL SOUND FROM BLOWER - AHU-A1154-004 – TG-07A-14,,2023-10-26 08:24:46,24,2023-10-25 07:30:00,2023-10-25 11:30:00,240.0,720.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,"BLOWER PAINT FADED -FM1218
",,2023-10-29 12:01:49,24,2023-10-28 11:10:00,2023-10-28 15:10:00,240.0,720.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,BLOWER DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1154-004 – COOLING COIL DIRTY  - TG-07A-14,,2023-11-20 17:07:24,24,2023-11-19 16:10:00,2023-11-19 18:10:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,SUPPLY BELT IS DAMAGED,,2022-10-10 08:34:36,24,2022-10-09 07:40:00,2022-10-09 09:10:00,90.0,180.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,"DP1 FINAL FILTER STATUS	AHU-A1154-004; ASD-MTB-GFL07A-AHU178-FIL931							
TG-07A-14	PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1154.GNDP2.SBE01.AHU004.SYSALM.DP1 / 							
May/17/2023 8:41:00 PM",,2023-05-18 22:14:15,24,2023-05-17 21:20:00,2023-05-18 01:00:00,220.0,122.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,Supply Fan Fail Alarm Ahu-A1154-004,,2023-06-17 14:08:27,24,2023-06-16 13:15:00,2023-06-16 14:15:00,60.0,120.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,WARNING,AHU TRIP ALARM,CM
AIR HANDLING UNIT-05,TUBE FOUNTAIN AREA WATER LEAKING FROM CEILING NEAR T3-QA1-96,,2023-08-18 01:23:29,24,2023-08-17 00:30:00,2023-08-19 15:00:00,3750.0,1265.0,8,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-05,DUCTING INSULATION DAMAGING: - AIR HANDLING UNIT 178-AIRSIDE-SADDLE BAG EAST-GROUND FLOOR AREA 07A,,2023-10-25 09:48:33,24,2023-10-24 08:55:00,2023-10-24 17:30:00,515.0,275.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - TG-09-14,,2023-11-01 20:55:24,24,2023-10-31 20:00:00,2023-10-31 23:00:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULT- (AHU-A1154-004) – DG 07A 14,,2023-11-25 09:10:38,24,2023-11-24 08:15:00,2023-11-24 15:15:00,420.0,305.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,NOT WORKING,MARINE LIGHT NOT WORKING,CM
AIR HANDLING UNIT-05,AHU-A1154-004 FILTER DIRTY TG-07A-14,,2024-03-07 11:08:54,24,2024-03-06 10:15:00,2024-03-06 12:15:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1154-004 TG-07A-14 COOLING COIL DIRTY,,2024-03-09 11:25:53,24,2024-03-08 10:35:00,2024-03-08 13:35:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1154-004 - MECHANICAL ROOM TG-07A-14,,2023-10-30 23:02:08,24,2023-10-29 22:10:00,2023-10-30 00:40:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED AHU-A1154-004,,2024-03-01 16:09:34,24,2024-02-29 15:15:00,2024-02-29 17:00:00,105.0,315.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,RETURN AIR LOW ALARM AHU-A1154-004 TG-07A-14,,2022-01-21 15:19:03,24,2022-01-20 14:29:00,2022-01-20 15:58:00,89.0,178.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,DAMAGED,SENSOR DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO COLD  - QA1 ENTIRE LOUNGE,,2022-03-01 05:38:48,24,2022-02-28 04:48:00,2022-02-28 05:40:00,52.0,52.0,1,HVAC,,Closed,Normal,GROUND FLOOR AREA 07A,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,MOTOR ABNORMAL SOUND – AHU-E1192-1190-001 – MECHANICAL ROOM TG-23A-03,,2023-05-12 16:13:24,24,2023-05-11 15:20:00,2023-05-11 17:50:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 23A,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,"AHU CABIN LAMP NOT WORKING, AHU-E1190-001, TG-23A-03	",,2023-08-13 04:49:18,24,2023-08-12 03:55:00,2023-08-12 06:25:00,150.0,300.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 23A,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY,,2023-09-19 01:14:43,24,2023-09-18 00:20:00,2023-09-18 03:00:00,160.0,480.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 23A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"AHU BLOWER FRAME RUSTED,AHU-E1190-001,TG-23A-03",,2023-11-22 08:17:37,24,2023-11-21 07:20:00,2023-11-21 11:00:00,220.0,660.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 23A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU COIL DIRTY,,2022-10-24 20:26:43,24,2022-10-23 19:35:00,2022-10-23 21:35:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 23A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-E1190-001 GRILL DIRTY,,2022-11-02 04:26:45,24,2022-11-01 03:30:00,2022-11-01 05:30:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 23A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -BUS PAVILION,,2023-01-26 04:13:31,24,2023-01-25 03:20:00,2023-01-25 06:20:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 23A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-E1190-001 COOLING COIL DIRTY - BUS PAVILION,,2023-02-21 21:21:41,24,2023-02-20 20:25:00,2023-02-20 23:00:00,155.0,620.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 23A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-08-24 20:02:13,24,2023-08-23 19:10:00,2023-08-23 22:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 23A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU SUSPENSION SPRING RUSTY,AHU-E1190-001, TG-23A-03",,2023-11-23 15:51:33,24,2023-11-22 14:55:00,2023-11-22 17:30:00,155.0,275.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 23A,N,DAMAGED,SPRING ISOLATOR DAMAGED,CM
AIR HANDLING UNIT-05,AHU RETURN AIR GRILL DIRTY,,2022-11-07 14:51:32,24,2022-11-06 13:55:00,2022-11-06 15:55:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 23A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY
E1190-001
TG-23A-03
",,2024-01-29 09:36:49,24,2024-01-28 08:45:00,2024-01-28 11:15:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 23A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU COOLING COIL DIRTY – AHU-E1190-001 – TG-23A-03,,2022-03-28 01:10:09,24,2022-03-27 00:15:00,2022-03-27 02:15:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 23A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-E1190-001-COOLING COIL DIRTY,,2023-04-23 20:41:14,24,2023-04-22 19:45:00,2023-04-22 23:45:00,240.0,480.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 23A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-01,AHU COIL DIRTY - PUBLIC MOSQUE MECHANICAL ROOM - 05,,2022-01-25 22:38:05,24,2022-01-24 21:45:00,2022-01-24 23:45:00,120.0,360.0,3,HVAC,,Closed,Normal,BUILDING,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-01,AHU COIL DIRTY -AHU-A1300-001)-LANDSIDE-PUBLIC MOSQUE-BUILDING,,2022-10-23 20:22:10,24,2022-10-22 19:30:00,2022-10-22 21:30:00,120.0,240.0,2,HVAC,,Closed,Normal,BUILDING,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-01,"AHU-A1300-001 DUCT INSULATION DAMAGED
",,2022-10-24 08:59:41,24,2022-10-23 08:05:00,2022-10-23 09:05:00,60.0,180.0,3,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-01,AC IS TOO HOT -NOT WORKING -FEMALE SIDE UPSTAIRS -LANDSIDE-PUBLIC MOSQUE-BUILDING,,2022-11-16 15:14:51,24,2022-11-15 14:20:00,2022-11-15 15:50:00,90.0,35.0,1,HVAC,,Closed,Normal,BUILDING,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-01,AHU-FILTER DIRTY AHU-A1300-001),,2023-07-23 21:29:27,24,2023-07-22 20:40:00,2023-07-22 23:40:00,180.0,540.0,3,HVAC,,Closed,Normal,BUILDING,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01, AC VENTS NOISY -  WOMEN'S PRAYER HALL))-LANDSIDE-PUBLIC MOSQUE-BUILDING,,2023-11-30 20:28:09,24,2023-11-29 19:35:00,2023-11-29 23:40:00,245.0,125.0,3,HVAC,,Closed,Normal,BUILDING,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-01,CHILL WATER SUPPLY LINE INSULATION DAMAGED – AHU-A1300-001 - PUBLIC MOSQUE-BUILDING,,2024-02-01 15:48:22,24,2024-01-31 14:55:00,2024-01-31 17:25:00,150.0,300.0,2,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-01,AHU COOLING COIL DIRTY -PUBLIC MOSQUE,,2023-01-24 22:57:32,24,2023-01-23 22:05:00,2023-01-24 01:30:00,205.0,615.0,3,HVAC,,Closed,Normal,BUILDING,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,FILTER DIRTY - AHU-A1300-001 – VCN PARKING C PUMP ROOM05,,2023-06-18 12:20:20,24,2023-06-17 11:30:00,2023-06-17 14:30:00,180.0,540.0,3,HVAC,,Closed,Normal,BUILDING,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-01,AHU BELT DAMAGED - AHU-A1300-001 - MECHANICAL ROOM 05 (PUBLIC MOSQUE),,2023-09-04 23:54:03,24,2023-09-03 22:58:00,2023-09-03 23:58:00,60.0,120.0,2,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-01,DUCT INSULATION DAMAGED-(TAG NO:AHU-A1300-001)-PUBLIC MOSQUE-BUILDING,,2023-09-17 01:46:40,24,2023-09-16 00:50:00,2023-09-16 03:50:00,180.0,540.0,3,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-01,DUCT INSULATION DAMAGED,,2023-11-26 15:00:55,24,2023-11-25 14:05:00,2023-11-25 16:35:00,150.0,450.0,3,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-01,RETURN DUCT INSULATION DAMAGED - PUBLIC MOSQUE-BUILDING,,2022-11-07 10:21:07,24,2022-11-06 09:30:00,2022-11-06 11:30:00,120.0,360.0,3,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-01,AHU INSIDE LIGHT IS FUSED,,2022-11-22 19:58:31,24,2022-11-21 19:08:00,2022-11-21 21:08:00,120.0,240.0,2,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-01,COOLING COIL DIRTY -AIR HANDLING UNIT 202 (TAG NO:AHU-A1300-001)-LANDSIDE-PUBLIC MOSQUE-BUILDING,,2023-04-24 20:34:44,24,2023-04-23 19:40:00,2023-04-23 22:40:00,180.0,540.0,3,HVAC,,Closed,Normal,BUILDING,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-01,A/C IS TOO HOT IN ENTIRE MOSQUE-BUILDING,,2023-06-15 15:37:09,24,2023-06-14 14:45:00,2023-06-14 15:15:00,30.0,30.0,1,HVAC,,Closed,Normal,BUILDING,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-01,AHU CABIN LIGHT FLEXIBLE CONNECTOR DAMAGED -05 PUBLIC MOSQUE,,2023-11-25 02:35:52,24,2023-11-24 01:45:00,2023-11-24 04:30:00,165.0,330.0,2,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,COPEX CABLE DETARCHED/DAMAGED,CM
AIR HANDLING UNIT-01,"AHU COOLING COIL DIRTY -  AIR HANDLING UNIT 202 (TAG NO:AHU-A1300-001)-LANDSIDE-PUBLIC MOSQUE-BUILDING
",,2023-11-25 00:03:40,24,2023-11-23 23:10:00,2023-11-24 02:10:00,180.0,540.0,3,HVAC,,Closed,Normal,BUILDING,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-01,RETURN AIR DUCT ACCESS DOOR RUSTY – VCN PUBLIC MOSQUE C005,,2022-01-07 15:59:08,24,2022-01-06 15:05:00,2022-01-06 17:05:00,120.0,360.0,3,HVAC,,Closed,Normal,BUILDING,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,AHU-A1300-001 – RETURN DUCT INSULATION DAMAGED--,,2022-08-21 05:02:37,24,2022-08-20 04:10:00,2022-08-20 06:10:00,120.0,360.0,3,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-01,COMMERCIAL CAR PARK C SLOT # C009  AC DUCT WATER LEAKAGE,,2022-09-08 02:13:12,24,2022-09-07 01:20:00,2022-09-07 02:20:00,60.0,60.0,1,HVAC,,Closed,Normal,BUILDING,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-01,COOLING COIL DIRTY - AHU-A1300-001 – VCN PUBLIC MOSQUE,,2023-02-25 22:35:04,24,2023-02-24 21:45:00,2023-02-25 00:45:00,180.0,540.0,3,HVAC,,Closed,Normal,BUILDING,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,"AHU FILTER DIRTY, AHU-A1300-001, PUMP ROOM -05",,2023-09-06 23:58:29,24,2023-09-05 23:10:00,2023-09-06 02:00:00,170.0,510.0,3,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-01,AHU-A1300-002 - AHU COIL DIRTY -STCP PUBLIC MOSQUE,,2022-05-15 20:18:31,24,2022-05-14 19:25:00,2022-05-14 21:30:00,125.0,375.0,3,HVAC,,Closed,Normal,BUILDING,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-01,AHU-A1300-002-DRAIN LINE BLOCKED,,2022-08-16 14:48:39,24,2022-08-15 13:55:00,2022-08-15 15:55:00,120.0,240.0,2,HVAC,,Closed,Normal,BUILDING,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-01,MARINE LIGHT FUSED,,2022-11-22 22:43:51,24,2022-11-21 21:50:00,2022-11-21 23:50:00,120.0,240.0,2,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-01,CHILLED WATER FAIL-ALARM - AHU-A1300-002 - PROJECT4.LOGICALVIEW:LOGICAL.BAC6.A1310.LVL001.DDC001.AHU002.FAILALARM.CHWFAIL /,,2023-08-26 21:40:52,24,2023-08-25 20:50:00,2023-08-25 23:55:00,185.0,25.0,1,HVAC,,Closed,Normal,BUILDING,N,WARNING,OPERATIONAL ALARM,CM
AIR HANDLING UNIT-01,AHU-A1300-002 COOLING COIL DIRTY – LANDSIDE-PUBLIC MOSQUE-BUILDING,,2023-11-11 21:22:51,24,2023-11-10 20:30:00,2023-11-10 23:30:00,180.0,540.0,3,HVAC,,Closed,Normal,BUILDING,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-01,"DUCT INSOLATION DAMAGED,AHU-A1300-002, PUBLIC MOSQUE",,2024-02-27 14:01:56,24,2024-02-26 13:10:00,2024-02-26 15:00:00,110.0,185.0,3,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-01,AHU WEE BELT DAMAGED - AHU-A1300-002 - PUBLIC MOSQUE-BUILDING PARKING C AREA,,2023-02-14 14:20:16,24,2023-02-13 13:25:00,2023-02-13 15:25:00,120.0,240.0,2,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-01,AHU-A1300-002 FILTER DIRTY,,2023-09-18 23:09:22,24,2023-09-17 22:15:00,2023-09-17 23:55:00,100.0,200.0,2,HVAC,,Closed,Normal,BUILDING,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,"AHU COOLING COIL DIRTY - AHU-A1300-002 – PARKING C, VCN, PUBLIC MOSQUE",,2023-09-20 15:33:11,24,2023-09-19 14:40:00,2023-09-19 17:40:00,180.0,540.0,3,HVAC,,Closed,Normal,BUILDING,N,DIRTY,AIR FILTER IS DIRTY,CM
