Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-01,AHU MOTOR BEARING NOISY  -   AIR HANDLING UNIT 203 (TAG NO:AHU-A1300-002)-LANDSIDE-PUBLIC MOSQUE-BUILDING,,2023-10-13 14:05:27,24,2023-10-12 13:15:00,2023-10-12 17:15:00,240.0,545.0,3,HVAC,,Closed,Normal,BUILDING,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-01,AHU-A1300-002-AHU BELT DAMAGED,,2022-10-04 23:23:30,24,2022-10-03 22:30:00,2022-10-03 23:30:00,60.0,180.0,3,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-01,AHU-A1300-002 DRAIN LINE INSULATION DAMAGED,,2022-11-02 01:44:29,24,2022-11-01 00:50:00,2022-11-01 02:50:00,120.0,360.0,3,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-01,AHU-A1300-002-AHU COOLING COIL DIRTY,,2023-01-17 01:03:50,24,2023-01-16 00:10:00,2023-01-16 02:40:00,150.0,450.0,3,HVAC,,Closed,Normal,BUILDING,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-01,COOLING COIL DIRTY -AHU-A1300-002)-LANDSIDE-PUBLIC MOSQUE-BUILDING,,2023-02-11 21:14:57,24,2023-02-10 20:20:00,2023-02-10 23:20:00,180.0,720.0,4,HVAC,,Closed,Normal,BUILDING,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-01,COOLING COIL DIRTY,,2024-02-06 20:21:49,24,2024-02-05 19:30:00,2024-02-05 21:30:00,120.0,240.0,2,HVAC,,Closed,Normal,BUILDING,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-01,CHILLED WATER SUPPLY LINE INSULATION DAMAGED - AHU-A1300-002 – VCN,,2024-02-19 14:16:12,24,2024-02-18 13:20:00,2024-02-18 16:00:00,160.0,455.0,3,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-01,SUPPLY DUCT INSULATION DAMAGED -PUBLIC MOSQUE,,2022-07-23 16:22:44,24,2022-07-22 15:30:00,2022-07-22 16:30:00,60.0,120.0,2,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-01,AHU COIL DIRTY -PUBLIC MOSQUE,,2022-10-21 22:41:55,24,2022-10-20 21:45:00,2022-10-20 23:45:00,120.0,360.0,3,HVAC,,Closed,Normal,BUILDING,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,AC VENTS DIRTY  M2-210 FEMALE  ABLUTION,,2023-04-08 17:38:28,24,2023-04-07 16:45:00,2023-04-07 20:55:00,250.0,395.0,5,HVAC,,Closed,Normal,BUILDING,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,"SUPPLY DUCT INSULATION DAMAGED - VCN,STCP MOSQUE BUILDING",,2022-02-10 16:13:21,24,2022-02-09 15:20:00,2022-02-09 17:00:00,100.0,200.0,2,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-01,AHU-A1300-002-AHU SUPPLY DUCT INSULATION DAMAGED,,2022-02-22 20:35:23,24,2022-02-21 19:40:00,2022-02-21 21:40:00,120.0,240.0,2,HVAC,,Closed,Normal,BUILDING,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-01,PANEL FILTER ALARM – MECHANICAL ROOM 09 .PUBLIC MOSQUE,,2022-05-26 10:02:07,24,2022-05-25 09:10:00,2022-05-25 11:10:00,120.0,360.0,3,HVAC,,Closed,Normal,BUILDING,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,ISOLATOR SWITCH NOT WORKING PROPERLY - AHU-A1300-002 MECHNICAL ROOM 09 PUBLIC MOSQUE,,2023-02-15 11:04:44,24,2023-02-14 10:14:00,2023-02-14 12:12:00,118.0,236.0,2,HVAC,,Closed,Normal,BUILDING,N,NOT WORKING,CONTACTOR FAULTY,CM
AIR HANDLING UNIT-05,TAXI PAVILION AC NOT WORKING/HOT,,2023-05-11 13:28:53,24,2023-05-10 12:35:00,2023-05-10 16:40:00,245.0,40.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,FILTER DIRTY –TAXI PAVILION-GROUND FLOOR AREA,,2023-07-27 20:22:32,24,2023-07-26 19:30:00,2023-07-26 22:00:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY  - TAXI PAVILION AREA,,2023-08-27 20:09:35,24,2023-08-26 19:15:00,2023-08-26 21:45:00,150.0,450.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,TG-26A-02-AHU BLOWER FRAME RUSTY -AIR HANDLING UNIT 201 (TAG NO:AHU-E1192-001)-TAXI PAVILION-GROUND FLOOR AREA 26A,,2023-11-25 14:50:01,24,2023-11-24 14:00:00,2023-11-24 17:00:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,RETUNE AIR GRILL IS DIRTY – AHU-E1192-001 – TAXI PAVILION-GROUND FLOOR AREA 26A,,2022-11-09 15:49:31,24,2022-11-08 14:55:00,2022-11-08 16:55:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,INTAKE AIR  DUCT ACCESS DOOR DAMAGED -AHU-E1192-001)-LANDSIDE-TAXI PAVILION-GROUND FLOOR AREA 26A,,2022-11-14 16:35:54,24,2022-11-13 15:40:00,2022-11-13 17:40:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU-E1192-001 – COIL DIRTY-,,2023-05-12 03:25:03,24,2023-05-11 02:30:00,2023-05-11 05:30:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - AHU-A1192-001 – TAXI PAVILION TG-26-02,,2023-09-19 08:18:13,24,2023-09-18 07:25:00,2023-09-18 09:45:00,140.0,215.0,4,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -  AIR HANDLING UNIT 201 (TAG NO:AHU-E1192-001)-LANDSIDE-TAXI PAVILION-GROUND FLOOR AREA 26A,,2024-03-21 09:09:58,24,2024-03-20 08:15:00,2024-03-20 10:15:00,120.0,240.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,RETURN AIR GRILL DIRTY,,2024-03-30 17:02:49,24,2024-03-29 16:10:00,2024-03-29 18:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT   TG-26A-11,,2023-07-15 19:16:24,24,2023-07-14 18:20:00,2023-07-14 20:00:00,100.0,60.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU ABNORMAL NOISY – AHU -E1192-001 - MECHANICAL ROOM TG-26A-02,,2023-10-12 15:57:45,24,2023-10-11 15:10:00,2023-10-11 18:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU COIL DIRTY,,2022-01-26 23:52:09,24,2022-01-25 23:00:00,2022-01-26 01:00:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY AHU-E1192-001 TG-26A-02,,2022-03-29 20:06:59,24,2022-03-28 19:12:00,2022-03-28 21:12:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU AHU-E1192-001 BELT IS DAMAGED,,2022-05-31 01:13:57,24,2022-05-30 00:20:00,2022-05-30 02:20:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU INSIDE FLEXIBLE COPEX IS DAMAGED,,2022-11-14 02:09:55,24,2022-11-13 01:15:00,2022-11-13 04:15:00,180.0,360.0,2,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,DAMAGED,COPEX CABLE DETARCHED/DAMAGED,CM
AIR HANDLING UNIT-05,SUPPLY GRILL DIRTY TG-26A-20,,2022-04-25 03:04:56,24,2022-04-24 02:10:00,2022-04-24 04:10:00,120.0,360.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU COOLING COIL DIRTY - AHU-E1192-001 – TG-26A-02,,2023-01-26 01:03:51,24,2023-01-25 00:10:00,2023-01-25 03:10:00,180.0,540.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-E1192-001 SUPPLY AIR DUCT INSULATION DAMAGED TAXI PAVILION,,2023-09-02 21:48:08,24,2023-09-01 20:55:00,2023-09-02 01:35:00,280.0,370.0,3,HVAC,,Closed,Normal,GROUND FLOOR AREA 26A,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1180-101 COOLING COIL DIRTY,,2022-01-30 22:32:03,24,2022-01-29 21:40:00,2022-01-29 23:40:00,120.0,240.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1180-101-COOLING COIL DIRTY-VCN AREA,,2022-04-03 20:14:01,24,2022-04-02 19:20:00,2022-04-02 21:30:00,130.0,260.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1180-101 – COIL DIRTY- -,,2022-10-30 23:19:13,24,2022-10-29 22:25:00,2022-10-29 23:40:00,75.0,150.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,"PRESSURE DUCT INSULATION IS DAMAGED – AHU-A1180-101 – VCN, GROUND LEVEL",,2022-11-10 17:01:04,24,2022-11-09 16:05:00,2022-11-09 18:05:00,120.0,360.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU-A1180-101 – SUPPLY DUCT ACCESS DOOR AIR LEAKAGE,,2022-11-14 12:06:39,24,2022-11-13 11:10:00,2022-11-13 13:10:00,120.0,240.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,WATER LEAKING FROM THE MECHANICAL ROOM NO 108,,2023-05-09 14:43:18,24,2023-05-08 13:50:00,2023-05-08 17:45:00,235.0,250.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-05,AHU-A1180-101 FILTER IS DIRTY,,2023-05-25 02:46:02,24,2023-05-24 01:50:00,2023-05-24 04:20:00,150.0,450.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS,,2023-06-25 17:29:44,24,2023-06-24 16:40:00,2023-06-24 20:00:00,200.0,170.0,4,HVAC,,Closed,Normal,FIRST FLOOR,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP NOT WORKING - AHU-A1180-101 – VCN EAST 108,,2023-08-13 19:54:52,24,2023-08-12 19:05:00,2023-08-12 21:35:00,150.0,300.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-05,COIL DIRTY -LANDSIDE-VERTICAL CIRCULATION NODE-FIRST FLOOR,,2023-08-15 05:12:05,24,2023-08-14 04:20:00,2023-08-14 06:20:00,120.0,360.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU CABIN LAMP FAULTY,,2024-03-02 12:20:47,24,2024-03-01 11:28:00,2024-03-01 14:00:00,152.0,304.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,DRAIN LINE BLOCKED- AHU-A1180-101- VCN 108 MECHNICAL ROOM (DUPLICATE COPY OF CM-2023-11777156),,2023-05-09 16:45:28,24,,,,,0,HVAC,,Cancelled,Normal,FIRST FLOOR,N,DAMAGED,,CM
AIR HANDLING UNIT-05,"COOLING COIL DIRTY,AHU-A1180-101,VCN, MECHANICAL ROOM -108",,2023-06-02 20:57:27,24,2023-06-01 20:05:00,2023-06-01 22:05:00,120.0,240.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS//PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1180.1FLRP1.MTBE101.AHU001.SYSALM.DP1 / /MECHANICAL ROOM 108 (VCN EAST),,2023-07-13 18:14:38,24,2023-07-12 17:24:00,2023-07-12 22:00:00,276.0,546.0,4,HVAC,,Closed,Normal,FIRST FLOOR,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY - VCN G/LVL MEC ROOM 108,,2023-09-18 15:44:02,24,2023-09-17 14:50:00,2023-09-17 17:30:00,160.0,480.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO HOT – VCN WEST GROUND LEVEL MOI TRAFFIC COUNTER,,2023-09-29 11:09:54,24,2023-09-28 10:15:00,2023-09-28 11:15:00,60.0,60.0,1,HVAC,,Closed,Normal,FIRST FLOOR,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,"AHU MOTOR BEARING NOISY – VCN G/LEVEL

",,2023-10-14 00:01:09,24,2023-10-12 23:10:00,2023-10-13 02:40:00,210.0,420.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,NOISY,BEARING PROBLEM,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1180-101 – VCN MECHANICAL ROOM,,2023-02-26 22:35:36,24,2023-02-25 21:40:00,2023-02-25 23:40:00,120.0,360.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1180-101- DUCT INSULATION DAMAGED,,2023-03-26 22:48:05,24,2023-03-25 21:55:00,2023-03-25 23:55:00,120.0,240.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,"AHU FILTER DIRTY, AHU-A1180-101, MECHANICAL ROOM 108",,2023-08-21 01:09:51,24,2023-08-20 00:15:00,2023-08-20 02:45:00,150.0,450.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DUCT INSULATION DAMAGED - AHU-A1180-101 – VCN MECHANICAL ROOM 108,,2023-09-15 04:05:03,24,2023-09-14 03:10:00,2023-09-14 05:40:00,150.0,450.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL IS DIRTY,,2024-03-24 20:29:37,24,2024-03-23 19:40:00,2024-03-23 21:40:00,120.0,240.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY :AHU-A1180-101),,2024-04-21 23:08:10,24,2024-04-20 22:15:00,2024-04-20 23:55:00,100.0,300.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY; AHU-A1180-101 – VCN MEC ROOM 108,,2023-12-26 00:33:26,24,2023-12-24 23:40:00,2023-12-25 01:40:00,120.0,360.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1180-101 INTACT AIR INSULATION DAMAGED  V 108,,2022-01-17 15:02:49,24,2022-01-16 14:10:00,2022-01-16 16:10:00,120.0,355.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DAMAGED,AIR DUCT CANVASS DAMAGED,CM
AIR HANDLING UNIT-05,AHU COIL DIRTY – AHU-A1180-101 – VCN MECHANICAL ROOM 108,,2022-06-23 01:10:35,24,2022-06-22 00:15:00,2022-06-22 02:15:00,120.0,240.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AC IS TOO HOT -NOT WORKING-VCN CHECK IN ROW 11 AREA-VERTICAL CIRCULATION NODE-FIRST FLOOR,,2022-06-26 17:28:48,24,2022-06-25 16:40:00,2022-06-25 17:40:00,60.0,60.0,1,HVAC,,Closed,Normal,FIRST FLOOR,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-05,AHU PRE FILTER IS DIRTY - AHU-A1180-101 - MECHANICAL ROOM 108 (VCN EAST),,2022-08-16 20:44:45,24,2022-08-15 19:50:00,2022-08-15 21:50:00,120.0,360.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,SUPPLY AIR DUCT ACCESS DOOR LEAKAGE,,2022-01-08 17:26:43,24,2022-01-07 16:30:00,2022-01-07 17:30:00,60.0,180.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,FILTER IS DIRTY,,2022-02-04 16:20:20,24,2022-02-03 15:25:00,2022-02-03 17:25:00,120.0,360.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1180-101 DP1 FILTER ALARM,,2022-04-13 18:21:25,24,2022-04-12 17:25:00,2022-04-12 20:00:00,155.0,190.0,4,HVAC,,Closed,Normal,FIRST FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1180-101- FITTER DIRTY – VCN-,,2022-05-29 20:14:04,24,2022-05-28 19:20:00,2022-05-28 21:20:00,120.0,240.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1180-101 COOLING COIL DIRTY,,2023-01-29 23:34:16,24,2023-01-28 22:40:00,2023-01-29 01:10:00,150.0,300.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,AHU-A1180-102 - COIL DIRTY - VCN AREA MECHANICAL ROOM 109,,2022-01-18 20:12:47,24,2022-01-17 19:20:00,2022-01-17 21:20:00,120.0,360.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AC NOT WORKING - CAR RENTAL AREA,,2022-06-07 14:21:49,24,2022-06-06 13:30:00,2022-06-06 17:30:00,240.0,30.0,1,HVAC,,Closed,Normal,FIRST FLOOR,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,SUPPLY DUCT AIR ACCESS DOOR LEAKING - VCN,,2022-11-11 17:56:01,24,2022-11-10 17:00:00,2022-11-10 18:45:00,105.0,315.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU-A1180-102- DRAIN LINE INSULATION DAMAGED,,2022-12-15 09:19:59,24,2022-12-14 08:30:00,2022-12-14 11:25:00,175.0,525.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DAMAGED,DRAIN LINE DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – AHU-A1180-102 – VCN GROUND FLOOR MECHANICAL ROOM V-109,,2023-07-19 20:13:51,24,2023-07-18 19:15:00,2023-07-18 21:55:00,160.0,480.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY – AHU-A1180-102 – VCN GROUND FLOOR MECHANICAL ROOM 109,,2023-11-14 14:34:58,24,2023-11-13 13:40:00,2023-11-13 16:00:00,140.0,365.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -LANDSIDE-VERTICAL CIRCULATION NODE-FIRST FLOOR,,2024-01-29 21:55:39,24,2024-01-28 21:02:00,2024-01-29 02:00:00,298.0,248.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"AHU-A1180-102-FILTER DIRTY-VERTICAL CIRCULATION NODE-FIRST FLOOR
",,2023-08-26 21:49:05,24,2023-08-25 21:00:00,2023-08-25 23:30:00,150.0,450.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY-AIR HANDLING UNIT 199 (TAG NO:AHU-A1180-102),,2023-10-10 20:25:03,24,2023-10-09 19:30:00,2023-10-09 22:30:00,180.0,360.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1180-102-AHU MOTOR NOISY,,2023-11-18 00:18:45,24,2023-11-16 23:25:00,2023-11-17 02:25:00,180.0,540.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,CHILLED WATER LINE PAINT FADED,,2023-11-26 10:58:25,24,2023-11-25 10:00:00,2023-11-25 12:30:00,150.0,450.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,CHILLED WATER LINE INSULATION PAINT FADED,CM
AIR HANDLING UNIT-05,RETURN AIR DUCT INSULATION DAMAGED,,2022-09-18 17:57:30,24,2022-09-17 17:05:00,2022-09-17 18:35:00,90.0,270.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -V-109,,2022-10-20 22:42:05,24,2022-10-19 21:50:00,2022-10-19 23:50:00,120.0,360.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1180-102 – COOLING COIL DIRTY  V-109,,2023-01-15 23:15:47,24,2023-01-14 22:30:00,2023-01-15 01:30:00,180.0,360.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - VCN MECHANICAL ROOM #109,,2023-04-18 20:25:09,24,2023-04-17 19:30:00,2023-04-17 22:30:00,180.0,360.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,COIL DIRTY ? AHU-A1180-102-VERTICAL CIRCULATION NODE-FIRST FLOOR(CM-2023-02-0688),,2023-08-15 03:10:13,24,2023-08-14 02:15:00,2023-08-14 03:45:00,90.0,270.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY -VCN-109,,2024-03-14 12:24:58,24,2024-03-13 11:30:00,2024-03-13 13:30:00,120.0,240.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,"SUPPLY AIR DUCT INSULATION DAMAGED ; AHU-A1180-102 – VCN,ROOM 109",,2022-01-06 18:57:42,24,2022-01-05 18:02:00,2022-01-05 18:55:00,53.0,106.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY –MECHANICAL ROOM 109,,2022-03-20 22:39:22,24,2022-03-19 21:45:00,2022-03-19 23:45:00,120.0,360.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"RETURN  AIR DUCT ACCESS DOOR LEAKAGE  AHU-A1180-102
",,2022-02-11 05:15:53,24,2022-02-10 04:20:00,2022-02-10 05:45:00,85.0,170.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-05,AC TOO HOT  VCN CHECKIN COUNTERS,,2022-06-19 12:43:33,24,2022-06-18 11:45:00,2022-06-18 12:45:00,60.0,120.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05," RETURN DUCT INSULATION DAMAGED – VCN,1ST FLOOR",,2022-11-06 13:48:23,24,2022-11-05 12:55:00,2022-11-05 14:55:00,120.0,360.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,COOLING COIL DIRTY - AHU-A1180-102 – MECHANICAL ROOM 109 (VCN EAST),,2023-03-12 21:27:46,24,2023-03-11 20:35:00,2023-03-11 23:35:00,180.0,360.0,2,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-09-10 21:25:54,24,2023-09-09 20:30:00,2023-09-09 23:30:00,180.0,540.0,3,HVAC,,Closed,Normal,FIRST FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,AHU-A1110-006 DP3 FILTER ALARM,,2022-01-31 08:25:23,24,2022-01-30 07:35:00,2022-01-30 09:20:00,105.0,140.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,AHU-A1110-006- BELT DAMAGED,,2022-03-14 12:57:53,24,2022-03-13 12:07:00,2022-03-13 14:58:00,171.0,181.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-01,AHU-A1110-006 DP3 FILTER ALARM BHS AREA NEAR BELT TX01-002,,2022-05-02 09:00:44,24,2022-05-01 08:10:00,2022-05-01 09:10:00,60.0,120.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,BELT DAMAGED-AIR HANDLING UNIT 204-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 07,,2022-05-13 01:13:08,24,2022-05-12 00:20:00,2022-05-12 01:55:00,95.0,190.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-01,AHU-A1110-006- CHILLED WATER INSULATION DAMAGED--,,2022-12-08 09:19:16,24,2022-12-07 08:25:00,2022-12-07 11:45:00,200.0,400.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-01,AHU-A1110-006 – DP1 FILTR ALARM,,2023-05-20 01:36:12,24,2023-05-19 00:45:00,2023-05-19 04:45:00,240.0,125.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-01,THERMOSTAT DISCONNECTED - AHU-A1110-006 – EAST BHS GROUND FLOOR NEAR BELT TX01002,,2023-07-27 17:54:34,24,2023-07-26 17:00:00,2023-07-26 18:13:00,73.0,91.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,NO CONNECTION,BMS COMMUNICATION ERROR,CM
AIR HANDLING UNIT-01,DP1 FINAL FILTER STATUS ALARM-PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP3.MTB0701.AHU006.SYSALM.DP1 / GROUND FLOOR AREA 07,,2023-08-15 10:03:18,24,2023-08-14 09:10:00,2023-08-14 16:05:00,415.0,125.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-01,AHU-A1110-006 COOLING COIL DIRTY,,2023-09-07 08:08:56,24,2023-09-06 07:15:00,2023-09-06 10:15:00,180.0,540.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DIRTY,COOLING COIL DIRTY,CM
AIR HANDLING UNIT-01,DP1 FINAL FILTER STATUS ALARM AIR HANDLING UNIT 204-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 07,,2023-09-19 04:40:05,24,2023-09-18 03:45:00,2023-09-18 15:30:00,705.0,365.0,4,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,DP3 FILTER ALARM -NEAR BELT  NO TX 01-002,,2022-08-07 08:00:06,24,2022-08-06 07:10:00,2022-08-06 08:40:00,90.0,270.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,DP1 FILTER ALARM – AHU-A1110-006  - EAST BHS GROUND FLOOR  NEAR BELT - TX-01-002,,2022-11-04 15:21:41,24,2022-11-03 14:30:00,2022-11-03 18:00:00,210.0,185.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,WATER LEAKAGE FROM CEILING IN FRONT OF ARRIVAL IMMIGRATION LANE 12  COUNTER 24-25 & COUNTER 17-19,,2022-12-08 20:08:19,4,2022-12-08 15:45:00,2022-12-08 23:45:00,480.0,27.0,2,MECHANICAL,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-01,WATER LEAKGE FROM AIR HANDLING UNIT PIPES - AHU-A1110-006 - NEAREST DOOR NUMBER (TG 07 01),,2023-03-17 09:55:45,24,2023-03-16 09:00:00,2023-03-16 11:55:00,175.0,525.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WATER LEAKAGE,BLOCKED DRAIN LINE,CM
AIR HANDLING UNIT-01,DP1 FINAL FILTER STATUS ALARM - MAIN TERMINAL BUILDING-GROUND FLOOR AREA 07,,2023-06-22 03:37:10,24,2023-06-21 02:45:00,2023-06-21 04:10:00,85.0,125.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,"DP1 FINAL FILTER STATUS ALARM - AHU-A1110-006 - GROUND FLOOR AREA 07
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP3.MTB0701.AHU006.SYSALM.DP1 /",,2023-07-05 01:21:12,24,2023-07-04 00:30:00,2023-07-04 05:10:00,280.0,125.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,DP3 DUST FILTER STATUS - MAIN TERMINAL BUILDING-GROUND FLOOR AREA 07,,2023-07-24 07:27:08,24,2023-07-23 06:35:00,2023-07-23 08:15:00,100.0,230.0,4,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-01,AHU-A1110-006 DP3 DUST FILTER STATUS,,2023-07-29 18:37:18,24,2023-07-28 17:40:00,2023-07-28 21:35:00,235.0,275.0,4,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-01,BELT DAMAGED-AIR HANDLING UNIT 204-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 07,,2023-08-05 10:39:38,24,2023-08-04 09:45:00,2023-08-04 10:45:00,60.0,180.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-01,DP1 FILTER ALARM - AHU-A1110-006 – EAST BHS GROUND FLOOR NEAR BELT TX-01-002,,2023-08-04 23:14:58,24,2023-08-03 22:20:00,2023-08-03 23:50:00,90.0,180.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,DP1 FINAL FILTER STATUS ALARM - AIR HANDLING UNIT 204-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 07,,2023-08-30 22:36:39,24,2023-08-29 21:45:00,2023-08-29 23:15:00,90.0,180.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-01,HEAVY WATER LEAKAGE – (AHU-A1110-006) – TG 07 01,,2023-09-23 07:16:08,4,2023-09-23 02:50:00,2023-09-23 06:40:00,230.0,275.0,4,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-01,DP1 FINAL FILTER STATUS ALARM - AIR HANDLING UNIT 204-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 07,,2023-11-16 07:31:32,24,2023-11-15 06:40:00,2023-11-15 15:40:00,540.0,185.0,4,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,AHU-A1110-006- DP1 FILTER ALARM -NEAR BELT TX-01-002,,2022-10-23 03:56:48,24,2022-10-22 03:05:00,2022-10-22 04:20:00,75.0,150.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,DP1 FILTER ALARM - AIR HANDLING UNIT 204-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 07,,2022-11-28 09:47:54,24,2022-11-27 08:55:00,2022-11-27 12:30:00,215.0,185.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-01,FILTER ALARM - AHU-A1110-006 – BHS NEAR BELT TX01-002,,2022-12-06 11:04:58,24,2022-12-05 10:10:00,2022-12-05 16:45:00,395.0,126.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-01,FILTER DIRTY - AIR HANDLING UNIT 204-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 07 tx01-002,,2023-01-02 21:10:52,24,2023-01-01 20:15:00,2023-01-01 21:15:00,60.0,180.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,"DP1 FINAL FILTER STATUS ALARM, AHU-A1110-006,GROUND FLOOR AREA 07",,2023-07-21 01:20:21,24,2023-07-20 00:25:00,2023-07-20 04:10:00,225.0,465.0,4,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,MOTOR BEARING  NOISY,,2023-09-07 14:42:44,24,2023-09-06 13:50:00,2023-09-06 18:35:00,285.0,855.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-01, SUPPLY BLOWER NOISY - TG-07-01,,2024-01-07 16:42:15,24,2024-01-06 15:50:00,2024-01-06 18:45:00,175.0,525.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,NOISY,VIBRATION DUE TO LOOSE PARTS OR BROKEN COMPONENTS ,CM
AIR HANDLING UNIT-01,"DP1 FINAL FILTER STATUS ALARM - AHU-A1110-006 - GROUND FLOOR AREA 07
PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP3.MTB0701.AHU006.SYSALM.DP1 /",,2023-10-06 13:18:57,24,2023-10-05 12:25:00,2023-10-05 22:10:00,585.0,185.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,DP3 FILTER ALARM AHU-A1110-006 BHS GROUND FLOOR NEAR BELT TX-01-02,,2022-03-02 12:19:08,24,2022-03-01 11:26:00,2022-03-01 12:56:00,90.0,180.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,FILTER IS DIRTY - AHU-A1110-006 – TG-07-04,,2022-03-15 09:08:32,24,2022-03-14 08:18:00,2022-03-14 10:30:00,132.0,190.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,DP 3 FILTER ALARM -BHS GROUND FLOOR,,2022-03-25 08:07:48,24,2022-03-24 07:15:00,2022-03-24 08:15:00,60.0,120.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-01,V BELT CRECKED;AHU-A1110-006 - EAST BHS GROUND FLOOR NEAR BELT TX01-002,,2022-02-11 12:19:29,24,2022-02-10 11:28:00,2022-02-10 12:30:00,62.0,124.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-01,FILTER IS DIRTY - EAST BHS GROUND FLOOR NEAR BELT TX01-002,,2022-02-11 12:21:43,24,2022-02-10 11:30:00,2022-02-10 13:30:00,120.0,125.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,DP3 FILTER ALARM,,2022-07-27 21:15:50,24,2022-07-26 20:25:00,2022-07-26 23:40:00,195.0,230.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,AHU-A1110-006- DP1 FILTER ALARM -EAST BHS GROUND NEAR BELT TX01-002,,2022-08-12 22:11:30,24,2022-08-11 21:16:00,2022-08-11 23:55:00,159.0,184.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,DP3 FILTER ALARM,,2022-10-02 10:25:19,24,2022-10-01 09:30:00,2022-10-01 11:00:00,90.0,270.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,DP1 FILTER ALARM,,2022-10-27 17:54:38,24,2022-10-26 17:04:00,2022-10-26 18:30:00,86.0,172.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,"DP3 DUST FILTER STATUS		  AHU-A1110-006 (ASD-MTB-GFL-AHU204)		TG-07-04			PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP3.MTB0701.AHU006.SYSALM.DP3 / 	Jan/10/2022 12:40:25 AM	
",,2022-01-11 04:16:58,24,2022-01-10 03:25:00,2022-01-10 08:00:00,275.0,130.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,DP3 DUST FILTER STATUS;AIR HANDLING UNIT 204-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 07;PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1110.GNDP3.MTB0701.AHU006.SYSALM.DP3 /,,2022-04-08 11:00:51,24,2022-04-07 10:10:00,2022-04-07 18:30:00,500.0,130.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,SUPPLY V BELT DAMAGED- AHU-A1110-006-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 07,,2022-04-13 09:55:23,24,2022-04-12 09:05:00,2022-04-12 10:05:00,60.0,180.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-01,DP3 FILTER ALARM,,2022-05-29 10:06:27,24,2022-05-28 09:15:00,2022-05-28 11:15:00,120.0,125.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,AHU-A1110-006 SUPPLY FAN BELT DAMAGED TG-07-02,,2022-06-10 20:01:30,24,2022-06-09 19:10:00,2022-06-09 20:30:00,80.0,160.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-01,WATER LEAKING FROM AHU IN TG-07-19,,2022-06-24 19:06:39,24,2022-06-23 18:10:00,2022-06-23 18:40:00,30.0,30.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-01,"DP3 DUST FILTER STATUS	AHU-A1110-006						
",,2022-06-28 15:44:19,24,2022-06-27 14:50:00,2022-06-27 18:00:00,190.0,65.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-01,DP3 FILTER ALARM TO AHU-A1110-006-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR AREA 07,,2022-07-09 08:10:53,24,2022-07-08 07:15:00,2022-07-08 08:45:00,90.0,270.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-01,AHU FILTER DIRTY AND V BELT DAMAGED - BHS AREA - TG-07-04,,2023-02-22 23:45:39,24,2023-02-21 22:55:00,2023-02-22 01:00:00,125.0,250.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-04,FILTER DIRTY-AIR HANDLING UNIT 0205-AIRSIDE-CONCOURSE B-BASEMENT AREA 17A,,2022-02-10 13:29:31,24,2022-02-09 12:35:00,2022-02-09 15:35:00,180.0,360.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-04,DP3 FILTER ALARM -CONCOURSE B-BASEMENT AREA 17A,,2022-05-04 23:01:47,24,2022-05-03 22:05:00,2022-05-03 23:55:00,110.0,220.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-04,BB-17-04 AC NOT COOLING,,2022-06-01 21:29:53,24,2022-05-31 20:35:00,2022-06-01 00:00:00,205.0,35.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,NOT WORKING,TOO HOT,CM
AIR HANDLING UNIT-04,DP3 FILTER ALARM,,2022-08-31 08:26:36,24,2022-08-30 07:35:00,2022-08-30 09:35:00,120.0,360.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-04,"DP3 DIRTY FILTER STATUS AIR HANDLING UNIT 0205-AIRSIDE-CONCOURSE B-BASEMENT AREA 17A							
",,2022-10-26 23:41:50,24,2022-10-25 22:50:00,2022-10-26 05:10:00,380.0,540.0,5,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-04,AHU FILTER IS DIRTY - C3114  AHU-A1157-K9-B02  - IBF EAST BASEMENT AREA 017A,,2022-11-01 12:49:48,24,2022-10-31 11:55:00,2022-10-31 18:40:00,405.0,365.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-04,"DP3 DIRTY FILTER STATUS,PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1157.CONB.DDC001.AHUCHW.SYSALM.DP3 -AIR HANDLING UNIT 0205-AIRSIDE-CONCOURSE B-BASEMENT AREA 17A.


",,2023-05-07 15:29:52,24,2023-05-06 14:35:00,2023-05-06 16:00:00,85.0,85.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,WARNING,AHU TRIP ALARM,CM
AIR HANDLING UNIT-04,"DP3 FINAL FILTER STATUS							
",,2023-06-23 10:52:13,24,2023-06-22 10:00:00,2023-06-22 12:00:00,120.0,240.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-04,FILTER DIRTY - AHU-A1157-K9-B02,,2023-07-01 09:07:35,24,2023-06-30 08:15:00,2023-06-30 11:15:00,180.0,360.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-04,FILTER DIRTY -B-BASEMENT AREA 17A,,2023-07-27 20:00:21,24,2023-07-26 19:05:00,2023-07-26 22:05:00,180.0,540.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-04,FILTER DIRTY-AIR HANDLING UNIT 0205-AIRSIDE-CONCOURSE B-BASEMENT AREA 17A,,2023-10-26 01:07:38,24,2023-10-25 00:15:00,2023-10-25 03:15:00,180.0,260.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-04,AHU FILTER FRAME MISALIGNED - AHU-A1157-K9-B02 – NEAR BB-17-02,,2023-04-13 11:48:08,24,2023-04-12 10:55:00,2023-04-12 13:55:00,180.0,540.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,NOT WORKING,AIR FILTER BLOCKED,CM
AIR HANDLING UNIT-04,AHU FILTER DIRTY,,2023-08-23 21:15:01,24,2023-08-22 20:20:00,2023-08-22 23:00:00,160.0,640.0,4,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-04,AC TOO COLD -BB-17-12,,2023-10-24 01:32:24,24,2023-10-23 00:40:00,2023-10-23 02:00:00,80.0,65.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-04,UNUSUAL SOUND FROM RETURN MOTOR -AIRSIDE-CONCOURSE B-BASEMENT AREA 17A,,2023-12-03 15:26:51,24,2023-12-02 14:35:00,2023-12-02 17:35:00,180.0,720.0,4,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DAMAGED,BEARING DAMAGE,CM
AIR HANDLING UNIT-04,DP3 DIRTY FILTER STATUS PROJECT8.LOGICALVIEW:LOGICAL.BAC3.A1157.CONB.DDC001.AHUCHW.SYSALM.DP3 /,,2022-10-07 12:22:26,24,2022-10-06 11:30:00,2022-10-06 13:00:00,90.0,270.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-04,AC IS TOO COLD-DOG SNIFFING AREA-BB-17-10-CONCOURSE B-BASEMENT AREA 017,,2023-04-09 12:31:27,24,2023-04-08 11:40:00,2023-04-08 12:40:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-04,AHU FILTER FRAME MISALIGNED,,2023-04-13 11:39:03,24,2023-04-12 10:45:00,2023-04-12 13:45:00,180.0,540.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-04,AHU FILTER DIRTY,,2023-05-13 20:15:23,24,2023-05-12 19:25:00,2023-05-12 21:25:00,120.0,360.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-04,FILTER DIRTY AHU-A1157-K9-B02,,2024-04-14 01:06:09,24,2024-04-13 00:10:00,2024-04-13 02:25:00,135.0,405.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-04,SUPPLY MOTOR ABNORMAL SOUND,,2023-12-03 10:34:02,24,2023-12-02 09:40:00,2023-12-02 13:40:00,240.0,960.0,4,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DAMAGED,BEARING DAMAGE,CM
AIR HANDLING UNIT-04,AHU FILTER DIRTY - AHU-A1157-K9-B02 - BB-17-01,,2024-03-28 22:18:08,24,2024-03-27 21:25:00,2024-03-27 23:25:00,120.0,360.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-04,HEAVY WATER LEAKAGE FROM AC CHILLING UNIT NEAR BB-17-02,,2024-04-27 17:32:03,4,2024-04-27 13:10:00,2024-04-27 14:30:00,80.0,240.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,WATER LEAKAGE,LEAK DUE TO CONDENSATION,CM
AIR HANDLING UNIT-04,AHU-A1157-K9-B02 - FLEXIBLE CABLE CONNECTOR IS DAMAGED – BIF BB-01-17A,,2022-02-10 09:44:56,24,2022-02-09 08:55:00,2022-02-09 10:24:00,89.0,178.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DAMAGED,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-04,DP3 DIRTY FILTER STATUS AHU-A1157-K9-B02  IBF EAST ROOM NO: BB-17-07,,2022-02-24 12:10:10,24,2022-02-23 11:16:00,2022-02-23 15:10:00,234.0,244.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,NOISY,ABNORMAL VIBRATION OF EQUIPMENT DUE TO LOOSE PART OR SYSTEM COMPONENT,CM
AIR HANDLING UNIT-04,DP3 FILTER ALARM -IBF BASEMENT AREA 017A,,2022-04-18 07:35:20,24,2022-04-17 06:45:00,2022-04-17 08:30:00,105.0,180.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,BLOCKED,DRAIN CLOGGED,CM
AIR HANDLING UNIT-04,FILTER DIRTY,,2022-03-13 15:36:38,24,2022-03-12 14:45:00,2022-03-12 16:45:00,120.0,360.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-04,BELT DAMAGED - AHU-A1157-K9-B02 – BB-17A,,2023-04-10 13:17:06,24,2023-04-09 12:25:00,2023-04-09 18:30:00,365.0,325.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,PULLY MISALIGNED-AHU-A1110-450-MAIN TERMINAL BUILDING-FOURTH FLOOR AREA 008,,2022-02-15 09:41:34,24,2022-02-14 08:50:00,2022-02-14 10:00:00,70.0,210.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,ACCIDENT DUE TO MISHANDLING,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2022-12-18 10:45:23,24,2022-12-17 09:55:00,2022-12-17 11:50:00,115.0,345.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,AHU FILTER DIRTY,,2023-05-27 11:39:24,24,2023-05-26 10:45:00,2023-05-26 17:05:00,380.0,277.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,DUST ACCUMULATION,CM
AIR HANDLING UNIT-05,DP2 DUST FILTER STATUS,,2023-09-12 15:22:38,24,2023-09-11 14:30:00,2023-09-11 20:00:00,330.0,187.0,4,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,AHU-A1110-450-  DP3 FILTER DIRTY T4-08-04,,2022-09-30 01:06:18,24,2022-09-29 00:10:00,2022-09-29 03:20:00,190.0,185.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-450  BELT DAMAGED,,2022-10-17 08:28:23,24,2022-10-16 07:35:00,2022-10-16 10:10:00,155.0,130.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,V BELT DAMAGED,,2023-12-12 21:37:21,24,2023-12-11 20:45:00,2023-12-11 23:50:00,185.0,275.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-450-CONDENSATE DRAIN LINE INSULATION DAMAGED,,2022-08-24 08:44:12,24,2022-08-23 07:50:00,2022-08-23 09:00:00,70.0,140.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AHU BELT IS DAMAGED,,2022-12-17 09:25:49,24,2022-12-16 08:30:00,2022-12-16 11:00:00,150.0,300.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-450 BELT DAMAGED T4-08-04,,2023-07-16 01:08:51,24,2023-07-15 00:16:00,2023-07-15 04:10:00,234.0,246.0,3,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AHU-A1110-450 T4-08-04 FILTER DIRTY,,2022-04-23 20:11:57,24,2022-04-22 19:20:00,2022-04-22 21:10:00,110.0,220.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1110-450 SUPPLY BELT DAMAGED T4-08-04,,2022-04-24 01:04:39,24,2022-04-23 00:10:00,2022-04-23 01:40:00,90.0,180.0,2,HVAC,,Closed,Normal,FOURTH FLOOR AREA 008,N,DAMAGED,BELT DAMAGE,CM
AIR HANDLING UNIT-05,AM5 MALE WASHROOM – AC NOT COOLING/WASHROOM TOO HOT,,2022-02-21 07:48:53,24,2022-02-20 07:00:00,2022-02-20 08:00:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,NOT WORKING,TEMP HOT  IN SERVING AREA,CM
AIR HANDLING UNIT-05,DP1 FINAL FILTER STATUS -T1-09A-41,,2023-06-23 10:51:40,24,2023-06-22 10:00:00,2023-06-22 12:00:00,120.0,240.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY – (AHU-A1154-101) – T1 09A 41,,2023-08-31 20:41:30,24,2023-08-30 19:50:00,2023-08-30 22:50:00,180.0,540.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,FILTER DIRTY - AHU-A1154-101 – T1-09A-41,,2023-09-21 17:10:56,24,2023-09-20 16:15:00,2023-09-20 18:45:00,150.0,450.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AHU-A1154-101 AM5 FILTER DIRTY,,2023-11-28 20:16:10,24,2023-11-27 19:25:00,2023-11-27 21:00:00,95.0,190.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"DUCT INSOLATION DAMAGED, AHU-A1154-101, T1-09A-41",,2024-01-01 08:54:21,24,2023-12-31 08:00:00,2023-12-31 11:45:00,225.0,365.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,DAMAGED,INSULATION DAMAGED,CM
AIR HANDLING UNIT-05,AC TOO COLD - AM5 ENTIRE AREA,,2022-12-05 22:44:49,24,2022-12-04 21:50:00,2022-12-04 22:50:00,60.0,60.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,NOT WORKING,TOO COLD,CM
AIR HANDLING UNIT-05,AHU-A1154-101 AHU FILTER DIRTY AM5,,2023-07-30 20:48:11,24,2023-07-29 19:55:00,2023-07-29 22:55:00,180.0,360.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,LIGHTING SWITCH DAMAGED,,2023-08-31 04:47:15,24,2023-08-30 03:55:00,2023-08-30 06:40:00,165.0,330.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,DAMAGED,PARTS DAMAGED,CM
AIR HANDLING UNIT-05,AIR HANDLING UNIT FILTER DIRTY -  AIR HANDLING UNIT01-AIRSIDE-CONCOURSE B-AL MAHA LOUNGE (AM5),,2023-09-30 21:27:49,24,2023-09-29 20:35:00,2023-09-29 23:00:00,145.0,290.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,"AHU-A1154-101
FILTER DIRTY
T1-09A-41
",,2023-12-31 02:06:09,24,2023-12-30 01:10:00,2023-12-30 05:00:00,230.0,365.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,DAMAGED,AIR FILTER DAMAGED,CM
AIR HANDLING UNIT-05,Water leakage from fresh air handling unit FAHU-A1154-101 at T1-09A-41,,2024-03-26 15:25:49,24,2024-03-25 14:35:00,2024-03-25 18:20:00,225.0,125.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,LEAKAGE,AIR LEAKAGE,CM
AIR HANDLING UNIT-05,AHU FILTER IS DIRTY,,2024-04-26 01:03:14,24,2024-04-25 00:10:00,2024-04-25 02:10:00,120.0,240.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,AC TOO COLD - AM5 ENTIRE AREA,,2022-12-14 06:15:13,24,2022-12-13 05:20:00,2022-12-13 06:00:00,40.0,40.0,1,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,NOT WORKING,TEMP COLD IN SERVING AREA,CM
AIR HANDLING UNIT-05,SUPPLY AIR HUMIDITY HI LEVEL ALARM - AIR HANDLING UNIT01-AIRSIDE-CONCOURSE B-AL MAHA LOUNGE (AM5),,2023-09-21 13:00:43,24,2023-09-20 12:10:00,2023-09-20 18:05:00,355.0,710.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,NOT WORKING,AHU SHUTDOWN DUE TO FIRE ALARM ACTIVATION,CM
AIR HANDLING UNIT-05,AHU-A1154-101 FILTER DIRTY T1-09A-41,,2024-03-26 03:45:25,24,2024-03-25 02:50:00,2024-03-25 05:15:00,145.0,245.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,DP1 FILTER ALARM,,2022-04-11 08:37:56,24,2022-04-10 07:47:00,2022-04-10 18:09:00,622.0,123.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,WARNING,FILTER STATUS ALARM,CM
AIR HANDLING UNIT-05,T1-09A-41 FILTER DIRTY,,2022-04-06 11:03:11,24,2022-04-05 10:10:00,2022-04-05 12:00:00,110.0,220.0,2,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,DIRTY,AIR FILTER IS DIRTY,CM
AIR HANDLING UNIT-05,"IN FAHU-A1154-101, DUCT INSULATION DAMAGED AT DIFFERENT LOCATION AM5 : MECHANICAL ROOM (T1-09A-41)",,2023-03-08 16:53:25,24,2023-03-07 16:00:00,2023-03-07 22:40:00,400.0,185.0,3,HVAC,,Closed,Normal,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,DAMAGED,INSULATION DAMAGED,CM
