Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-13,168,2023-11-06 07:00:00,2023-11-06 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-13,168,2023-12-03 12:00:00,2023-12-03 13:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-12,168,2023-12-31 00:03:00,2023-12-31 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-11,168,2024-02-04 07:00:00,2024-02-04 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-12,168,2024-03-06 10:32:00,2024-03-06 12:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-11,168,2024-04-05 07:00:00,2024-04-05 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-15,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-15,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-19,168,2022-01-12 13:45:00,2022-01-12 15:10:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-18,168,2022-02-10 19:00:00,2022-02-10 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-20,168,2022-03-18 07:00:00,2022-03-18 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-19,168,2022-04-14 19:10:00,2022-04-14 20:35:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-19,168,2022-05-13 10:05:00,2022-05-13 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-18,168,2022-06-09 19:03:00,2022-06-09 21:00:00,117.0,234.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-18,168,2022-07-16 07:00:00,2022-07-16 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-17,168,2022-08-09 04:05:00,2022-08-09 05:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-16,168,2022-09-08 10:45:00,2022-09-08 14:40:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-16,168,2022-10-10 22:05:00,2022-10-10 23:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-14,168,2023-01-07 11:05:00,2023-01-07 12:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-13,168,2023-02-11 04:05:00,2023-02-11 05:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-15,168,2023-03-09 07:05:00,2023-03-09 10:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-14,168,2023-04-07 19:05:00,2023-04-07 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-14,168,2023-05-11 07:00:00,2023-05-11 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-13,168,2023-06-10 11:35:00,2023-06-10 13:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-13,168,2023-07-05 07:00:00,2023-07-05 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-12,168,2023-08-05 07:00:00,2023-08-05 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-11,168,2023-09-07 07:10:00,2023-09-07 11:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-11,168,2023-10-06 00:03:00,2023-10-06 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-10,168,2023-10-31 00:05:00,2023-10-31 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-10,168,2023-12-03 10:00:00,2023-12-03 11:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-09,168,2024-01-01 01:35:00,2024-01-01 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-08,168,2024-02-01 07:00:00,2024-02-01 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-09,168,2024-03-01 00:05:00,2024-03-01 03:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-08,168,2024-04-06 08:35:00,2024-04-06 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-15,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-15,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-19,168,2022-01-12 07:10:00,2022-01-12 08:37:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-18,168,2022-02-10 20:30:00,2022-02-10 21:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-20,168,2022-03-19 07:00:00,2022-03-19 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-19,168,2022-04-14 20:38:00,2022-04-14 22:05:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-19,168,2022-05-13 10:05:00,2022-05-13 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-18,168,2022-06-10 21:05:00,2022-06-10 23:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-18,168,2022-07-16 08:05:00,2022-07-16 09:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-17,168,2022-08-13 00:05:00,2022-08-13 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-16,168,2022-09-06 00:05:00,2022-09-06 04:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-16,168,2022-10-10 15:35:00,2022-10-10 17:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-14,168,2023-01-07 08:35:00,2023-01-07 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-13,168,2023-02-11 14:35:00,2023-02-11 16:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-15,168,2023-03-10 07:05:00,2023-03-10 10:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-14,168,2023-04-07 20:35:00,2023-04-07 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-14,168,2023-05-12 10:05:00,2023-05-12 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-13,168,2023-06-10 11:35:00,2023-06-10 13:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-13,168,2023-07-07 03:50:00,2023-07-07 05:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-12,168,2023-08-03 04:35:00,2023-08-03 06:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-11,168,2023-09-03 00:05:00,2023-09-03 04:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-11,168,2023-10-06 00:45:00,2023-10-06 02:12:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-10,168,2023-10-31 01:40:00,2023-10-31 03:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-10,168,2023-12-06 10:00:00,2023-12-06 12:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-09,168,2024-01-01 01:40:00,2024-01-01 03:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-08,168,2024-02-01 08:35:00,2024-02-01 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-09,168,2024-03-01 03:05:00,2024-03-01 06:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-08,168,2024-04-03 03:10:00,2024-04-03 04:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-15,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-15,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-19,168,2022-01-12 08:10:00,2022-01-12 09:36:00,86.0,172.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-18,168,2022-02-10 22:00:00,2022-02-10 23:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-20,168,2022-03-19 10:05:00,2022-03-19 13:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-19,168,2022-04-12 11:35:00,2022-04-12 13:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-19,168,2022-05-13 14:05:00,2022-05-13 15:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-18,168,2022-06-10 19:03:00,2022-06-10 21:00:00,117.0,234.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-18,168,2022-07-16 09:35:00,2022-07-16 11:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-17,168,2022-08-12 09:33:00,2022-08-12 11:00:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-16,168,2022-09-09 19:15:00,2022-09-09 23:10:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-16,168,2022-10-10 14:05:00,2022-10-10 15:32:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-14,168,2023-01-07 07:05:00,2023-01-07 08:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-13,168,2023-02-10 16:00:00,2023-02-10 17:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-15,168,2023-03-10 10:05:00,2023-03-10 13:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-14,168,2023-04-07 22:10:00,2023-04-07 23:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-14,168,2023-05-13 10:05:00,2023-05-13 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-13,168,2023-06-10 13:35:00,2023-06-10 15:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-13,168,2023-07-06 09:50:00,2023-07-06 11:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-12,168,2023-08-05 08:35:00,2023-08-05 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-11,168,2023-09-06 07:30:00,2023-09-06 11:30:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-11,168,2023-10-06 02:15:00,2023-10-06 03:42:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-10,168,2023-10-31 00:03:00,2023-10-31 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-10,168,2023-12-06 13:30:00,2023-12-06 15:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-09,168,2024-01-01 03:05:00,2024-01-01 04:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-08,168,2024-02-01 10:05:00,2024-02-01 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-09,168,2024-03-01 19:05:00,2024-03-01 22:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-08,168,2024-04-03 04:45:00,2024-04-03 06:10:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-18,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-22,168,2022-01-12 12:15:00,2022-01-12 13:42:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-21,168,2022-02-17 02:05:00,2022-02-17 04:02:00,117.0,234.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-23,168,2022-03-16 00:05:00,2022-03-16 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-22,168,2022-04-12 14:35:00,2022-04-12 16:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-22,168,2022-05-15 10:03:00,2022-05-15 13:00:00,177.0,531.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-21,168,2022-06-15 10:00:00,2022-06-15 11:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-21,168,2022-07-16 08:35:00,2022-07-16 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-20,168,2022-08-09 00:02:00,2022-08-09 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-19,168,2022-09-12 13:30:00,2022-09-12 15:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-19,168,2022-10-12 08:32:00,2022-10-12 10:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-18,168,2022-11-08 07:00:00,2022-11-08 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-17,168,2023-01-14 11:45:00,2023-01-14 13:10:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-16,168,2023-02-09 11:35:00,2023-02-09 13:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-18,168,2023-03-10 07:05:00,2023-03-10 08:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-17,168,2023-04-09 07:30:00,2023-04-09 09:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-17,168,2023-05-10 03:35:00,2023-05-10 06:30:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-16,168,2023-06-09 14:15:00,2023-06-09 15:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-16,168,2023-07-13 11:35:00,2023-07-13 13:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-15,168,2023-08-10 09:00:00,2023-08-10 11:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-14,168,2023-09-07 03:32:00,2023-09-07 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-14,168,2023-10-04 19:03:00,2023-10-04 20:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-13,168,2023-11-07 00:03:00,2023-11-07 04:00:00,237.0,711.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-13,168,2023-12-06 15:45:00,2023-12-06 17:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-12,168,2024-01-01 03:15:00,2024-01-01 04:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-11,168,2024-02-05 07:00:00,2024-02-05 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-12,168,2024-03-07 07:00:00,2024-03-07 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-11,168,2024-04-05 08:35:00,2024-04-05 09:35:00,60.0,120.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-18,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-22,168,2022-01-12 12:10:00,2022-01-12 13:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-21,168,2022-02-17 04:05:00,2022-02-17 06:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-23,168,2022-03-16 01:35:00,2022-03-16 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-22,168,2022-04-12 13:05:00,2022-04-12 14:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-22,168,2022-05-16 21:00:00,2022-05-16 23:57:00,177.0,531.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-21,168,2022-06-15 10:00:00,2022-06-15 11:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-21,168,2022-07-16 11:05:00,2022-07-16 12:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-20,168,2022-08-09 02:02:00,2022-08-09 04:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-19,168,2022-09-12 12:00:00,2022-09-12 13:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-19,168,2022-10-12 10:02:00,2022-10-12 11:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-18,168,2022-11-09 07:05:00,2022-11-09 11:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-17,168,2023-01-14 11:45:00,2023-01-14 13:10:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-16,168,2023-02-09 11:35:00,2023-02-09 13:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-18,168,2023-03-10 13:05:00,2023-03-10 14:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-17,168,2023-04-09 09:02:00,2023-04-09 10:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-17,168,2023-05-13 00:03:00,2023-05-13 03:00:00,177.0,531.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-16,168,2023-06-10 11:35:00,2023-06-10 13:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-16,168,2023-07-13 13:05:00,2023-07-13 14:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-15,168,2023-08-10 09:00:00,2023-08-10 11:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-14,168,2023-09-08 03:32:00,2023-09-08 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-14,168,2023-10-04 19:05:00,2023-10-04 20:32:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-13,168,2023-11-08 07:45:00,2023-11-08 11:45:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-13,168,2023-12-06 11:45:00,2023-12-06 13:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-12,168,2024-01-02 00:03:00,2024-01-02 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-11,168,2024-02-05 09:05:00,2024-02-05 11:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-12,168,2024-03-08 13:05:00,2024-03-08 14:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-11,168,2024-04-05 08:35:00,2024-04-05 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-18,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-22,168,2022-01-15 14:05:00,2022-01-15 15:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-21,168,2022-02-19 02:05:00,2022-02-19 04:02:00,117.0,234.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-23,168,2022-03-15 19:05:00,2022-03-15 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-22,168,2022-04-15 20:35:00,2022-04-15 22:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-22,168,2022-05-18 10:45:00,2022-05-18 13:45:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-21,168,2022-06-15 20:33:00,2022-06-15 22:00:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-21,168,2022-07-15 19:00:00,2022-07-15 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-20,168,2022-08-12 13:35:00,2022-08-12 15:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-19,168,2022-09-13 22:30:00,2022-09-13 23:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-19,168,2022-10-13 10:03:00,2022-10-13 11:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-18,168,2022-11-07 00:10:00,2022-11-07 04:08:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-17,168,2023-01-11 00:03:00,2023-01-11 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-16,168,2023-02-10 05:00:00,2023-02-10 06:55:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-18,168,2023-03-11 13:35:00,2023-03-11 15:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-17,168,2023-04-13 01:05:00,2023-04-13 02:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-17,168,2023-05-13 03:05:00,2023-05-13 06:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-16,168,2023-06-05 22:32:00,2023-06-05 23:58:00,86.0,172.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-16,168,2023-07-12 00:03:00,2023-07-12 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-15,168,2023-08-11 00:05:00,2023-08-11 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-14,168,2023-09-07 03:00:00,2023-09-07 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-14,168,2023-10-01 19:15:00,2023-10-01 20:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-13,168,2023-11-10 10:15:00,2023-11-10 14:10:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-13,168,2023-12-05 15:35:00,2023-12-05 17:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-12,168,2024-01-02 00:05:00,2024-01-02 01:32:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-11,168,2024-02-04 00:05:00,2024-02-04 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-12,168,2024-03-07 00:05:00,2024-03-07 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-11,168,2024-03-31 19:05:00,2024-03-31 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-18,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-22,168,2022-01-15 15:35:00,2022-01-15 17:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-21,168,2022-02-19 00:05:00,2022-02-19 02:03:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-23,168,2022-03-15 21:00:00,2022-03-15 22:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-22,168,2022-04-15 19:05:00,2022-04-15 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-22,168,2022-05-18 13:50:00,2022-05-18 16:50:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-21,168,2022-06-15 19:05:00,2022-06-15 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-21,168,2022-07-15 20:35:00,2022-07-15 22:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-20,168,2022-08-13 12:35:00,2022-08-13 14:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-19,168,2022-09-13 10:05:00,2022-09-13 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-19,168,2022-10-13 07:05:00,2022-10-13 08:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-18,168,2022-11-10 13:00:00,2022-11-10 17:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-17,168,2023-01-12 11:35:00,2023-01-12 13:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-16,168,2023-02-11 22:03:00,2023-02-11 23:58:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-18,168,2023-03-11 13:35:00,2023-03-11 15:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-17,168,2023-04-13 02:40:00,2023-04-13 04:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-17,168,2023-05-11 03:05:00,2023-05-11 06:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-16,168,2023-06-09 15:45:00,2023-06-09 17:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-16,168,2023-07-13 14:05:00,2023-07-13 15:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-15,168,2023-08-10 07:00:00,2023-08-10 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-14,168,2023-09-08 05:02:00,2023-09-08 06:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-14,168,2023-10-01 19:10:00,2023-10-01 20:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-13,168,2023-11-09 09:35:00,2023-11-09 13:35:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-13,168,2023-12-05 14:00:00,2023-12-05 15:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-12,168,2024-01-02 01:35:00,2024-01-02 03:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-11,168,2024-02-05 16:35:00,2024-02-05 18:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-12,168,2024-03-07 00:05:00,2024-03-07 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-11,168,2024-04-05 10:05:00,2024-04-05 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-18,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-22,168,2022-01-15 17:10:00,2022-01-15 18:35:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-21,168,2022-02-19 04:05:00,2022-02-19 06:02:00,117.0,234.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-23,168,2022-03-16 04:35:00,2022-03-16 06:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-22,168,2022-04-10 22:32:00,2022-04-10 23:58:00,86.0,172.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-22,168,2022-05-19 07:00:00,2022-05-19 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-21,168,2022-06-15 07:00:00,2022-06-15 08:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-21,168,2022-07-15 22:05:00,2022-07-15 23:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-20,168,2022-08-13 15:30:00,2022-08-13 17:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-19,168,2022-09-11 14:35:00,2022-09-11 16:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-19,168,2022-10-13 08:32:00,2022-10-13 10:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-18,168,2022-11-06 07:05:00,2022-11-06 11:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-17,168,2023-01-09 15:00:00,2023-01-09 16:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-16,168,2023-02-07 04:05:00,2023-02-07 06:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-18,168,2023-03-11 15:05:00,2023-03-11 16:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-17,168,2023-04-12 03:55:00,2023-04-12 05:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-17,168,2023-05-11 00:03:00,2023-05-11 03:00:00,177.0,531.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-16,168,2023-06-09 11:35:00,2023-06-09 13:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-16,168,2023-07-12 00:45:00,2023-07-12 02:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-15,168,2023-08-11 00:03:00,2023-08-11 02:00:00,117.0,234.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-14,168,2023-09-03 22:05:00,2023-09-03 23:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-14,168,2023-10-01 04:35:00,2023-10-01 06:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-13,168,2023-11-10 01:05:00,2023-11-10 05:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-13,168,2023-12-08 17:05:00,2023-12-08 18:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-12,168,2024-01-02 01:35:00,2024-01-02 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-11,168,2024-02-04 09:05:00,2024-02-04 11:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-12,168,2024-03-08 13:05:00,2024-03-08 14:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-11,168,2024-04-05 09:40:00,2024-04-05 11:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-27,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-27,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-31,168,2022-01-29 07:05:00,2022-01-29 09:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-02,168,2022-02-24 00:05:00,2022-02-24 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-01,168,2022-03-25 00:05:00,2022-03-25 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-01,168,2022-04-29 07:00:00,2022-04-29 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-31,168,2022-05-24 03:03:00,2022-05-24 04:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-30,168,2022-06-20 00:03:00,2022-06-20 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-30,168,2022-07-17 16:08:00,2022-07-17 18:05:00,117.0,234.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-29,168,2022-08-23 01:10:00,2022-08-23 02:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-28,168,2022-09-21 03:05:00,2022-09-21 04:32:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-28,168,2022-10-19 20:00:00,2022-10-19 23:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-26,168,2023-01-20 04:05:00,2023-01-20 06:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
