Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-25,168,2023-02-18 03:35:00,2023-02-18 05:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-27,168,2023-03-23 02:05:00,2023-03-23 03:32:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-26,168,2023-04-17 07:00:00,2023-04-17 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-26,168,2023-05-18 01:05:00,2023-05-18 02:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-25,168,2023-06-18 11:45:00,2023-06-18 13:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-25,168,2023-07-20 00:03:00,2023-07-20 02:00:00,117.0,234.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-24,168,2023-08-15 05:00:00,2023-08-15 06:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-23,168,2023-09-15 07:15:00,2023-09-15 08:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-23,168,2023-10-16 00:05:00,2023-10-16 04:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-22,168,2023-11-15 00:02:00,2023-11-15 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-22,168,2023-12-14 08:05:00,2023-12-14 09:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-21,168,2024-01-14 11:35:00,2024-01-14 13:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-20,168,2024-02-16 15:05:00,2024-02-16 16:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-21,168,2024-03-13 19:05:00,2024-03-13 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-20,168,2024-04-12 07:00:00,2024-04-12 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-06,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-10,168,2022-01-08 03:05:00,2022-01-08 05:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-09,168,2022-01-30 22:05:00,2022-01-30 23:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-11,168,2022-03-05 00:45:00,2022-03-05 02:10:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-10,168,2022-04-06 16:05:00,2022-04-06 19:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-10,168,2022-05-05 15:45:00,2022-05-05 17:10:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-09,168,2022-06-04 02:00:00,2022-06-04 03:29:00,89.0,178.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-09,168,2022-07-01 03:15:00,2022-07-01 05:12:00,117.0,234.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-08,168,2022-08-03 01:35:00,2022-08-03 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-07,168,2022-09-02 04:05:00,2022-09-02 05:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-07,168,2022-09-30 14:35:00,2022-09-30 18:30:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-06,168,2022-11-05 07:05:00,2022-11-05 08:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-05,168,2022-12-29 01:00:00,2022-12-29 02:55:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-04,168,2023-01-25 03:10:00,2023-01-25 04:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-06,168,2023-03-02 20:30:00,2023-03-02 22:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-05,168,2023-03-26 03:05:00,2023-03-26 06:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-05,168,2023-04-26 10:05:00,2023-04-26 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-04,168,2023-05-28 12:00:00,2023-05-28 13:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-04,168,2023-06-30 04:05:00,2023-06-30 06:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-03,168,2023-07-28 01:35:00,2023-07-28 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-02,168,2023-08-26 04:00:00,2023-08-26 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-02,168,2023-09-24 19:10:00,2023-09-24 23:05:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-01,168,2023-10-26 20:05:00,2023-10-26 21:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-01,168,2023-11-22 03:30:00,2023-11-22 05:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-31,168,2023-12-24 00:02:00,2023-12-24 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-30,168,2024-01-27 00:05:00,2024-01-27 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-29,168,2024-02-21 00:00:00,2024-02-21 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-30,168,2024-03-20 13:15:00,2024-03-20 16:10:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-29,168,2024-04-21 00:02:00,2024-04-21 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-13,168,2022-01-06 05:05:00,2022-01-06 06:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-12,168,2022-01-30 22:05:00,2022-01-30 23:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-14,168,2022-03-08 02:05:00,2022-03-08 04:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-13,168,2022-04-08 20:35:00,2022-04-08 22:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-13,168,2022-05-05 15:45:00,2022-05-05 17:10:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-12,168,2022-06-10 07:00:00,2022-06-10 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-12,168,2022-07-03 20:33:00,2022-07-03 22:00:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-11,168,2022-08-03 00:05:00,2022-08-03 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-10,168,2022-08-30 16:35:00,2022-08-30 18:33:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-10,168,2022-10-02 04:32:00,2022-10-02 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-08,168,2023-01-06 08:35:00,2023-01-06 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-07,168,2023-02-04 01:32:00,2023-02-04 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-09,168,2023-03-01 00:05:00,2023-03-01 02:15:00,130.0,260.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-08,168,2023-03-28 08:35:00,2023-03-28 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-08,168,2023-05-06 16:05:00,2023-05-06 17:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-07,168,2023-05-31 02:35:00,2023-05-31 05:30:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-07,168,2023-06-25 02:35:00,2023-06-25 04:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-06,168,2023-08-03 03:05:00,2023-08-03 04:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-05,168,2023-08-27 04:30:00,2023-08-27 06:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-05,168,2023-09-25 04:40:00,2023-09-25 06:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-04,168,2023-10-25 00:05:00,2023-10-25 01:32:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-04,168,2023-11-26 00:03:00,2023-11-26 04:00:00,237.0,711.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-03,168,2023-12-24 03:10:00,2023-12-24 04:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-02,168,2024-01-27 00:02:00,2024-01-27 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-03,168,2024-02-25 00:05:00,2024-02-25 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-02,168,2024-03-26 01:35:00,2024-03-26 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-02,168,2024-04-24 08:35:00,2024-04-24 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-08,168,,,,,0,HVAC,,Cancelled,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-08,168,,,,,0,HVAC,,Cancelled,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-07,168,,,,,0,HVAC,,Cancelled,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-12,168,2022-01-07 14:55:00,2022-01-07 16:23:00,88.0,176.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-11,168,2022-02-02 08:50:00,2022-02-02 10:15:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2022-03-13,168,2022-03-06 14:35:00,2022-03-06 17:30:00,175.0,350.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-12,168,2022-04-09 03:05:00,2022-04-09 04:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-12,168,2022-05-05 08:35:00,2022-05-05 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-11,168,2022-06-01 09:05:00,2022-06-01 11:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-11,168,2022-07-04 19:05:00,2022-07-04 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-10,168,2022-08-02 11:20:00,2022-08-02 12:48:00,88.0,176.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-09,168,2022-08-31 19:05:00,2022-08-31 23:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-09,168,2022-10-04 13:00:00,2022-10-04 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-06,168,2023-02-01 14:05:00,2023-02-01 15:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2023-03-08,168,2023-03-02 09:05:00,2023-03-02 12:00:00,175.0,350.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-07,168,2023-03-28 11:00:00,2023-03-28 12:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-07,168,2023-05-05 15:35:00,2023-05-05 17:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-06,168,2023-05-28 09:00:00,2023-05-28 11:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-06,168,2023-06-27 08:35:00,2023-06-27 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-05,168,2023-07-29 10:35:00,2023-07-29 12:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-04,168,2023-08-27 13:05:00,2023-08-27 17:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-04,168,2023-09-24 16:45:00,2023-09-24 18:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-03,168,2023-10-22 07:00:00,2023-10-22 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-03,168,2023-11-29 10:15:00,2023-11-29 12:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-02,168,2023-12-27 13:10:00,2023-12-27 14:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-01,168,2024-01-26 09:05:00,2024-01-26 10:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2024-03-02,168,2024-02-21 12:30:00,2024-02-21 15:30:00,180.0,360.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-01,168,2024-03-29 11:05:00,2024-03-29 12:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-01,168,2024-04-27 13:35:00,2024-04-27 15:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-08,168,,,,,0,HVAC,,Cancelled,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-08,168,,,,,0,HVAC,,Cancelled,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-07,168,,,,,0,HVAC,,Cancelled,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-12,168,2022-01-07 16:35:00,2022-01-07 18:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-11,168,2022-02-02 10:20:00,2022-02-02 11:45:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2022-03-13,168,2022-03-06 16:02:00,2022-03-06 18:58:00,176.0,352.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-12,168,2022-04-09 01:35:00,2022-04-09 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-12,168,2022-05-05 08:35:00,2022-05-05 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-11,168,2022-06-01 09:05:00,2022-06-01 11:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-11,168,2022-07-03 19:03:00,2022-07-03 20:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-10,168,2022-08-02 12:55:00,2022-08-02 14:22:00,87.0,174.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-09,168,2022-09-02 19:05:00,2022-09-02 23:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-09,168,2022-10-07 01:35:00,2022-10-07 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-06,168,2023-02-03 02:02:00,2023-02-03 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2023-03-08,168,2023-03-02 13:05:00,2023-03-02 16:00:00,175.0,350.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-07,168,2023-03-29 03:10:00,2023-03-29 04:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-07,168,2023-04-30 19:03:00,2023-04-30 20:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-06,168,2023-05-30 02:05:00,2023-05-30 04:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-06,168,2023-07-01 03:35:00,2023-07-01 05:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-05,168,2023-07-28 00:03:00,2023-07-28 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-04,168,2023-08-30 20:02:00,2023-08-30 23:59:00,237.0,711.0,3,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-04,168,2023-09-28 19:03:00,2023-09-28 20:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-03,168,2023-10-22 14:35:00,2023-10-22 16:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-03,168,2023-11-28 00:02:00,2023-11-28 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-02,168,2023-12-26 02:05:00,2023-12-26 03:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-01,168,2024-01-24 03:35:00,2024-01-24 05:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2024-03-02,168,2024-02-21 19:05:00,2024-02-21 22:00:00,175.0,350.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-01,168,2024-03-26 07:00:00,2024-03-26 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-01,168,2024-04-25 15:05:00,2024-04-25 16:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-06,168,,,,,0,HVAC,,Cancelled,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-10,168,2022-01-03 07:15:00,2022-01-03 09:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-09,168,2022-01-30 10:32:00,2022-01-30 12:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-11,168,2022-02-27 07:10:00,2022-02-27 08:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2022-04-10,168,2022-04-03 08:00:00,2022-04-03 10:55:00,175.0,350.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-10,168,2022-05-01 07:02:00,2022-05-01 08:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-09,168,2022-05-29 13:30:00,2022-05-29 15:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-09,168,2022-06-28 08:05:00,2022-06-28 10:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-08,168,2022-07-31 13:02:00,2022-07-31 14:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-07,168,2022-08-29 13:30:00,2022-08-29 15:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-07,168,2022-09-27 07:00:00,2022-09-27 10:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-06,168,2022-10-31 07:00:00,2022-10-31 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-05,168,2022-12-31 14:35:00,2022-12-31 16:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-04,168,2023-01-25 14:55:00,2023-01-25 16:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-06,168,2023-02-26 07:00:00,2023-02-26 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2023-04-05,168,2023-03-26 07:00:00,2023-03-26 10:00:00,180.0,360.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-05,168,2023-04-24 16:40:00,2023-04-24 18:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-04,168,2023-05-28 13:40:00,2023-05-28 15:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-04,168,2023-06-25 10:35:00,2023-06-25 12:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-03,168,2023-07-23 13:35:00,2023-07-23 15:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-02,168,2023-08-26 07:00:00,2023-08-26 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-02,168,2023-09-24 07:00:00,2023-09-24 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-01,168,2023-10-22 20:00:00,2023-10-22 21:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-01,168,2023-11-20 10:10:00,2023-11-20 11:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-31,168,2023-12-24 08:00:00,2023-12-24 10:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-30,168,2024-01-21 15:45:00,2024-01-21 17:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-29,168,2024-02-20 07:05:00,2024-02-20 08:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2024-03-30,168,2024-03-22 07:00:00,2024-03-22 10:00:00,180.0,360.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-29,168,2024-04-21 07:00:00,2024-04-21 08:35:00,95.0,190.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-06,168,,,,,0,HVAC,,Cancelled,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-10,168,2022-01-03 10:30:00,2022-01-03 12:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-09,168,2022-01-30 13:00:00,2022-01-30 14:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-11,168,2022-02-27 08:40:00,2022-02-27 10:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2022-04-10,168,2022-04-03 08:00:00,2022-04-03 10:55:00,175.0,350.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-10,168,2022-05-01 07:02:00,2022-05-01 08:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-09,168,2022-05-29 15:02:00,2022-05-29 16:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-09,168,2022-06-28 14:00:00,2022-06-28 15:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-08,168,2022-07-31 14:32:00,2022-07-31 16:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-07,168,2022-08-29 15:05:00,2022-08-29 16:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-07,168,2022-09-27 11:30:00,2022-09-27 15:25:00,235.0,705.0,3,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-06,168,2022-10-31 08:35:00,2022-10-31 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-05,168,2022-12-30 15:02:00,2022-12-30 17:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-04,168,2023-01-25 16:25:00,2023-01-25 17:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-06,168,2023-02-26 07:00:00,2023-02-26 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2023-04-05,168,2023-03-26 07:00:00,2023-03-26 10:00:00,180.0,360.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-05,168,2023-04-25 10:05:00,2023-04-25 11:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-04,168,2023-05-28 09:00:00,2023-05-28 10:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-04,168,2023-06-25 12:45:00,2023-06-25 14:45:00,120.0,240.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-03,168,2023-07-23 14:37:00,2023-07-23 16:07:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-02,168,2023-08-26 08:35:00,2023-08-26 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-02,168,2023-09-25 07:00:00,2023-09-25 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-01,168,2023-10-23 19:05:00,2023-10-23 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-01,168,2023-11-21 11:20:00,2023-11-21 12:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-31,168,2023-12-24 10:05:00,2023-12-24 12:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-30,168,2024-01-21 14:15:00,2024-01-21 15:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-29,168,2024-02-20 08:40:00,2024-02-20 10:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2024-03-30,168,2024-03-22 07:00:00,2024-03-22 10:00:00,180.0,360.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-29,168,2024-04-21 08:40:00,2024-04-21 10:12:00,92.0,184.0,2,HVAC,,Closed,Urgent,APRON CONTROL TOWER,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-09,168,,,,,0,HVAC,,Cancelled,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-09,168,,,,,0,HVAC,,Cancelled,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-13,168,2022-01-07 03:35:00,2022-01-07 05:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-12,168,2022-02-01 13:30:00,2022-02-01 14:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-14,168,2022-03-08 01:30:00,2022-03-08 03:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-13,168,2022-04-08 09:15:00,2022-04-08 10:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-13,168,2022-05-05 01:02:00,2022-05-05 02:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-12,168,2022-06-06 12:30:00,2022-06-06 15:25:00,175.0,525.0,3,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-12,168,2022-07-07 09:15:00,2022-07-07 10:40:00,85.0,170.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-11,168,2022-08-04 05:10:00,2022-08-04 06:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-10,168,2022-09-01 16:38:00,2022-09-01 18:35:00,117.0,234.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-10,168,2022-10-07 00:02:00,2022-10-07 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-08,168,2023-01-07 03:05:00,2023-01-07 04:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-07,168,2023-02-04 01:02:00,2023-02-04 02:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-09,168,2023-03-03 01:05:00,2023-03-03 03:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-08,168,2023-03-31 07:00:00,2023-03-31 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-08,168,2023-05-02 00:05:00,2023-05-02 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-07,168,2023-06-02 11:00:00,2023-06-02 14:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-07,168,2023-06-27 13:00:00,2023-06-27 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-06,168,2023-07-31 05:15:00,2023-07-31 06:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-05,168,2023-08-27 02:42:00,2023-08-27 04:40:00,118.0,236.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-05,168,2023-09-29 19:00:00,2023-09-29 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-04,168,2023-10-26 11:10:00,2023-10-26 12:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-04,168,2023-11-27 11:00:00,2023-11-27 15:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-03,168,2023-12-30 03:00:00,2023-12-30 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-02,168,2024-01-24 16:05:00,2024-01-24 17:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-03,168,2024-02-27 01:00:00,2024-02-27 03:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-02,168,2024-03-29 02:00:00,2024-03-29 03:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-02,168,2024-04-26 00:00:00,2024-04-26 01:33:00,93.0,186.0,2,HVAC,,Closed,Urgent,BASEMENT AREA 17A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-18,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-22,168,2022-01-15 00:00:00,2022-01-15 01:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-21,168,2022-02-13 00:02:00,2022-02-13 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-23,168,2022-03-14 11:30:00,2022-03-14 12:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-22,168,2022-04-12 02:22:00,2022-04-12 03:50:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-22,168,2022-05-17 07:02:00,2022-05-17 10:00:00,178.0,534.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-21,168,2022-06-13 10:32:00,2022-06-13 12:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-21,168,2022-07-14 04:00:00,2022-07-14 05:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-20,168,2022-08-08 03:12:00,2022-08-08 05:12:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-19,168,2022-09-12 03:00:00,2022-09-12 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-19,168,2022-10-12 19:00:00,2022-10-12 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-18,168,2022-11-07 09:00:00,2022-11-07 13:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-17,168,2023-01-14 07:00:00,2023-01-14 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-16,168,2023-02-06 02:00:00,2023-02-06 04:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-18,168,2023-03-08 09:30:00,2023-03-08 11:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-17,168,2023-04-10 07:10:00,2023-04-10 08:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-17,168,2023-05-12 07:05:00,2023-05-12 10:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-16,168,2023-06-09 02:02:00,2023-06-09 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-16,168,2023-07-15 07:00:00,2023-07-15 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-15,168,2023-08-11 11:04:00,2023-08-11 13:03:00,119.0,238.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-14,168,2023-09-04 03:30:00,2023-09-04 05:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-14,168,2023-10-02 03:05:00,2023-10-02 04:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-13,168,2023-11-07 07:00:00,2023-11-07 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-13,168,2023-12-08 17:15:00,2023-12-08 18:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-12,168,2024-01-05 07:00:00,2024-01-05 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-11,168,2024-02-09 08:35:00,2024-02-09 10:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
