Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-12,168,2024-03-08 03:45:00,2024-03-08 05:10:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-11,168,2024-03-31 07:05:00,2024-03-31 08:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-18,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-22,168,2022-01-12 02:45:00,2022-01-12 04:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-21,168,2022-02-13 19:15:00,2022-02-13 21:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-23,168,2022-03-14 03:00:00,2022-03-14 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-22,168,2022-04-12 02:22:00,2022-04-12 03:50:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-22,168,2022-05-19 03:15:00,2022-05-19 06:10:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-21,168,2022-06-18 09:15:00,2022-06-18 10:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-21,168,2022-07-14 02:30:00,2022-07-14 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-20,168,2022-08-08 01:32:00,2022-08-08 03:32:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-19,168,2022-09-12 19:05:00,2022-09-12 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-19,168,2022-10-13 19:00:00,2022-10-13 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-18,168,2022-11-08 10:30:00,2022-11-08 14:30:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-17,168,2023-01-14 07:00:00,2023-01-14 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-16,168,2023-02-07 11:45:00,2023-02-07 13:45:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-18,168,2023-03-08 10:00:00,2023-03-08 11:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-17,168,2023-04-10 14:00:00,2023-04-10 15:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-17,168,2023-05-08 00:00:00,2023-05-08 03:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-16,168,2023-06-09 02:02:00,2023-06-09 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-16,168,2023-07-10 13:00:00,2023-07-10 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-15,168,2023-08-07 02:55:00,2023-08-07 04:55:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-14,168,2023-09-04 05:05:00,2023-09-04 06:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-14,168,2023-10-02 03:05:00,2023-10-02 04:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-13,168,2023-11-08 07:00:00,2023-11-08 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-13,168,2023-12-08 14:40:00,2023-12-08 16:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-12,168,2024-01-06 00:00:00,2024-01-06 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-11,168,2024-02-05 00:00:00,2024-02-05 01:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-12,168,2024-03-08 02:15:00,2024-03-08 03:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-11,168,2024-03-31 04:00:00,2024-03-31 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-18,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-22,168,2022-01-10 11:32:00,2022-01-10 13:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-21,168,2022-02-13 13:10:00,2022-02-13 15:08:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-23,168,2022-03-13 20:10:00,2022-03-13 21:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-22,168,2022-04-11 08:35:00,2022-04-11 10:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-22,168,2022-05-18 04:00:00,2022-05-18 06:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-21,168,2022-06-17 12:03:00,2022-06-17 13:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-21,168,2022-07-14 01:00:00,2022-07-14 02:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-20,168,2022-08-07 19:00:00,2022-08-07 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-19,168,2022-09-11 03:30:00,2022-09-11 04:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-19,168,2022-10-12 19:00:00,2022-10-12 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-18,168,2022-11-06 07:02:00,2022-11-06 11:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-17,168,2023-01-08 19:10:00,2023-01-08 20:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-16,168,2023-02-06 00:00:00,2023-02-06 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-18,168,2023-03-08 19:00:00,2023-03-08 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-17,168,2023-04-09 00:02:00,2023-04-09 01:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-17,168,2023-05-07 19:00:00,2023-05-07 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-16,168,2023-06-07 15:10:00,2023-06-07 16:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-16,168,2023-07-09 22:02:00,2023-07-09 23:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-15,168,2023-08-06 07:05:00,2023-08-06 09:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-14,168,2023-09-03 02:07:00,2023-09-03 03:32:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-14,168,2023-10-01 00:00:00,2023-10-01 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-13,168,2023-11-06 13:05:00,2023-11-06 17:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-13,168,2023-12-03 00:05:00,2023-12-03 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-12,168,2024-01-06 00:00:00,2024-01-06 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-11,168,2024-02-04 07:00:00,2024-02-04 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-12,168,2024-03-09 00:00:00,2024-03-09 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-11,168,2024-04-05 12:20:00,2024-04-05 13:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-27,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-27,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-31,168,2022-01-25 11:35:00,2022-01-25 13:33:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-02,168,2022-02-24 19:02:00,2022-02-24 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-01,168,2022-03-23 00:45:00,2022-03-23 02:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-01,168,2022-04-30 00:00:00,2022-04-30 02:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-31,168,2022-05-22 19:02:00,2022-05-22 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-30,168,2022-06-19 20:45:00,2022-06-19 22:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-30,168,2022-07-22 00:05:00,2022-07-22 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-29,168,2022-08-21 15:45:00,2022-08-21 17:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-28,168,2022-09-20 15:30:00,2022-09-20 17:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-28,168,2022-10-17 19:00:00,2022-10-17 23:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-26,168,2023-01-18 14:00:00,2023-01-18 16:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-25,168,2023-02-12 04:05:00,2023-02-12 05:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-27,168,2023-03-19 00:00:00,2023-03-19 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-26,168,2023-04-20 19:05:00,2023-04-20 22:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-26,168,2023-05-18 01:00:00,2023-05-18 02:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-25,168,2023-06-18 16:15:00,2023-06-18 17:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-25,168,2023-07-16 02:40:00,2023-07-16 04:40:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-24,168,2023-08-13 00:32:00,2023-08-13 02:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-23,168,2023-09-12 03:40:00,2023-09-12 05:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-23,168,2023-10-18 11:40:00,2023-10-18 15:40:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-22,168,2023-11-12 16:30:00,2023-11-12 18:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-22,168,2023-12-14 00:00:00,2023-12-14 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-21,168,2024-01-14 08:35:00,2024-01-14 10:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-20,168,2024-02-11 03:05:00,2024-02-11 04:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-21,168,2024-03-12 04:10:00,2024-03-12 05:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-20,168,2024-04-11 07:00:00,2024-04-11 10:05:00,185.0,555.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 017,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-18,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-22,168,2022-01-09 12:32:00,2022-01-09 14:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-21,168,2022-02-13 02:30:00,2022-02-13 04:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-23,168,2022-03-13 16:40:00,2022-03-13 18:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-22,168,2022-04-10 07:02:00,2022-04-10 08:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-22,168,2022-05-19 00:10:00,2022-05-19 03:08:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-21,168,2022-06-17 13:33:00,2022-06-17 15:00:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-21,168,2022-07-14 08:32:00,2022-07-14 10:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-20,168,2022-08-07 12:40:00,2022-08-07 14:38:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-19,168,2022-09-11 02:00:00,2022-09-11 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-19,168,2022-10-13 20:32:00,2022-10-13 22:02:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-18,168,2022-11-09 00:10:00,2022-11-09 04:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-17,168,2023-01-14 08:30:00,2023-01-14 10:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-16,168,2023-02-05 16:00:00,2023-02-05 18:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-18,168,2023-03-08 08:32:00,2023-03-08 10:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-17,168,2023-04-09 01:35:00,2023-04-09 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-17,168,2023-05-07 04:00:00,2023-05-07 06:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-16,168,2023-06-08 00:02:00,2023-06-08 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-16,168,2023-07-09 01:00:00,2023-07-09 02:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-15,168,2023-08-12 14:15:00,2023-08-12 16:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-14,168,2023-09-03 03:34:00,2023-09-03 05:00:00,86.0,172.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-14,168,2023-10-01 01:35:00,2023-10-01 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-13,168,2023-11-05 07:00:00,2023-11-05 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-13,168,2023-12-03 01:40:00,2023-12-03 03:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-12,168,2023-12-31 02:00:00,2023-12-31 03:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-11,168,2024-02-04 02:35:00,2024-02-04 04:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-12,168,2024-03-09 01:30:00,2024-03-09 03:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-11,168,2024-04-05 19:00:00,2024-04-05 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-24,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-28,168,2022-01-19 00:00:00,2022-01-19 01:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-02-27,168,2022-02-22 20:45:00,2022-02-22 23:45:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-29,168,2022-03-21 04:00:00,2022-03-21 05:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-28,168,2022-04-18 03:35:00,2022-04-18 05:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-28,168,2022-05-18 02:05:00,2022-05-18 04:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-27,168,2022-06-20 09:10:00,2022-06-20 10:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-27,168,2022-07-18 22:30:00,2022-07-18 23:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-08-26,168,2022-08-16 07:05:00,2022-08-16 11:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-25,168,2022-09-18 19:02:00,2022-09-18 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-25,168,2022-10-17 19:00:00,2022-10-17 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-24,168,2022-11-15 00:00:00,2022-11-15 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-23,168,2023-01-16 00:00:00,2023-01-16 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-02-22,168,2023-02-14 19:00:00,2023-02-14 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,2023-03-12 03:10:00,2023-03-12 04:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-23,168,2023-04-18 04:05:00,2023-04-18 05:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-23,168,2023-05-16 00:00:00,2023-05-16 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-22,168,2023-06-16 07:00:00,2023-06-16 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-22,168,2023-07-12 07:00:00,2023-07-12 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-08-21,168,2023-08-16 07:00:00,2023-08-16 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-20,168,2023-09-11 05:20:00,2023-09-11 06:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-20,168,2023-10-13 07:00:00,2023-10-13 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-19,168,2023-11-17 03:00:00,2023-11-17 05:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-19,168,2023-12-12 00:05:00,2023-12-12 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-18,168,2024-01-07 00:45:00,2024-01-07 02:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-02-17,168,2024-02-10 00:00:00,2024-02-10 02:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-18,168,2024-03-11 00:00:00,2024-03-11 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-17,168,2024-04-07 07:00:00,2024-04-07 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 019,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-24,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-28,168,2022-01-16 01:45:00,2022-01-16 03:14:00,89.0,178.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-02-27,168,2022-02-20 03:02:00,2022-02-20 06:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-29,168,2022-03-20 00:00:00,2022-03-20 01:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-28,168,2022-04-19 02:30:00,2022-04-19 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-28,168,2022-05-18 00:05:00,2022-05-18 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-27,168,2022-06-19 08:35:00,2022-06-19 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-27,168,2022-07-17 17:00:00,2022-07-17 18:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-08-26,168,2022-08-14 10:00:00,2022-08-14 13:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-25,168,2022-09-18 20:32:00,2022-09-18 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-25,168,2022-10-16 20:30:00,2022-10-16 22:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-24,168,2022-11-16 03:10:00,2022-11-16 05:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-23,168,2023-01-15 19:00:00,2023-01-15 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-02-22,168,2023-02-12 00:02:00,2023-02-12 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,2023-03-12 01:35:00,2023-03-12 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-23,168,2023-04-16 03:25:00,2023-04-16 04:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-23,168,2023-05-14 13:05:00,2023-05-14 15:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-22,168,2023-06-16 01:32:00,2023-06-16 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-22,168,2023-07-11 05:10:00,2023-07-11 06:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-08-21,168,2023-08-15 00:05:00,2023-08-15 04:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-20,168,2023-09-10 19:00:00,2023-09-10 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-20,168,2023-10-08 01:20:00,2023-10-08 02:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-19,168,2023-11-12 02:30:00,2023-11-12 04:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-19,168,2023-12-10 00:00:00,2023-12-10 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-18,168,2024-01-07 07:00:00,2024-01-07 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-02-17,168,2024-02-09 10:35:00,2024-02-09 13:30:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-18,168,2024-03-12 16:30:00,2024-03-12 18:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-17,168,2024-04-07 07:00:00,2024-04-07 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-24,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-28,168,2022-01-21 00:05:00,2022-01-21 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-02-27,168,2022-02-21 00:02:00,2022-02-21 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-29,168,2022-03-20 08:02:00,2022-03-20 09:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-28,168,2022-04-19 01:00:00,2022-04-19 02:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-28,168,2022-05-17 07:02:00,2022-05-17 09:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-27,168,2022-06-19 19:02:00,2022-06-19 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-27,168,2022-07-17 08:00:00,2022-07-17 09:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-08-26,168,2022-08-15 00:02:00,2022-08-15 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-25,168,2022-09-19 20:00:00,2022-09-19 21:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-25,168,2022-10-16 19:00:00,2022-10-16 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-24,168,2022-11-14 01:10:00,2022-11-14 03:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-23,168,2023-01-16 05:32:00,2023-01-16 06:58:00,86.0,172.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-02-22,168,2023-02-13 01:02:00,2023-02-13 04:02:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,2023-03-14 19:00:00,2023-03-14 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-23,168,2023-04-17 17:30:00,2023-04-17 18:55:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-23,168,2023-05-15 00:00:00,2023-05-15 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-22,168,2023-06-16 03:02:00,2023-06-16 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-22,168,2023-07-11 10:05:00,2023-07-11 11:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-08-21,168,2023-08-15 19:00:00,2023-08-15 23:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-20,168,2023-09-10 20:35:00,2023-09-10 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-20,168,2023-10-13 22:02:00,2023-10-13 23:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-19,168,2023-11-18 19:00:00,2023-11-18 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-19,168,2023-12-11 04:30:00,2023-12-11 06:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-18,168,2024-01-08 12:20:00,2024-01-08 13:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-02-17,168,2024-02-06 19:00:00,2024-02-06 21:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-18,168,2024-03-12 02:35:00,2024-03-12 04:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-17,168,2024-04-11 16:40:00,2024-04-11 18:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-06,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-10,168,2022-01-03 00:05:00,2022-01-03 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-09,168,2022-01-31 07:02:00,2022-01-31 08:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-11,168,2022-03-01 11:30:00,2022-03-01 12:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-10,168,2022-04-04 02:32:00,2022-04-04 05:30:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-10,168,2022-05-02 19:00:00,2022-05-02 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-09,168,2022-05-30 19:02:00,2022-05-30 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-09,168,2022-06-29 00:02:00,2022-06-29 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-08,168,2022-08-01 19:00:00,2022-08-01 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-07,168,2022-08-28 11:40:00,2022-08-28 13:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-07,168,2022-09-29 12:00:00,2022-09-29 16:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-06,168,2022-10-30 08:05:00,2022-10-30 09:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-05,168,2022-12-29 00:00:00,2022-12-29 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-04,168,2023-01-24 00:15:00,2023-01-24 01:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-06,168,2023-02-27 19:02:00,2023-02-27 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-05,168,2023-03-30 07:00:00,2023-03-30 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-05,168,2023-04-25 02:10:00,2023-04-25 03:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-04,168,2023-05-29 13:35:00,2023-05-29 15:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-04,168,2023-06-26 01:10:00,2023-06-26 03:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-03,168,2023-07-24 00:00:00,2023-07-24 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-02,168,2023-08-25 14:15:00,2023-08-25 15:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-02,168,2023-09-26 00:00:00,2023-09-26 04:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-01,168,2023-10-22 00:00:00,2023-10-22 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-01,168,2023-11-21 00:45:00,2023-11-21 02:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-31,168,2023-12-25 00:00:00,2023-12-25 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-30,168,2024-01-22 20:30:00,2024-01-22 21:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-29,168,2024-02-21 00:00:00,2024-02-21 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-30,168,2024-03-20 07:00:00,2024-03-20 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-29,168,2024-04-22 03:05:00,2024-04-22 04:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-06,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-10,168,2022-01-02 02:05:00,2022-01-02 04:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-09,168,2022-01-31 07:02:00,2022-01-31 08:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-11,168,2022-03-01 03:30:00,2022-03-01 05:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-10,168,2022-04-04 07:00:00,2022-04-04 09:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-10,168,2022-05-02 17:00:00,2022-05-02 18:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-09,168,2022-05-30 19:02:00,2022-05-30 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-09,168,2022-06-29 00:02:00,2022-06-29 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-08,168,2022-08-01 20:32:00,2022-08-01 22:02:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-07,168,2022-08-28 09:05:00,2022-08-28 10:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-07,168,2022-09-29 12:02:00,2022-09-29 16:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-06,168,2022-10-30 08:05:00,2022-10-30 09:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-05,168,2022-12-28 07:30:00,2022-12-28 09:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-04,168,2023-01-24 00:00:00,2023-01-24 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-06,168,2023-02-27 14:45:00,2023-02-27 16:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
