Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-05,168,2023-03-27 15:10:00,2023-03-27 18:15:00,185.0,555.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-05,168,2023-04-26 19:05:00,2023-04-26 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-04,168,2023-05-29 12:00:00,2023-05-29 13:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-04,168,2023-06-27 11:00:00,2023-06-27 13:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-03,168,2023-07-24 00:30:00,2023-07-24 02:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-02,168,2023-08-21 17:32:00,2023-08-21 18:58:00,86.0,172.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-02,168,2023-09-27 07:00:00,2023-09-27 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-01,168,2023-10-23 00:00:00,2023-10-23 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-01,168,2023-11-22 03:45:00,2023-11-22 05:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-31,168,2023-12-25 00:00:00,2023-12-25 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-30,168,2024-01-22 19:00:00,2024-01-22 20:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-29,168,2024-02-21 02:25:00,2024-02-21 03:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-30,168,2024-03-20 02:05:00,2024-03-20 05:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-29,168,2024-04-26 11:05:00,2024-04-26 12:38:00,93.0,186.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 018,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-24,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-28,168,2022-01-19 01:30:00,2022-01-19 02:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-02-27,168,2022-02-23 19:02:00,2022-02-23 22:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-29,168,2022-03-22 01:35:00,2022-03-22 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-28,168,2022-04-18 09:12:00,2022-04-18 10:40:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-28,168,2022-05-18 04:02:00,2022-05-18 06:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-27,168,2022-06-20 09:10:00,2022-06-20 10:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-27,168,2022-07-18 07:00:00,2022-07-18 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-08-26,168,2022-08-17 00:02:00,2022-08-17 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-25,168,2022-09-18 19:02:00,2022-09-18 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-25,168,2022-10-18 00:00:00,2022-10-18 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-24,168,2022-11-16 03:10:00,2022-11-16 05:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-23,168,2023-01-17 00:05:00,2023-01-17 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-02-22,168,2023-02-15 01:00:00,2023-02-15 04:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,2023-03-14 03:15:00,2023-03-14 04:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-23,168,2023-04-22 01:40:00,2023-04-22 03:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-23,168,2023-05-17 21:05:00,2023-05-17 23:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-22,168,2023-06-16 08:30:00,2023-06-16 10:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-22,168,2023-07-12 08:32:00,2023-07-12 10:02:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-08-21,168,2023-08-16 11:05:00,2023-08-16 15:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-20,168,2023-09-11 16:00:00,2023-09-11 17:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-20,168,2023-10-11 16:35:00,2023-10-11 18:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-19,168,2023-11-13 19:00:00,2023-11-13 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-19,168,2023-12-13 02:40:00,2023-12-13 04:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-18,168,2024-01-08 12:20:00,2024-01-08 13:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-02-17,168,2024-02-07 19:00:00,2024-02-07 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-18,168,2024-03-11 00:00:00,2024-03-11 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-17,168,2024-04-07 07:00:00,2024-04-07 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-31,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-04,168,2022-01-29 02:30:00,2022-01-29 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-06,168,2022-02-28 00:02:00,2022-02-28 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-05,168,2022-03-27 17:05:00,2022-03-27 18:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-05,168,2022-04-24 17:10:00,2022-04-24 18:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-04,168,2022-05-28 10:02:00,2022-05-28 12:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-04,168,2022-07-02 02:00:00,2022-07-02 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-03,168,2022-07-24 00:00:00,2022-07-24 01:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-02,168,2022-08-22 10:30:00,2022-08-22 14:28:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-02,168,2022-09-25 03:52:00,2022-09-25 05:20:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-01,168,2022-10-23 19:00:00,2022-10-23 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-01,168,2022-11-24 19:05:00,2022-11-24 21:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-30,168,2023-01-28 07:00:00,2023-01-28 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-01,168,2023-02-22 15:45:00,2023-02-22 18:45:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-31,168,2023-03-24 07:05:00,2023-03-24 08:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-30,168,2023-04-23 01:35:00,2023-04-23 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-30,168,2023-05-21 00:15:00,2023-05-21 02:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-29,168,2023-06-18 17:15:00,2023-06-18 18:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-29,168,2023-07-22 12:32:00,2023-07-22 14:02:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-08-28,168,2023-08-22 07:00:00,2023-08-22 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-27,168,2023-09-17 19:00:00,2023-09-17 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-27,168,2023-10-15 04:05:00,2023-10-15 05:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-26,168,2023-11-19 00:00:00,2023-11-19 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-26,168,2023-12-17 08:35:00,2023-12-17 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-25,168,2024-01-15 00:30:00,2024-01-15 02:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-02-24,168,2024-02-12 15:30:00,2024-02-12 18:25:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-25,168,2024-03-23 03:15:00,2024-03-23 04:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-24,168,2024-04-14 10:30:00,2024-04-14 12:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-31,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-04,168,2022-01-23 07:02:00,2022-01-23 08:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-06,168,2022-02-28 16:00:00,2022-02-28 18:57:00,177.0,531.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-05,168,2022-03-29 09:02:00,2022-03-29 10:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-05,168,2022-04-25 17:20:00,2022-04-25 18:48:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-04,168,2022-05-24 04:35:00,2022-05-24 06:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-04,168,2022-07-02 07:15:00,2022-07-02 08:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-03,168,2022-07-24 05:30:00,2022-07-24 06:55:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-02,168,2022-08-24 00:02:00,2022-08-24 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-02,168,2022-09-25 16:30:00,2022-09-25 18:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-01,168,2022-10-24 10:32:00,2022-10-24 12:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-01,168,2022-11-25 13:15:00,2022-11-25 15:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-30,168,2023-01-28 10:00:00,2023-01-28 11:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-01,168,2023-02-24 01:00:00,2023-02-24 04:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-31,168,2023-03-24 08:32:00,2023-03-24 09:58:00,86.0,172.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-30,168,2023-04-23 00:05:00,2023-04-23 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-30,168,2023-05-21 00:45:00,2023-05-21 02:45:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-29,168,2023-06-23 00:00:00,2023-06-23 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-29,168,2023-07-18 05:00:00,2023-07-18 06:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-08-28,168,2023-08-24 00:02:00,2023-08-24 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-27,168,2023-09-19 03:10:00,2023-09-19 04:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-27,168,2023-10-16 10:30:00,2023-10-16 12:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-26,168,2023-11-19 00:00:00,2023-11-19 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-26,168,2023-12-17 07:00:00,2023-12-17 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-25,168,2024-01-16 00:00:00,2024-01-16 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-02-24,168,2024-02-13 00:45:00,2024-02-13 03:45:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-25,168,2024-03-23 04:45:00,2024-03-23 06:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-24,168,2024-04-14 04:30:00,2024-04-14 06:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 020,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-13,168,2022-01-06 01:35:00,2022-01-06 03:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-12,168,2022-02-02 01:02:00,2022-02-02 02:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-14,168,2022-03-06 21:15:00,2022-03-06 23:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-13,168,2022-04-08 07:15:00,2022-04-08 08:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-13,168,2022-05-06 15:20:00,2022-05-06 16:48:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-12,168,2022-06-06 00:02:00,2022-06-06 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-12,168,2022-07-07 15:45:00,2022-07-07 17:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-11,168,2022-08-04 19:00:00,2022-08-04 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-10,168,2022-08-30 09:40:00,2022-08-30 11:40:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-10,168,2022-10-05 19:00:00,2022-10-05 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-08,168,2023-01-04 00:00:00,2023-01-04 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-07,168,2023-02-04 19:00:00,2023-02-04 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-09,168,2023-03-03 10:05:00,2023-03-03 12:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-08,168,2023-03-30 12:55:00,2023-03-30 14:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-08,168,2023-05-02 07:30:00,2023-05-02 09:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-07,168,2023-06-03 00:02:00,2023-06-03 02:58:00,176.0,528.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-07,168,2023-06-27 02:00:00,2023-06-27 03:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-06,168,2023-08-02 03:05:00,2023-08-02 04:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-05,168,2023-08-28 10:10:00,2023-08-28 12:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-05,168,2023-09-30 19:00:00,2023-09-30 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-04,168,2023-10-27 05:20:00,2023-10-27 06:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-04,168,2023-11-28 07:00:00,2023-11-28 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-03,168,2023-12-29 09:40:00,2023-12-29 11:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-02,168,2024-01-25 01:00:00,2024-01-25 02:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-03,168,2024-02-25 00:00:00,2024-02-25 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-02,168,2024-03-29 15:10:00,2024-03-29 16:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-02,168,2024-04-27 07:05:00,2024-04-27 08:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-13,168,2022-01-06 00:02:00,2022-01-06 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-12,168,2022-02-03 02:32:00,2022-02-03 04:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-14,168,2022-03-06 21:15:00,2022-03-06 23:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-13,168,2022-04-08 10:45:00,2022-04-08 12:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-13,168,2022-05-06 16:50:00,2022-05-06 18:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-12,168,2022-06-10 10:30:00,2022-06-10 13:25:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-12,168,2022-07-07 02:40:00,2022-07-07 04:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-11,168,2022-08-04 16:35:00,2022-08-04 18:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-10,168,2022-08-31 13:00:00,2022-08-31 15:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-10,168,2022-10-07 01:30:00,2022-10-07 03:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-09,168,2022-10-30 19:00:00,2022-10-30 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-08,168,2023-01-05 16:40:00,2023-01-05 18:05:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-07,168,2023-02-01 03:05:00,2023-02-01 04:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-09,168,2023-03-03 14:10:00,2023-03-03 16:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-08,168,2023-03-30 05:32:00,2023-03-30 06:58:00,86.0,172.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-08,168,2023-04-30 02:45:00,2023-04-30 04:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-07,168,2023-06-03 03:00:00,2023-06-03 05:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-07,168,2023-06-28 13:10:00,2023-06-28 14:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-06,168,2023-07-30 02:35:00,2023-07-30 04:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-05,168,2023-09-01 07:00:00,2023-09-01 08:59:00,119.0,238.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-05,168,2023-09-30 13:07:00,2023-09-30 14:37:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-04,168,2023-10-27 21:07:00,2023-10-27 22:37:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-04,168,2023-11-29 07:00:00,2023-11-29 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-03,168,2023-12-24 02:00:00,2023-12-24 03:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-02,168,2024-01-25 01:00:00,2024-01-25 02:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-03,168,2024-02-25 00:00:00,2024-02-25 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-02,168,2024-03-27 01:30:00,2024-03-27 03:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-02,168,2024-04-27 00:00:00,2024-04-27 01:33:00,93.0,186.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 18A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-31,168,,,,,0,HVAC,,Cancelled,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-04,168,2022-01-23 21:10:00,2022-01-23 22:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2022-03-06,168,2022-03-04 20:30:00,2022-03-04 23:28:00,178.0,356.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-05,168,2022-03-29 14:02:00,2022-03-29 15:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-05,168,2022-04-25 11:20:00,2022-04-25 12:48:00,88.0,176.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-04,168,2022-05-24 19:05:00,2022-05-24 21:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-04,168,2022-07-02 03:30:00,2022-07-02 04:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-03,168,2022-07-25 07:15:00,2022-07-25 08:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-02,168,2022-08-25 01:05:00,2022-08-25 05:03:00,238.0,714.0,3,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-02,168,2022-09-26 11:32:00,2022-09-26 13:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-01,168,2022-10-25 01:43:00,2022-10-25 03:12:00,89.0,178.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-01,168,2022-11-26 04:05:00,2022-11-26 06:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-30,168,2023-01-28 19:00:00,2023-01-28 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2023-03-01,168,2023-02-21 01:30:00,2023-02-21 04:30:00,180.0,360.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-31,168,2023-03-24 10:00:00,2023-03-24 11:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-30,168,2023-04-24 22:20:00,2023-04-24 23:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-30,168,2023-05-26 15:20:00,2023-05-26 17:20:00,120.0,240.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-29,168,2023-06-23 01:30:00,2023-06-23 03:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-29,168,2023-07-21 17:15:00,2023-07-21 18:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-08-28,168,2023-08-26 07:00:00,2023-08-26 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-27,168,2023-09-19 00:00:00,2023-09-19 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-27,168,2023-10-20 03:05:00,2023-10-20 04:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-26,168,2023-11-20 00:00:00,2023-11-20 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-26,168,2023-12-18 15:45:00,2023-12-18 17:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-25,168,2024-01-17 20:30:00,2024-01-17 22:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2024-02-24,168,2024-02-11 12:10:00,2024-02-11 15:10:00,180.0,360.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-25,168,2024-03-17 08:40:00,2024-03-17 10:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-24,168,2024-04-20 15:05:00,2024-04-20 16:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-06,168,,,,,0,HVAC,,Cancelled,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-10,168,2022-01-02 00:05:00,2022-01-02 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-09,168,2022-02-01 00:00:00,2022-02-01 01:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-11,168,2022-03-04 19:00:00,2022-03-04 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2022-04-10,168,2022-04-05 03:02:00,2022-04-05 06:00:00,178.0,356.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-10,168,2022-05-03 00:30:00,2022-05-03 01:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-09,168,2022-06-03 11:10:00,2022-06-03 12:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-09,168,2022-06-29 02:05:00,2022-06-29 04:03:00,118.0,236.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-08,168,2022-08-01 13:05:00,2022-08-01 14:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-07,168,2022-08-30 13:00:00,2022-08-30 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-07,168,2022-09-30 13:35:00,2022-09-30 17:35:00,240.0,720.0,3,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-06,168,2022-11-01 01:00:00,2022-11-01 02:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-05,168,2022-12-27 14:45:00,2022-12-27 16:45:00,120.0,240.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-04,168,2023-01-24 01:35:00,2023-01-24 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-06,168,2023-03-04 00:05:00,2023-03-04 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2023-04-05,168,2023-03-26 13:00:00,2023-03-26 16:00:00,180.0,360.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-05,168,2023-04-26 09:15:00,2023-04-26 10:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-04,168,2023-05-30 19:00:00,2023-05-30 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-04,168,2023-06-28 00:35:00,2023-06-28 02:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-03,168,2023-07-29 05:00:00,2023-07-29 06:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-02,168,2023-08-22 05:30:00,2023-08-22 06:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-02,168,2023-09-28 14:25:00,2023-09-28 18:25:00,240.0,720.0,3,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-01,168,2023-10-25 04:45:00,2023-10-25 06:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-01,168,2023-11-22 05:15:00,2023-11-22 06:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-31,168,2023-12-26 04:20:00,2023-12-26 06:20:00,120.0,240.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-30,168,2024-01-23 00:00:00,2024-01-23 01:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-29,168,2024-02-22 00:00:00,2024-02-22 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2024-03-30,168,2024-03-17 08:40:00,2024-03-17 11:40:00,180.0,360.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-29,168,2024-04-23 07:00:00,2024-04-23 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,SECOND FLOOR AREA 016,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-27,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-27,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-31,168,2022-01-25 16:05:00,2022-01-25 18:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-02,168,2022-02-24 04:45:00,2022-02-24 06:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-01,168,2022-03-26 19:15:00,2022-03-26 20:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-01,168,2022-04-28 11:05:00,2022-04-28 14:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-31,168,2022-05-27 20:32:00,2022-05-27 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-30,168,2022-06-22 00:02:00,2022-06-22 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-30,168,2022-07-20 02:32:00,2022-07-20 04:32:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-29,168,2022-08-23 00:02:00,2022-08-23 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-28,168,2022-09-21 00:02:00,2022-09-21 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-28,168,2022-10-22 19:02:00,2022-10-22 23:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-26,168,2023-01-19 02:30:00,2023-01-19 04:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-25,168,2023-02-18 00:00:00,2023-02-18 01:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-27,168,2023-03-24 03:02:00,2023-03-24 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-26,168,2023-04-22 19:30:00,2023-04-22 22:28:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-26,168,2023-05-15 00:02:00,2023-05-15 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-25,168,2023-06-19 15:00:00,2023-06-19 16:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-25,168,2023-07-16 09:30:00,2023-07-16 11:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-24,168,2023-08-15 16:20:00,2023-08-15 17:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-23,168,2023-09-14 10:02:00,2023-09-14 11:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-23,168,2023-10-20 07:00:00,2023-10-20 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-22,168,2023-11-17 03:02:00,2023-11-17 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-22,168,2023-12-16 00:02:00,2023-12-16 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-21,168,2024-01-14 02:02:00,2024-01-14 04:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-20,168,2024-02-12 00:15:00,2024-02-12 01:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-21,168,2024-03-15 01:30:00,2024-03-15 02:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-20,168,2024-04-12 13:05:00,2024-04-12 16:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-25,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 001,N,,,PM
