Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-29,168,2022-01-19 19:02:00,2022-01-19 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-28,168,2022-02-23 03:30:00,2022-02-23 05:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-30,168,2022-03-26 00:02:00,2022-03-26 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-29,168,2022-04-22 07:10:00,2022-04-22 08:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-29,168,2022-05-23 03:05:00,2022-05-23 06:03:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-28,168,2022-06-20 01:32:00,2022-06-20 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-28,168,2022-07-18 03:32:00,2022-07-18 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-27,168,2022-08-19 20:45:00,2022-08-19 22:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-26,168,2022-09-19 00:02:00,2022-09-19 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-26,168,2022-10-20 03:58:00,2022-10-20 05:26:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-25,168,2022-11-14 00:05:00,2022-11-14 04:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-24,168,2023-01-16 01:32:00,2023-01-16 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-23,168,2023-02-14 01:02:00,2023-02-14 03:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-25,168,2023-03-16 04:15:00,2023-03-16 05:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-24,168,2023-04-20 01:20:00,2023-04-20 02:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-24,168,2023-05-20 10:30:00,2023-05-20 13:30:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-23,168,2023-06-14 04:00:00,2023-06-14 05:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-23,168,2023-07-19 01:35:00,2023-07-19 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-22,168,2023-08-14 16:25:00,2023-08-14 18:25:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-21,168,2023-09-11 11:00:00,2023-09-11 12:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-21,168,2023-10-10 02:15:00,2023-10-10 03:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-20,168,2023-11-13 11:15:00,2023-11-13 15:15:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-20,168,2023-12-14 01:32:00,2023-12-14 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-19,168,2024-01-12 00:01:00,2024-01-12 01:28:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-18,168,2024-02-14 00:30:00,2024-02-14 02:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-19,168,2024-03-14 01:30:00,2024-03-14 02:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-18,168,2024-04-09 10:10:00,2024-04-09 11:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-25,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-29,168,2022-01-19 20:32:00,2022-01-19 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-28,168,2022-02-23 13:02:00,2022-02-23 15:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-30,168,2022-03-26 01:32:00,2022-03-26 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-29,168,2022-04-23 09:00:00,2022-04-23 10:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-29,168,2022-05-23 00:05:00,2022-05-23 03:03:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-28,168,2022-06-20 00:02:00,2022-06-20 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-28,168,2022-07-18 02:02:00,2022-07-18 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-27,168,2022-08-20 04:35:00,2022-08-20 06:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-26,168,2022-09-19 19:30:00,2022-09-19 20:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-26,168,2022-10-20 05:27:00,2022-10-20 06:55:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-25,168,2022-11-17 01:00:00,2022-11-17 04:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-24,168,2023-01-16 03:02:00,2023-01-16 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-23,168,2023-02-14 01:02:00,2023-02-14 03:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-25,168,2023-03-16 04:15:00,2023-03-16 05:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-24,168,2023-04-21 19:05:00,2023-04-21 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-24,168,2023-05-20 13:35:00,2023-05-20 16:35:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-23,168,2023-06-14 02:03:00,2023-06-14 03:33:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-23,168,2023-07-19 00:02:00,2023-07-19 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-22,168,2023-08-15 10:05:00,2023-08-15 12:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-21,168,2023-09-11 12:45:00,2023-09-11 14:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-21,168,2023-10-10 04:00:00,2023-10-10 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-20,168,2023-11-14 10:15:00,2023-11-14 14:15:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-20,168,2023-12-14 00:02:00,2023-12-14 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-19,168,2024-01-12 00:01:00,2024-01-12 01:28:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-18,168,2024-02-14 02:45:00,2024-02-14 04:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-19,168,2024-03-14 03:30:00,2024-03-14 04:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-18,168,2024-04-09 12:00:00,2024-04-09 13:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-27,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-27,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-31,168,2022-01-25 14:02:00,2022-01-25 16:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-02,168,2022-02-24 16:00:00,2022-02-24 17:29:00,89.0,178.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-01,168,2022-03-26 20:45:00,2022-03-26 22:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-01,168,2022-04-28 15:05:00,2022-04-28 18:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-31,168,2022-05-27 19:02:00,2022-05-27 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-30,168,2022-06-22 01:45:00,2022-06-22 03:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-30,168,2022-07-20 00:12:00,2022-07-20 02:10:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-29,168,2022-08-23 01:33:00,2022-08-23 03:00:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-28,168,2022-09-21 02:05:00,2022-09-21 03:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-28,168,2022-10-17 07:10:00,2022-10-17 11:05:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-26,168,2023-01-19 00:30:00,2023-01-19 02:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-25,168,2023-02-18 01:28:00,2023-02-18 02:55:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-27,168,2023-03-24 04:32:00,2023-03-24 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-26,168,2023-04-17 07:05:00,2023-04-17 10:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-26,168,2023-05-15 01:35:00,2023-05-15 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-25,168,2023-06-19 15:00:00,2023-06-19 16:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-25,168,2023-07-17 12:45:00,2023-07-17 14:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-24,168,2023-08-18 13:35:00,2023-08-18 15:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-23,168,2023-09-16 14:02:00,2023-09-16 15:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-23,168,2023-10-18 09:20:00,2023-10-18 13:20:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-22,168,2023-11-17 04:32:00,2023-11-17 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-22,168,2023-12-16 01:32:00,2023-12-16 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-21,168,2024-01-14 00:02:00,2024-01-14 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-20,168,2024-02-12 02:30:00,2024-02-12 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-21,168,2024-03-15 03:00:00,2024-03-15 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-20,168,2024-04-12 13:05:00,2024-04-12 16:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-22,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,,,,,0,HVAC,,Cancelled By PM,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-26,168,2022-01-17 19:00:00,2022-01-17 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-25,168,2022-02-14 02:30:00,2022-02-14 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-27,168,2022-03-22 00:08:00,2022-03-22 03:00:00,172.0,516.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-26,168,2022-04-19 03:45:00,2022-04-19 05:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-26,168,2022-05-17 01:32:00,2022-05-17 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-25,168,2022-06-17 21:15:00,2022-06-17 23:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-25,168,2022-07-20 20:22:00,2022-07-20 21:50:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-24,168,2022-08-16 03:30:00,2022-08-16 04:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-23,168,2022-09-12 19:30:00,2022-09-12 23:25:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-23,168,2022-10-17 20:13:00,2022-10-17 21:45:00,92.0,184.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-22,168,2022-12-14 14:00:00,2022-12-14 16:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-21,168,2023-01-13 04:32:00,2023-01-13 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-20,168,2023-02-12 01:02:00,2023-02-12 02:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,2023-03-15 00:02:00,2023-03-15 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-21,168,2023-04-14 20:10:00,2023-04-14 21:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-21,168,2023-05-20 00:32:00,2023-05-20 01:59:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-20,168,2023-06-11 00:00:00,2023-06-11 01:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-20,168,2023-07-12 01:00:00,2023-07-12 02:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-19,168,2023-08-11 17:02:00,2023-08-11 18:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-18,168,2023-09-10 00:02:00,2023-09-10 04:02:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-18,168,2023-10-10 02:30:00,2023-10-10 04:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-17,168,2023-11-06 01:32:00,2023-11-06 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-17,168,2023-12-10 00:02:00,2023-12-10 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-16,168,2024-01-13 03:35:00,2024-01-13 05:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-15,168,2024-02-05 19:02:00,2024-02-05 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-16,168,2024-03-08 14:10:00,2024-03-08 17:10:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-15,168,2024-04-08 15:35:00,2024-04-08 17:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-22,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,,,,,0,HVAC,,Cancelled By PM,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-26,168,2022-01-17 20:30:00,2022-01-17 21:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-25,168,2022-02-14 05:30:00,2022-02-14 06:55:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-27,168,2022-03-22 03:02:00,2022-03-22 06:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-26,168,2022-04-19 00:02:00,2022-04-19 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-26,168,2022-05-18 04:00:00,2022-05-18 05:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-25,168,2022-06-17 19:02:00,2022-06-17 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-25,168,2022-07-20 22:02:00,2022-07-20 23:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-24,168,2022-08-16 00:30:00,2022-08-16 01:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-23,168,2022-09-13 01:00:00,2022-09-13 04:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-23,168,2022-10-17 21:47:00,2022-10-17 23:15:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-22,168,2022-12-17 10:00:00,2022-12-17 11:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-21,168,2023-01-14 01:32:00,2023-01-14 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-20,168,2023-02-12 03:02:00,2023-02-12 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,2023-03-15 00:02:00,2023-03-15 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-21,168,2023-04-14 01:32:00,2023-04-14 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-21,168,2023-05-20 02:32:00,2023-05-20 03:59:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-20,168,2023-06-11 12:02:00,2023-06-11 14:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-20,168,2023-07-12 01:00:00,2023-07-12 02:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-19,168,2023-08-11 10:32:00,2023-08-11 12:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-18,168,2023-09-11 00:02:00,2023-09-11 04:02:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-18,168,2023-10-14 03:20:00,2023-10-14 04:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-17,168,2023-11-07 00:02:00,2023-11-07 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-17,168,2023-12-11 19:00:00,2023-12-11 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-16,168,2024-01-09 03:45:00,2024-01-09 05:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-15,168,2024-02-05 04:02:00,2024-02-05 05:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-16,168,2024-03-04 07:02:00,2024-03-04 10:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-15,168,2024-04-07 04:32:00,2024-04-07 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-22,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,,,,,0,HVAC,,Cancelled By PM,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-26,168,2022-01-17 22:00:00,2022-01-17 23:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-25,168,2022-02-14 01:02:00,2022-02-14 02:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-27,168,2022-03-22 19:02:00,2022-03-22 22:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-26,168,2022-04-19 01:45:00,2022-04-19 03:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-26,168,2022-05-17 00:02:00,2022-05-17 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-25,168,2022-06-17 19:02:00,2022-06-17 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-25,168,2022-07-21 00:02:00,2022-07-21 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-24,168,2022-08-16 05:00:00,2022-08-16 06:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-23,168,2022-09-13 00:05:00,2022-09-13 04:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-23,168,2022-10-22 02:02:00,2022-10-22 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-22,168,2022-12-17 16:00:00,2022-12-17 17:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-21,168,2023-01-14 01:32:00,2023-01-14 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-20,168,2023-02-13 03:02:00,2023-02-13 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,2023-03-16 00:02:00,2023-03-16 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-21,168,2023-04-14 00:02:00,2023-04-14 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-21,168,2023-05-20 04:01:00,2023-05-20 05:28:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-20,168,2023-06-11 01:59:00,2023-06-11 03:57:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-20,168,2023-07-13 00:02:00,2023-07-13 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-19,168,2023-08-09 10:35:00,2023-08-09 12:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-18,168,2023-09-10 00:02:00,2023-09-10 04:02:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-18,168,2023-10-13 02:02:00,2023-10-13 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-17,168,2023-11-06 00:02:00,2023-11-06 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-17,168,2023-12-10 00:02:00,2023-12-10 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-16,168,2024-01-13 05:10:00,2024-01-13 06:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-15,168,2024-02-07 01:32:00,2024-02-07 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-16,168,2024-03-08 11:05:00,2024-03-08 14:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-15,168,2024-04-08 14:00:00,2024-04-08 15:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-22,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,,,,,0,HVAC,,Cancelled By PM,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-26,168,2022-01-18 00:02:00,2022-01-18 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-25,168,2022-02-14 04:00:00,2022-02-14 05:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-27,168,2022-03-23 00:02:00,2022-03-23 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-26,168,2022-04-22 04:15:00,2022-04-22 05:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-26,168,2022-05-18 19:02:00,2022-05-18 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-25,168,2022-06-18 00:02:00,2022-06-18 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-25,168,2022-07-21 03:02:00,2022-07-21 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-24,168,2022-08-16 02:00:00,2022-08-16 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-23,168,2022-09-13 19:30:00,2022-09-13 23:25:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-23,168,2022-10-18 00:02:00,2022-10-18 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-22,168,2022-12-17 07:45:00,2022-12-17 09:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-21,168,2023-01-14 03:02:00,2023-01-14 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-20,168,2023-02-13 04:02:00,2023-02-13 05:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,2023-03-17 03:40:00,2023-03-17 06:35:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-21,168,2023-04-14 03:02:00,2023-04-14 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-21,168,2023-05-15 04:45:00,2023-05-15 06:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-20,168,2023-06-11 12:02:00,2023-06-11 14:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-20,168,2023-07-13 00:02:00,2023-07-13 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-19,168,2023-08-09 10:35:00,2023-08-09 12:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-18,168,2023-09-11 00:02:00,2023-09-11 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-18,168,2023-10-09 03:32:00,2023-10-09 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-17,168,2023-11-07 00:02:00,2023-11-07 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-17,168,2023-12-11 21:00:00,2023-12-11 22:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-16,168,2024-01-09 02:00:00,2024-01-09 03:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-15,168,2024-02-06 00:02:00,2024-02-06 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-16,168,2024-03-04 10:02:00,2024-03-04 13:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-15,168,2024-04-07 02:32:00,2024-04-07 04:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-22,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,,,,,0,HVAC,,Cancelled By PM,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-26,168,2022-01-18 01:32:00,2022-01-18 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-25,168,2022-02-13 21:00:00,2022-02-13 22:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-27,168,2022-03-23 07:10:00,2022-03-23 10:05:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-26,168,2022-04-22 02:15:00,2022-04-22 03:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-26,168,2022-05-19 01:40:00,2022-05-19 03:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-25,168,2022-06-18 02:15:00,2022-06-18 04:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-25,168,2022-07-21 04:32:00,2022-07-21 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-24,168,2022-08-17 04:32:00,2022-08-17 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-23,168,2022-09-14 00:30:00,2022-09-14 04:25:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-23,168,2022-10-18 01:32:00,2022-10-18 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-22,168,2022-12-17 13:30:00,2022-12-17 15:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-21,168,2023-01-14 03:02:00,2023-01-14 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-20,168,2023-02-14 03:02:00,2023-02-14 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,2023-03-17 00:02:00,2023-03-17 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-21,168,2023-04-15 01:10:00,2023-04-15 02:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-21,168,2023-05-14 01:50:00,2023-05-14 03:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-20,168,2023-06-12 19:02:00,2023-06-12 20:58:00,116.0,232.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-20,168,2023-07-13 01:32:00,2023-07-13 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-19,168,2023-08-08 14:15:00,2023-08-08 15:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-18,168,2023-09-12 00:28:00,2023-09-12 04:30:00,242.0,726.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-18,168,2023-10-11 02:00:00,2023-10-11 03:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-17,168,2023-11-05 03:10:00,2023-11-05 04:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-17,168,2023-12-13 00:02:00,2023-12-13 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-16,168,2024-01-13 02:02:00,2024-01-13 03:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-15,168,2024-02-05 02:32:00,2024-02-05 04:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-16,168,2024-03-07 09:10:00,2024-03-07 12:08:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-15,168,2024-04-08 01:50:00,2024-04-08 03:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-25,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-29,168,2022-01-20 01:35:00,2022-01-20 03:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-28,168,2022-02-23 22:00:00,2022-02-23 23:57:00,117.0,234.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-30,168,2022-03-26 03:02:00,2022-03-26 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-29,168,2022-04-23 10:35:00,2022-04-23 12:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-29,168,2022-05-24 03:02:00,2022-05-24 06:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-28,168,2022-06-21 21:00:00,2022-06-21 22:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-28,168,2022-07-18 19:05:00,2022-07-18 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-27,168,2022-08-20 02:35:00,2022-08-20 04:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-26,168,2022-09-19 21:15:00,2022-09-19 22:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-26,168,2022-10-20 19:02:00,2022-10-20 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-25,168,2022-11-13 07:10:00,2022-11-13 11:05:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-24,168,2023-01-17 02:02:00,2023-01-17 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-23,168,2023-02-16 02:00:00,2023-02-16 04:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-25,168,2023-03-12 03:56:00,2023-03-12 05:24:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
