Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-24,168,2023-04-21 19:05:00,2023-04-21 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-24,168,2023-05-19 07:05:00,2023-05-19 10:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-23,168,2023-06-15 21:02:00,2023-06-15 22:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-23,168,2023-07-19 00:02:00,2023-07-19 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-22,168,2023-08-16 07:05:00,2023-08-16 09:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-21,168,2023-09-15 17:05:00,2023-09-15 18:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-21,168,2023-10-08 04:00:00,2023-10-08 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-20,168,2023-11-14 00:02:00,2023-11-14 04:02:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-20,168,2023-12-15 00:05:00,2023-12-15 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-19,168,2024-01-10 04:02:00,2024-01-10 05:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-18,168,2024-02-13 00:05:00,2024-02-13 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-19,168,2024-03-13 08:40:00,2024-03-13 10:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-18,168,2024-04-09 04:30:00,2024-04-09 05:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-22,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,,,,,0,HVAC,,Cancelled By PM,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-26,168,2022-01-18 03:02:00,2022-01-18 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-25,168,2022-02-13 19:15:00,2022-02-13 20:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-27,168,2022-03-23 03:02:00,2022-03-23 06:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-26,168,2022-04-22 19:02:00,2022-04-22 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-26,168,2022-05-19 03:10:00,2022-05-19 04:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-25,168,2022-06-18 00:02:00,2022-06-18 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-25,168,2022-07-21 01:32:00,2022-07-21 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-24,168,2022-08-17 03:02:00,2022-08-17 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-23,168,2022-09-14 01:00:00,2022-09-14 04:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-23,168,2022-10-18 19:02:00,2022-10-18 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-22,168,2022-12-15 16:20:00,2022-12-15 18:20:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-21,168,2023-01-13 10:35:00,2023-01-13 12:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-20,168,2023-02-14 04:32:00,2023-02-14 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,2023-03-18 00:00:00,2023-03-18 02:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-21,168,2023-04-15 02:45:00,2023-04-15 04:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-21,168,2023-05-18 13:00:00,2023-05-18 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-20,168,2023-06-12 21:00:00,2023-06-12 22:57:00,117.0,234.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-20,168,2023-07-14 01:00:00,2023-07-14 02:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-19,168,2023-08-12 17:02:00,2023-08-12 18:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-18,168,2023-09-12 02:00:00,2023-09-12 05:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-18,168,2023-10-11 04:00:00,2023-10-11 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-17,168,2023-11-05 04:40:00,2023-11-05 06:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-17,168,2023-12-13 00:02:00,2023-12-13 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-16,168,2024-01-13 00:30:00,2024-01-13 02:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-15,168,2024-02-08 20:32:00,2024-02-08 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-16,168,2024-03-07 11:05:00,2024-03-07 14:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-15,168,2024-04-08 02:32:00,2024-04-08 04:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-25,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-29,168,2022-01-20 03:10:00,2022-01-20 04:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-28,168,2022-02-23 22:00:00,2022-02-23 23:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-30,168,2022-03-26 04:32:00,2022-03-26 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-29,168,2022-04-23 12:10:00,2022-04-23 13:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-29,168,2022-05-24 00:02:00,2022-05-24 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-28,168,2022-06-21 19:15:00,2022-06-21 20:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-28,168,2022-07-19 01:02:00,2022-07-19 02:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-27,168,2022-08-20 00:05:00,2022-08-20 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-26,168,2022-09-24 02:30:00,2022-09-24 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-26,168,2022-10-20 20:32:00,2022-10-20 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-25,168,2022-11-14 14:00:00,2022-11-14 17:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-24,168,2023-01-17 02:02:00,2023-01-17 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-23,168,2023-02-16 02:00:00,2023-02-16 04:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-25,168,2023-03-14 05:00:00,2023-03-14 06:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-24,168,2023-04-18 22:32:00,2023-04-18 23:58:00,86.0,172.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-24,168,2023-05-19 10:15:00,2023-05-19 13:15:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-23,168,2023-06-15 21:02:00,2023-06-15 22:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-23,168,2023-07-19 01:35:00,2023-07-19 03:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-22,168,2023-08-16 15:00:00,2023-08-16 17:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-21,168,2023-09-15 17:08:00,2023-09-15 18:37:00,89.0,178.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-21,168,2023-10-08 04:00:00,2023-10-08 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-20,168,2023-11-13 19:02:00,2023-11-13 23:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-20,168,2023-12-15 01:40:00,2023-12-15 03:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-19,168,2024-01-10 04:02:00,2024-01-10 05:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-18,168,2024-02-13 00:02:00,2024-02-13 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-19,168,2024-03-13 07:02:00,2024-03-13 08:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-18,168,2024-04-09 04:30:00,2024-04-09 05:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-13,168,2022-01-02 19:00:00,2022-01-02 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-12,168,2022-01-30 19:02:00,2022-01-30 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-14,168,2022-03-11 20:20:00,2022-03-11 22:18:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-13,168,2022-04-05 19:30:00,2022-04-05 20:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-13,168,2022-05-02 20:32:00,2022-05-02 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-12,168,2022-06-07 03:05:00,2022-06-07 06:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-12,168,2022-07-04 01:35:00,2022-07-04 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-11,168,2022-08-01 04:02:00,2022-08-01 05:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-10,168,2022-09-03 00:05:00,2022-09-03 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-10,168,2022-10-04 01:32:00,2022-10-04 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-08,168,2023-01-01 13:00:00,2023-01-01 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-07,168,2023-01-31 20:30:00,2023-01-31 21:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-09,168,2023-03-03 04:57:00,2023-03-03 06:55:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-08,168,2023-04-01 03:02:00,2023-04-01 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-08,168,2023-05-04 09:05:00,2023-05-04 10:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-07,168,2023-05-28 00:32:00,2023-05-28 03:30:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-07,168,2023-06-30 20:40:00,2023-06-30 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-06,168,2023-07-30 00:02:00,2023-07-30 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-05,168,2023-08-31 01:15:00,2023-08-31 03:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-05,168,2023-09-29 01:45:00,2023-09-29 03:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-04,168,2023-10-24 00:02:00,2023-10-24 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-04,168,2023-11-27 11:00:00,2023-11-27 15:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-03,168,2023-12-27 03:00:00,2023-12-27 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-02,168,2024-01-25 03:02:00,2024-01-25 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-03,168,2024-02-25 01:45:00,2024-02-25 03:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-02,168,2024-03-26 02:00:00,2024-03-26 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-02,168,2024-04-21 07:02:00,2024-04-21 08:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-13,168,2022-01-06 14:32:00,2022-01-06 16:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-12,168,2022-01-30 20:32:00,2022-01-30 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-14,168,2022-03-11 00:12:00,2022-03-11 02:10:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-13,168,2022-04-05 21:30:00,2022-04-05 22:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-13,168,2022-05-02 19:02:00,2022-05-02 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-12,168,2022-06-07 00:05:00,2022-06-07 03:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-12,168,2022-07-04 01:35:00,2022-07-04 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-11,168,2022-08-01 19:10:00,2022-08-01 20:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-10,168,2022-09-03 07:10:00,2022-09-03 09:05:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-10,168,2022-10-04 03:02:00,2022-10-04 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-08,168,2023-01-05 13:40:00,2023-01-05 15:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-07,168,2023-02-01 21:00:00,2023-02-01 22:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-09,168,2023-03-03 02:58:00,2023-03-03 04:56:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-08,168,2023-04-01 15:35:00,2023-04-01 17:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-08,168,2023-05-04 13:00:00,2023-05-04 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-07,168,2023-05-29 19:00:00,2023-05-29 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-07,168,2023-06-30 08:30:00,2023-06-30 09:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-06,168,2023-07-30 01:35:00,2023-07-30 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-05,168,2023-08-31 01:05:00,2023-08-31 03:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-05,168,2023-09-29 03:20:00,2023-09-29 04:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-04,168,2023-10-22 19:00:00,2023-10-22 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-04,168,2023-11-29 12:45:00,2023-11-29 16:45:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-03,168,2023-12-28 04:30:00,2023-12-28 06:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-02,168,2024-01-26 04:10:00,2024-01-26 05:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-03,168,2024-02-26 00:02:00,2024-02-26 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-02,168,2024-03-25 17:31:00,2024-03-25 18:58:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-02,168,2024-04-22 10:02:00,2024-04-22 11:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-13,168,2022-01-02 02:15:00,2022-01-02 03:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-12,168,2022-01-30 20:32:00,2022-01-30 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-14,168,2022-03-11 02:12:00,2022-03-11 04:10:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-13,168,2022-04-05 21:30:00,2022-04-05 22:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-13,168,2022-05-02 22:02:00,2022-05-02 23:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-12,168,2022-06-09 00:05:00,2022-06-09 03:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-12,168,2022-07-04 00:02:00,2022-07-04 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-11,168,2022-08-02 00:05:00,2022-08-02 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-10,168,2022-09-03 09:10:00,2022-09-03 11:05:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-10,168,2022-10-04 20:32:00,2022-10-04 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-08,168,2023-01-05 12:00:00,2023-01-05 13:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-07,168,2023-02-01 19:00:00,2023-02-01 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-09,168,2023-03-04 00:02:00,2023-03-04 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-08,168,2023-04-01 12:25:00,2023-04-01 13:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-08,168,2023-05-04 12:05:00,2023-05-04 13:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-07,168,2023-05-28 21:00:00,2023-05-28 23:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-07,168,2023-06-30 13:00:00,2023-06-30 14:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-06,168,2023-08-01 01:35:00,2023-08-01 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-05,168,2023-08-31 03:30:00,2023-08-31 05:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-05,168,2023-09-29 01:45:00,2023-09-29 03:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-04,168,2023-10-24 01:32:00,2023-10-24 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-04,168,2023-11-28 10:00:00,2023-11-28 14:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-03,168,2023-12-27 03:00:00,2023-12-27 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-02,168,2024-01-25 04:32:00,2024-01-25 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-03,168,2024-02-25 04:00:00,2024-02-25 05:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-02,168,2024-03-26 03:30:00,2024-03-26 04:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-02,168,2024-04-21 08:35:00,2024-04-21 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-13,168,2022-01-06 13:00:00,2022-01-06 14:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-12,168,2022-01-31 04:00:00,2022-01-31 05:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-14,168,2022-03-10 21:12:00,2022-03-10 23:10:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-13,168,2022-04-05 19:30:00,2022-04-05 20:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-13,168,2022-05-02 00:05:00,2022-05-02 01:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-12,168,2022-06-09 03:05:00,2022-06-09 06:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-12,168,2022-07-04 00:05:00,2022-07-04 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-11,168,2022-08-02 01:50:00,2022-08-02 03:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-10,168,2022-09-03 09:10:00,2022-09-03 11:05:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-10,168,2022-10-04 19:02:00,2022-10-04 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-08,168,2023-01-03 00:02:00,2023-01-03 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-07,168,2023-02-01 22:30:00,2023-02-01 23:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-09,168,2023-03-04 02:02:00,2023-03-04 04:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-08,168,2023-04-01 14:00:00,2023-04-01 15:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-08,168,2023-05-04 13:35:00,2023-05-04 15:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-07,168,2023-05-29 00:02:00,2023-05-29 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-07,168,2023-06-30 14:30:00,2023-06-30 15:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-06,168,2023-08-01 00:02:00,2023-08-01 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-05,168,2023-09-01 01:58:00,2023-09-01 03:54:00,116.0,232.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-05,168,2023-09-29 03:20:00,2023-09-29 04:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-04,168,2023-10-22 19:00:00,2023-10-22 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-04,168,2023-11-30 09:35:00,2023-11-30 13:35:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-03,168,2023-12-28 02:45:00,2023-12-28 04:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-02,168,2024-01-26 04:10:00,2024-01-26 05:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-03,168,2024-02-26 04:32:00,2024-02-26 06:30:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-02,168,2024-03-25 17:31:00,2024-03-25 18:58:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-02,168,2024-04-22 11:35:00,2024-04-22 13:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-13,168,2022-01-02 19:00:00,2022-01-02 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-12,168,2022-01-31 02:30:00,2022-01-31 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-14,168,2022-03-10 10:40:00,2022-03-10 12:38:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-13,168,2022-04-06 02:00:00,2022-04-06 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-13,168,2022-05-01 10:05:00,2022-05-01 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-12,168,2022-06-09 19:30:00,2022-06-09 22:28:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-12,168,2022-07-04 03:10:00,2022-07-04 04:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-11,168,2022-08-02 04:10:00,2022-08-02 05:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-10,168,2022-09-03 19:00:00,2022-09-03 20:55:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-10,168,2022-10-05 01:32:00,2022-10-05 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-08,168,2023-01-03 01:32:00,2023-01-03 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-07,168,2023-02-02 11:05:00,2023-02-02 12:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-09,168,2023-03-04 04:02:00,2023-03-04 06:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-08,168,2023-04-01 12:25:00,2023-04-01 13:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-08,168,2023-05-04 10:35:00,2023-05-04 12:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-07,168,2023-06-01 01:35:00,2023-06-01 04:33:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-07,168,2023-07-01 12:00:00,2023-07-01 13:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-06,168,2023-07-31 14:00:00,2023-07-31 15:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-05,168,2023-09-01 00:00:00,2023-09-01 01:56:00,116.0,232.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-05,168,2023-09-30 00:02:00,2023-09-30 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-04,168,2023-10-27 05:00:00,2023-10-27 06:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-04,168,2023-11-27 00:02:00,2023-11-27 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-03,168,2023-12-26 05:00:00,2023-12-26 06:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-02,168,2024-01-23 00:02:00,2024-01-23 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-03,168,2024-02-29 04:00:00,2024-02-29 05:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-02,168,2024-03-29 00:32:00,2024-03-29 02:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-02,168,2024-04-23 16:30:00,2024-04-23 18:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-09,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-13,168,2022-01-02 03:50:00,2022-01-02 05:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-12,168,2022-01-31 01:00:00,2022-01-31 02:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-14,168,2022-03-10 02:52:00,2022-03-10 04:50:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-13,168,2022-04-06 00:02:00,2022-04-06 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-13,168,2022-05-01 22:02:00,2022-05-01 23:27:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-12,168,2022-06-10 03:15:00,2022-06-10 06:13:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-12,168,2022-07-04 21:02:00,2022-07-04 22:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-11,168,2022-08-02 19:02:00,2022-08-02 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-10,168,2022-09-03 07:10:00,2022-09-03 09:05:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-10,168,2022-10-05 00:02:00,2022-10-05 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-08,168,2023-01-03 03:02:00,2023-01-03 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-07,168,2023-02-04 03:32:00,2023-02-04 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-09,168,2023-03-04 10:02:00,2023-03-04 12:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-08,168,2023-04-01 14:00:00,2023-04-01 15:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-08,168,2023-05-05 17:00:00,2023-05-05 18:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-07,168,2023-06-02 00:40:00,2023-06-02 03:38:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-07,168,2023-07-01 12:00:00,2023-07-01 13:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-06,168,2023-07-31 01:10:00,2023-07-31 02:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-05,168,2023-09-01 04:57:00,2023-09-01 06:53:00,116.0,232.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-05,168,2023-09-26 00:02:00,2023-09-26 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-04,168,2023-10-28 05:02:00,2023-10-28 06:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-04,168,2023-11-30 00:02:00,2023-11-30 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-03,168,2023-12-25 03:00:00,2023-12-25 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-02,168,2024-01-23 01:02:00,2024-01-23 02:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-03,168,2024-02-28 03:30:00,2024-02-28 05:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-02,168,2024-03-29 02:15:00,2024-03-29 03:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
