Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-02,168,2024-04-23 16:30:00,2024-04-23 18:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-23,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-23,168,,,,,0,HVAC,,Cancelled By PM,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-27,168,2022-01-18 04:32:00,2022-01-18 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-26,168,2022-02-19 19:02:00,2022-02-19 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-28,168,2022-03-20 00:05:00,2022-03-20 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-27,168,2022-04-23 01:15:00,2022-04-23 02:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-27,168,2022-05-21 10:30:00,2022-05-21 12:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-26,168,2022-06-19 00:02:00,2022-06-19 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-26,168,2022-07-21 19:02:00,2022-07-21 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-25,168,2022-08-17 01:32:00,2022-08-17 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-24,168,2022-09-12 00:05:00,2022-09-12 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-24,168,2022-10-18 20:32:00,2022-10-18 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-23,168,2022-12-11 19:02:00,2022-12-11 23:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-22,168,2023-01-15 02:32:00,2023-01-15 04:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-21,168,2023-02-15 03:15:00,2023-02-15 04:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-23,168,2023-03-18 02:57:00,2023-03-18 04:52:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-22,168,2023-04-15 02:45:00,2023-04-15 04:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-22,168,2023-05-19 07:05:00,2023-05-19 08:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-21,168,2023-06-12 11:00:00,2023-06-12 14:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-21,168,2023-07-14 01:00:00,2023-07-14 02:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-20,168,2023-08-17 19:02:00,2023-08-17 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-19,168,2023-09-10 19:15:00,2023-09-10 21:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-19,168,2023-10-12 03:45:00,2023-10-12 05:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-18,168,2023-11-08 03:30:00,2023-11-08 05:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-18,168,2023-12-12 00:02:00,2023-12-12 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-17,168,2024-01-12 04:45:00,2024-01-12 06:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-16,168,2024-02-07 00:02:00,2024-02-07 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-17,168,2024-03-10 04:02:00,2024-03-10 06:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-16,168,2024-04-11 04:45:00,2024-04-11 06:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-16,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-16,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-20,168,2022-01-12 02:00:00,2022-01-12 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-19,168,2022-02-10 19:02:00,2022-02-10 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-21,168,2022-03-13 02:10:00,2022-03-13 04:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-20,168,2022-04-12 13:00:00,2022-04-12 14:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-20,168,2022-05-12 14:45:00,2022-05-12 16:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-19,168,2022-06-12 00:02:00,2022-06-12 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-19,168,2022-07-14 03:32:00,2022-07-14 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-18,168,2022-08-11 01:32:00,2022-08-11 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-17,168,2022-09-07 20:00:00,2022-09-07 21:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-17,168,2022-10-15 02:02:00,2022-10-15 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-15,168,2023-01-09 05:00:00,2023-01-09 06:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-14,168,2023-02-08 02:02:00,2023-02-08 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-16,168,2023-03-08 00:02:00,2023-03-08 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-15,168,2023-04-07 21:10:00,2023-04-07 22:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-15,168,2023-05-09 00:02:00,2023-05-09 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-14,168,2023-06-10 00:02:00,2023-06-10 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-14,168,2023-07-07 14:30:00,2023-07-07 15:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-13,168,2023-08-07 03:45:00,2023-08-07 05:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-12,168,2023-09-06 00:02:00,2023-09-06 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-12,168,2023-10-03 03:40:00,2023-10-03 05:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-11,168,2023-10-30 03:45:00,2023-10-30 05:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-11,168,2023-12-05 07:00:00,2023-12-05 10:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-10,168,2024-01-02 04:45:00,2024-01-02 06:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-09,168,2024-01-29 16:30:00,2024-01-29 17:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-10,168,2024-03-07 02:00:00,2024-03-07 03:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-09,168,2024-04-04 00:32:00,2024-04-04 02:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-14,168,2023-07-07 00:02:00,2023-07-07 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-13,168,2023-08-07 00:15:00,2023-08-07 01:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-12,168,2023-09-09 00:02:00,2023-09-09 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-12,168,2023-10-06 03:32:00,2023-10-06 05:02:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-11,168,2023-10-29 00:02:00,2023-10-29 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-11,168,2023-12-04 11:00:00,2023-12-04 14:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-10,168,2024-01-01 04:02:00,2024-01-01 05:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-09,168,2024-01-28 02:02:00,2024-01-28 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-10,168,2024-03-03 14:02:00,2024-03-03 16:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-09,168,2024-04-01 19:00:00,2024-04-01 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-14,168,2023-07-07 01:32:00,2023-07-07 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-13,168,2023-08-07 02:00:00,2023-08-07 03:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-12,168,2023-09-09 00:02:00,2023-09-09 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-12,168,2023-10-02 01:10:00,2023-10-02 02:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-11,168,2023-10-29 01:32:00,2023-10-29 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-11,168,2023-12-04 07:00:00,2023-12-04 10:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-10,168,2024-01-01 21:05:00,2024-01-01 22:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-09,168,2024-01-28 03:32:00,2024-01-28 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-10,168,2024-03-03 14:02:00,2024-03-03 16:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-09,168,2024-04-01 20:30:00,2024-04-01 21:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-23,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-23,168,,,,,0,HVAC,,Cancelled By PM,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-27,168,2022-01-20 00:02:00,2022-01-20 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-26,168,2022-02-17 19:02:00,2022-02-17 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-28,168,2022-03-20 02:05:00,2022-03-20 04:03:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-27,168,2022-04-23 03:15:00,2022-04-23 04:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-27,168,2022-05-21 10:35:00,2022-05-21 12:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-26,168,2022-06-19 03:15:00,2022-06-19 06:13:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-26,168,2022-07-21 20:32:00,2022-07-21 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-25,168,2022-08-17 00:02:00,2022-08-17 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-24,168,2022-09-14 19:30:00,2022-09-14 21:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-24,168,2022-10-19 04:02:00,2022-10-19 05:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-23,168,2022-12-13 19:32:00,2022-12-13 23:30:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-22,168,2023-01-15 01:02:00,2023-01-15 02:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-21,168,2023-02-15 01:45:00,2023-02-15 03:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-23,168,2023-03-18 00:05:00,2023-03-18 02:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-22,168,2023-04-15 01:10:00,2023-04-15 02:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-22,168,2023-05-19 08:40:00,2023-05-19 10:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-21,168,2023-06-16 12:10:00,2023-06-16 15:10:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-21,168,2023-07-09 13:45:00,2023-07-09 15:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-20,168,2023-08-13 02:50:00,2023-08-13 04:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-19,168,2023-09-13 02:10:00,2023-09-13 04:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-19,168,2023-10-12 02:00:00,2023-10-12 03:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-18,168,2023-11-09 00:02:00,2023-11-09 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-18,168,2023-12-11 07:02:00,2023-12-11 11:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-17,168,2024-01-11 00:02:00,2024-01-11 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-16,168,2024-02-06 01:32:00,2024-02-06 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-17,168,2024-03-13 04:30:00,2024-03-13 06:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-16,168,2024-04-11 15:30:00,2024-04-11 17:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-23,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-23,168,,,,,0,HVAC,,Cancelled By PM,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-27,168,2022-01-20 19:02:00,2022-01-20 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-26,168,2022-02-17 20:32:00,2022-02-17 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-28,168,2022-03-20 04:10:00,2022-03-20 06:08:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-27,168,2022-04-23 19:02:00,2022-04-23 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-27,168,2022-05-20 17:25:00,2022-05-20 18:53:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-26,168,2022-06-25 19:15:00,2022-06-25 22:13:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-26,168,2022-07-22 20:40:00,2022-07-22 22:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-25,168,2022-08-17 20:05:00,2022-08-17 21:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-24,168,2022-09-14 21:42:00,2022-09-14 23:40:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-24,168,2022-10-19 00:10:00,2022-10-19 01:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-23,168,2022-12-15 19:12:00,2022-12-15 23:10:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-22,168,2023-01-16 01:32:00,2023-01-16 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-21,168,2023-02-16 04:02:00,2023-02-16 05:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-23,168,2023-03-18 04:54:00,2023-03-18 06:49:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-22,168,2023-04-15 04:20:00,2023-04-15 05:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-22,168,2023-05-19 10:15:00,2023-05-19 11:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-21,168,2023-06-12 07:30:00,2023-06-12 10:30:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-21,168,2023-07-09 07:02:00,2023-07-09 08:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-20,168,2023-08-18 02:42:00,2023-08-18 04:10:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-19,168,2023-09-13 00:05:00,2023-09-13 02:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-19,168,2023-10-09 05:02:00,2023-10-09 06:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-18,168,2023-11-11 20:02:00,2023-11-11 21:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-18,168,2023-12-13 07:02:00,2023-12-13 11:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-17,168,2024-01-09 00:15:00,2024-01-09 01:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-16,168,2024-02-06 00:02:00,2024-02-06 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-17,168,2024-03-15 04:30:00,2024-03-15 06:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-16,168,2024-04-08 03:32:00,2024-04-08 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-16,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-16,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-20,168,2022-01-12 02:00:00,2022-01-12 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-19,168,2022-02-10 20:37:00,2022-02-10 22:05:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-21,168,2022-03-19 01:02:00,2022-03-19 03:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-20,168,2022-04-12 04:00:00,2022-04-12 05:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-20,168,2022-05-14 01:02:00,2022-05-14 02:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-19,168,2022-06-12 00:02:00,2022-06-12 02:57:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-19,168,2022-07-14 05:02:00,2022-07-14 06:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-18,168,2022-08-11 03:02:00,2022-08-11 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-17,168,2022-09-08 00:02:00,2022-09-08 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-17,168,2022-10-15 03:32:00,2022-10-15 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-15,168,2023-01-09 03:00:00,2023-01-09 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-14,168,2023-02-09 02:23:00,2023-02-09 03:53:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-16,168,2023-03-08 02:02:00,2023-03-08 04:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-15,168,2023-04-08 03:05:00,2023-04-08 04:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-15,168,2023-05-09 01:32:00,2023-05-09 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-14,168,2023-06-04 07:02:00,2023-06-04 10:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-14,168,2023-07-07 13:00:00,2023-07-07 14:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-13,168,2023-08-07 00:10:00,2023-08-07 01:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-12,168,2023-09-04 02:45:00,2023-09-04 04:45:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-12,168,2023-10-01 01:05:00,2023-10-01 02:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-11,168,2023-11-01 00:02:00,2023-11-01 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-11,168,2023-12-06 07:00:00,2023-12-06 10:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-10,168,2024-01-04 19:00:00,2024-01-04 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-09,168,2024-02-01 07:05:00,2024-02-01 08:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-10,168,2024-03-05 13:15:00,2024-03-05 15:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-09,168,2024-04-03 22:00:00,2024-04-03 23:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-16,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-16,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-20,168,2022-01-12 03:30:00,2022-01-12 04:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-19,168,2022-02-11 01:22:00,2022-02-11 02:50:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-21,168,2022-03-14 21:32:00,2022-03-14 23:30:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-20,168,2022-04-12 02:30:00,2022-04-12 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-20,168,2022-05-12 16:30:00,2022-05-12 17:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-19,168,2022-06-12 03:35:00,2022-06-12 06:30:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-19,168,2022-07-14 22:31:00,2022-07-14 23:59:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-18,168,2022-08-11 00:02:00,2022-08-11 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-17,168,2022-09-08 02:12:00,2022-09-08 04:10:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-17,168,2022-10-15 05:02:00,2022-10-15 06:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-15,168,2023-01-09 04:45:00,2023-01-09 06:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-14,168,2023-02-09 02:10:00,2023-02-09 03:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-16,168,2023-03-09 00:00:00,2023-03-09 01:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-15,168,2023-04-08 04:40:00,2023-04-08 06:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-15,168,2023-05-10 00:05:00,2023-05-10 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-14,168,2023-06-04 10:05:00,2023-06-04 13:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-14,168,2023-07-06 07:05:00,2023-07-06 08:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-13,168,2023-08-07 01:45:00,2023-08-07 03:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-12,168,2023-09-03 00:02:00,2023-09-03 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-12,168,2023-10-04 02:40:00,2023-10-04 04:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-11,168,2023-11-01 00:02:00,2023-11-01 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-11,168,2023-12-09 07:02:00,2023-12-09 11:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-10,168,2024-01-06 03:32:00,2024-01-06 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-09,168,2024-01-29 17:00:00,2024-01-29 18:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-10,168,2024-03-06 09:02:00,2024-03-06 11:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-09,168,2024-04-04 02:32:00,2024-04-04 04:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-16,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-16,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-20,168,2022-01-13 02:15:00,2022-01-13 03:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-19,168,2022-02-11 03:00:00,2022-02-11 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-21,168,2022-03-13 00:05:00,2022-03-13 02:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-20,168,2022-04-12 05:30:00,2022-04-12 06:55:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-20,168,2022-05-14 19:02:00,2022-05-14 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-19,168,2022-06-13 00:02:00,2022-06-13 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-19,168,2022-07-14 21:02:00,2022-07-14 22:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-18,168,2022-08-13 03:02:00,2022-08-13 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-17,168,2022-09-08 00:02:00,2022-09-08 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-17,168,2022-10-15 12:02:00,2022-10-15 13:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-15,168,2023-01-10 03:00:00,2023-01-10 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-14,168,2023-02-09 03:55:00,2023-02-09 05:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-16,168,2023-03-09 00:00:00,2023-03-09 01:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-15,168,2023-04-08 03:05:00,2023-04-08 04:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-15,168,2023-05-10 01:40:00,2023-05-10 03:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-14,168,2023-06-04 13:10:00,2023-06-04 16:10:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-14,168,2023-07-06 11:30:00,2023-07-06 12:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-13,168,2023-08-07 03:20:00,2023-08-07 04:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-12,168,2023-09-03 02:02:00,2023-09-03 04:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-12,168,2023-10-07 19:05:00,2023-10-07 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-11,168,2023-11-02 03:00:00,2023-11-02 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-11,168,2023-12-08 12:02:00,2023-12-08 16:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-10,168,2024-01-03 19:00:00,2024-01-03 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-09,168,2024-02-02 14:45:00,2024-02-02 16:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-10,168,2024-03-06 01:45:00,2024-03-06 03:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-09,168,2024-04-05 03:15:00,2024-04-05 04:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-16,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-16,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-20,168,2022-01-13 03:45:00,2022-01-13 05:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-19,168,2022-02-11 04:30:00,2022-02-11 05:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-21,168,2022-03-19 21:30:00,2022-03-19 23:25:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-20,168,2022-04-15 21:00:00,2022-04-15 22:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-20,168,2022-05-14 20:32:00,2022-05-14 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-19,168,2022-06-12 11:05:00,2022-06-12 14:03:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-19,168,2022-07-15 03:42:00,2022-07-15 05:10:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-18,168,2022-08-13 04:32:00,2022-08-13 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-17,168,2022-09-08 04:22:00,2022-09-08 06:20:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-17,168,2022-10-15 10:32:00,2022-10-15 12:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-15,168,2023-01-10 04:45:00,2023-01-10 06:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-14,168,2023-02-09 00:30:00,2023-02-09 02:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-16,168,2023-03-09 01:59:00,2023-03-09 03:57:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-15,168,2023-04-07 13:20:00,2023-04-07 14:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-15,168,2023-05-10 04:00:00,2023-05-10 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-14,168,2023-06-08 14:00:00,2023-06-08 16:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-14,168,2023-07-06 08:30:00,2023-07-06 09:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-13,168,2023-08-08 02:32:00,2023-08-08 04:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-12,168,2023-09-03 00:02:00,2023-09-03 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-12,168,2023-10-04 04:15:00,2023-10-04 05:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-11,168,2023-11-02 04:30:00,2023-11-02 05:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
