Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-11,168,2023-12-08 07:02:00,2023-12-08 11:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-10,168,2024-01-06 05:02:00,2024-01-06 06:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-09,168,2024-02-02 07:15:00,2024-02-02 08:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-10,168,2024-03-06 09:02:00,2024-03-06 11:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-09,168,2024-04-05 03:45:00,2024-04-05 05:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-16,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-16,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-20,168,2022-01-13 20:20:00,2022-01-13 21:48:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-19,168,2022-02-11 20:32:00,2022-02-11 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-21,168,2022-03-18 02:02:00,2022-03-18 04:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-20,168,2022-04-15 19:15:00,2022-04-15 20:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-20,168,2022-05-14 02:30:00,2022-05-14 04:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-19,168,2022-06-12 08:05:00,2022-06-12 11:03:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-19,168,2022-07-15 02:12:00,2022-07-15 03:40:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-18,168,2022-08-13 00:02:00,2022-08-13 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-17,168,2022-09-08 19:30:00,2022-09-08 21:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-17,168,2022-10-10 14:00:00,2022-10-10 15:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-15,168,2023-01-10 03:00:00,2023-01-10 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-14,168,2023-02-09 03:54:00,2023-02-09 05:25:00,91.0,182.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-16,168,2023-03-09 01:59:00,2023-03-09 03:57:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-15,168,2023-04-05 10:30:00,2023-04-05 12:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-15,168,2023-05-13 00:05:00,2023-05-13 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-14,168,2023-06-10 03:02:00,2023-06-10 06:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-14,168,2023-07-08 10:32:00,2023-07-08 12:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-13,168,2023-08-08 01:32:00,2023-08-08 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-12,168,2023-09-04 03:10:00,2023-09-04 05:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-12,168,2023-10-05 01:05:00,2023-10-05 02:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-11,168,2023-11-02 01:20:00,2023-11-02 02:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-11,168,2023-12-05 11:00:00,2023-12-05 14:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-10,168,2024-01-04 19:00:00,2024-01-04 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-09,168,2024-01-29 04:32:00,2024-01-29 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-10,168,2024-03-05 11:10:00,2024-03-05 13:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-09,168,2024-04-06 00:02:00,2024-04-06 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,,,,,0,HVAC,,Cancelled By PM,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-28,168,2022-01-17 07:02:00,2022-01-17 11:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-27,168,2022-02-21 08:20:00,2022-02-21 09:48:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-29,168,2022-03-25 20:32:00,2022-03-25 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-28,168,2022-04-21 13:10:00,2022-04-21 15:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-28,168,2022-05-20 01:32:00,2022-05-20 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-27,168,2022-06-20 03:02:00,2022-06-20 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-27,168,2022-07-17 10:10:00,2022-07-17 13:05:00,175.0,525.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-26,168,2022-08-19 03:20:00,2022-08-19 04:48:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-25,168,2022-09-19 04:45:00,2022-09-19 06:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-25,168,2022-10-20 00:01:00,2022-10-20 01:58:00,117.0,234.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-23,168,2023-01-19 12:00:00,2023-01-19 15:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-22,168,2023-02-18 04:25:00,2023-02-18 05:52:00,87.0,174.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,2023-03-17 12:05:00,2023-03-17 13:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-23,168,2023-04-17 03:00:00,2023-04-17 04:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-23,168,2023-05-15 03:10:00,2023-05-15 04:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-22,168,2023-06-14 07:00:00,2023-06-14 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-22,168,2023-07-15 00:02:00,2023-07-15 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-21,168,2023-08-17 03:00:00,2023-08-17 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-20,168,2023-09-15 00:02:00,2023-09-15 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-20,168,2023-10-08 01:32:00,2023-10-08 03:30:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-19,168,2023-11-18 19:02:00,2023-11-18 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-19,168,2023-12-15 07:02:00,2023-12-15 08:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-18,168,2024-01-11 09:50:00,2024-01-11 13:48:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-17,168,2024-02-04 03:02:00,2024-02-04 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-18,168,2024-03-11 04:30:00,2024-03-11 05:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-17,168,2024-04-10 02:00:00,2024-04-10 03:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,,,,,0,HVAC,,Cancelled By PM,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-28,168,2022-01-17 12:02:00,2022-01-17 16:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-27,168,2022-02-21 02:45:00,2022-02-21 04:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-29,168,2022-03-24 19:32:00,2022-03-24 21:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-28,168,2022-04-21 15:15:00,2022-04-21 17:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-28,168,2022-05-20 15:50:00,2022-05-20 17:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-27,168,2022-06-20 01:32:00,2022-06-20 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-27,168,2022-07-18 12:00:00,2022-07-18 15:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-26,168,2022-08-19 01:40:00,2022-08-19 03:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-25,168,2022-09-19 01:40:00,2022-09-19 03:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-25,168,2022-10-20 01:59:00,2022-10-20 03:57:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-23,168,2023-01-20 13:00:00,2023-01-20 17:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-22,168,2023-02-16 12:30:00,2023-02-16 14:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,2023-03-17 12:05:00,2023-03-17 13:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-23,168,2023-04-17 01:30:00,2023-04-17 03:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-23,168,2023-05-16 02:50:00,2023-05-16 04:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-22,168,2023-06-17 00:02:00,2023-06-17 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-22,168,2023-07-09 10:40:00,2023-07-09 13:40:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-21,168,2023-08-18 01:02:00,2023-08-18 02:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-20,168,2023-09-14 03:30:00,2023-09-14 05:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-20,168,2023-10-13 04:35:00,2023-10-13 06:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-19,168,2023-11-18 03:02:00,2023-11-18 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-19,168,2023-12-15 08:32:00,2023-12-15 10:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-18,168,2024-01-12 09:05:00,2024-01-12 13:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-17,168,2024-02-07 00:02:00,2024-02-07 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-18,168,2024-03-11 16:00:00,2024-03-11 17:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-17,168,2024-04-13 01:15:00,2024-04-13 03:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,,,,,0,HVAC,,Cancelled By PM,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-28,168,2022-01-18 07:02:00,2022-01-18 11:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-27,168,2022-02-21 04:30:00,2022-02-21 05:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-29,168,2022-03-24 21:02:00,2022-03-24 22:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-28,168,2022-04-21 09:20:00,2022-04-21 11:19:00,119.0,238.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-28,168,2022-05-20 03:02:00,2022-05-20 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-27,168,2022-06-20 00:02:00,2022-06-20 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-27,168,2022-07-23 09:00:00,2022-07-23 11:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-26,168,2022-08-19 00:02:00,2022-08-19 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-25,168,2022-09-19 03:15:00,2022-09-19 04:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-25,168,2022-10-17 00:02:00,2022-10-17 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-23,168,2023-01-20 13:00:00,2023-01-20 16:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-22,168,2023-02-16 14:05:00,2023-02-16 15:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,2023-03-13 22:10:00,2023-03-13 23:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-23,168,2023-04-17 03:45:00,2023-04-17 05:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-23,168,2023-05-16 04:25:00,2023-05-16 05:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-22,168,2023-06-14 07:00:00,2023-06-14 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-22,168,2023-07-09 10:10:00,2023-07-09 13:10:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-21,168,2023-08-19 20:32:00,2023-08-19 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-20,168,2023-09-15 00:02:00,2023-09-15 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-20,168,2023-10-08 01:32:00,2023-10-08 03:30:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-19,168,2023-11-18 20:32:00,2023-11-18 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-19,168,2023-12-16 14:05:00,2023-12-16 15:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-18,168,2024-01-13 12:00:00,2024-01-13 15:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-17,168,2024-02-04 04:32:00,2024-02-04 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-18,168,2024-03-11 04:30:00,2024-03-11 05:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-17,168,2024-04-10 04:00:00,2024-04-10 05:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-11,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-15,168,2022-01-05 15:37:00,2022-01-05 17:05:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-14,168,2022-02-09 21:02:00,2022-02-09 23:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-16,168,2022-03-09 08:50:00,2022-03-09 10:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-15,168,2022-04-06 20:00:00,2022-04-06 21:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-15,168,2022-05-09 00:02:00,2022-05-09 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-14,168,2022-06-06 03:10:00,2022-06-06 04:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-14,168,2022-07-07 12:00:00,2022-07-07 13:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-13,168,2022-08-04 04:02:00,2022-08-04 06:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-12,168,2022-09-06 19:00:00,2022-09-06 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-12,168,2022-10-08 04:12:00,2022-10-08 05:40:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-11,168,2022-11-01 07:10:00,2022-11-01 11:05:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-10,168,2023-01-05 07:10:00,2023-01-05 08:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-09,168,2023-02-03 14:05:00,2023-02-03 16:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-11,168,2023-03-01 04:32:00,2023-03-01 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-10,168,2023-04-06 03:32:00,2023-04-06 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-10,168,2023-05-06 10:05:00,2023-05-06 13:02:00,177.0,531.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-09,168,2023-06-01 08:40:00,2023-06-01 10:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-09,168,2023-07-04 00:02:00,2023-07-04 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-08,168,2023-07-30 08:10:00,2023-07-30 10:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-07,168,2023-08-31 14:25:00,2023-08-31 15:53:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-07,168,2023-09-25 01:35:00,2023-09-25 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-06,168,2023-10-29 07:05:00,2023-10-29 11:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-06,168,2023-11-27 02:30:00,2023-11-27 04:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-05,168,2023-12-30 15:30:00,2023-12-30 17:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-04,168,2024-02-02 00:02:00,2024-02-02 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-05,168,2024-02-28 05:00:00,2024-02-28 06:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-04,168,2024-03-26 19:00:00,2024-03-26 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-05-04,168,2024-04-24 19:00:00,2024-04-24 21:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-01,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-31,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-02-04,168,2022-01-26 07:12:00,2022-01-26 11:10:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-06,168,2022-03-05 15:35:00,2022-03-05 17:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-05,168,2022-04-02 00:02:00,2022-04-02 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-05,168,2022-04-30 13:35:00,2022-04-30 15:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-04,168,2022-05-27 05:02:00,2022-05-27 06:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-04,168,2022-07-01 20:50:00,2022-07-01 22:15:00,85.0,170.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-08-03,168,2022-07-24 19:02:00,2022-07-24 22:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-02,168,2022-08-25 00:02:00,2022-08-25 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-02,168,2022-09-25 20:15:00,2022-09-25 21:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-01,168,2022-10-23 14:00:00,2022-10-23 15:57:00,117.0,234.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-30,168,2023-01-27 07:10:00,2023-01-27 11:05:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-01,168,2023-02-22 00:02:00,2023-02-22 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-31,168,2023-03-21 05:05:00,2023-03-21 06:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-30,168,2023-04-23 19:02:00,2023-04-23 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-30,168,2023-05-23 20:35:00,2023-05-23 22:02:00,87.0,174.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-29,168,2023-06-19 19:02:00,2023-06-19 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-29,168,2023-07-20 00:05:00,2023-07-20 03:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-28,168,2023-08-22 00:02:00,2023-08-22 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-27,168,2023-09-17 19:02:00,2023-09-17 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-27,168,2023-10-17 19:00:00,2023-10-17 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-26,168,2023-11-24 01:22:00,2023-11-24 02:50:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-26,168,2023-12-21 00:20:00,2023-12-21 01:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-25,168,2024-01-15 00:02:00,2024-01-15 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-24,168,2024-02-15 01:30:00,2024-02-15 02:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-25,168,2024-03-19 20:30:00,2024-03-19 21:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-24,168,2024-04-17 00:02:00,2024-04-17 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-13,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-13,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-17,168,2022-01-09 19:00:00,2022-01-09 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-16,168,2022-02-08 10:10:00,2022-02-08 11:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-18,168,2022-03-09 07:15:00,2022-03-09 08:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-17,168,2022-04-10 19:30:00,2022-04-10 22:28:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-17,168,2022-05-13 19:02:00,2022-05-13 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-16,168,2022-06-06 04:40:00,2022-06-06 06:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-16,168,2022-07-09 19:15:00,2022-07-09 21:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-15,168,2022-08-07 00:02:00,2022-08-07 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-14,168,2022-09-07 01:30:00,2022-09-07 02:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-14,168,2022-10-03 12:00:00,2022-10-03 15:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-12,168,2023-01-07 01:45:00,2023-01-07 03:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-11,168,2023-02-04 11:32:00,2023-02-04 13:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-13,168,2023-03-05 02:40:00,2023-03-05 04:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-12,168,2023-04-07 01:02:00,2023-04-07 04:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-12,168,2023-05-05 14:00:00,2023-05-05 15:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-11,168,2023-06-06 19:02:00,2023-06-06 20:29:00,87.0,174.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-11,168,2023-07-04 00:02:00,2023-07-04 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-10,168,2023-08-01 15:30:00,2023-08-01 17:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-09,168,2023-08-29 04:30:00,2023-08-29 06:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-09,168,2023-10-06 07:10:00,2023-10-06 11:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-08,168,2023-11-04 00:02:00,2023-11-04 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-08,168,2023-12-01 15:00:00,2023-12-01 16:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-07,168,2024-01-01 19:00:00,2024-01-01 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-06,168,2024-02-03 00:02:00,2024-02-03 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-07,168,2024-02-27 03:00:00,2024-02-27 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-06,168,2024-03-27 02:45:00,2024-03-27 05:40:00,175.0,525.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-06,168,2024-05-02 01:32:00,2024-05-02 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-08,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-07,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-12,168,2022-01-05 03:50:00,2022-01-05 05:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-02-11,168,2022-02-05 02:45:00,2022-02-05 06:40:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-13,168,2022-03-09 08:50:00,2022-03-09 10:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-12,168,2022-04-03 20:00:00,2022-04-03 21:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-12,168,2022-05-01 19:10:00,2022-05-01 21:08:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-11,168,2022-06-01 19:02:00,2022-06-01 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-11,168,2022-07-05 00:02:00,2022-07-05 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-08-10,168,2022-08-05 00:02:00,2022-08-05 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-09,168,2022-09-01 01:32:00,2022-09-01 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-09,168,2022-10-03 00:02:00,2022-10-03 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-08,168,2022-11-01 00:02:00,2022-11-01 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-02-06,168,2023-01-30 07:10:00,2023-01-30 11:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-08,168,2023-03-01 19:02:00,2023-03-01 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-07,168,2023-03-30 04:50:00,2023-03-30 06:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-07,168,2023-05-03 10:40:00,2023-05-03 12:38:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-06,168,2023-06-02 19:10:00,2023-06-02 20:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-06,168,2023-06-27 07:05:00,2023-06-27 08:28:00,83.0,166.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-08-05,168,2023-07-27 00:02:00,2023-07-27 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-04,168,2023-08-30 00:02:00,2023-08-30 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-04,168,2023-09-24 00:15:00,2023-09-24 01:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-03,168,2023-10-26 02:50:00,2023-10-26 04:50:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-03,168,2023-11-26 00:02:00,2023-11-26 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-02,168,2023-12-25 00:02:00,2023-12-25 01:28:00,86.0,172.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-02-01,168,2024-01-21 09:00:00,2024-01-21 12:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-02,168,2024-02-20 14:30:00,2024-02-20 16:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-01,168,2024-03-28 19:00:00,2024-03-28 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-05-01,168,2024-04-22 03:02:00,2024-04-22 05:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-08,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-07,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-12,168,2022-01-03 19:00:00,2022-01-03 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-02-11,168,2022-02-05 19:05:00,2022-02-05 23:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-13,168,2022-03-08 09:25:00,2022-03-08 10:53:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-12,168,2022-04-03 21:32:00,2022-04-03 23:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-12,168,2022-05-01 12:35:00,2022-05-01 14:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-11,168,2022-06-02 19:02:00,2022-06-02 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-11,168,2022-07-05 03:32:00,2022-07-05 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-08-10,168,2022-08-05 03:02:00,2022-08-05 06:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
