Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-09,168,2022-09-01 03:02:00,2022-09-01 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-09,168,2022-10-03 01:32:00,2022-10-03 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-08,168,2022-11-01 21:02:00,2022-11-01 23:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-02-06,168,2023-01-30 07:10:00,2023-01-30 11:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-08,168,2023-03-02 00:02:00,2023-03-02 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-07,168,2023-03-31 22:00:00,2023-03-31 23:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-07,168,2023-05-03 12:30:00,2023-05-03 14:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-06,168,2023-05-31 05:22:00,2023-05-31 06:50:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-06,168,2023-06-27 10:00:00,2023-06-27 11:33:00,93.0,186.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-08-05,168,2023-07-27 03:12:00,2023-07-27 06:10:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-04,168,2023-08-30 04:32:00,2023-08-30 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-04,168,2023-09-30 07:30:00,2023-09-30 09:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-03,168,2023-10-27 19:00:00,2023-10-27 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-03,168,2023-12-01 07:00:00,2023-12-01 08:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-02,168,2023-12-29 15:30:00,2023-12-29 16:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-02-01,168,2024-01-23 09:40:00,2024-01-23 13:35:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-02,168,2024-02-19 01:32:00,2024-02-19 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-01,168,2024-03-27 02:45:00,2024-03-27 04:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-05-01,168,2024-04-26 03:02:00,2024-04-26 05:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-08,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-07,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-12,168,2022-01-05 02:20:00,2022-01-05 03:48:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-02-11,168,2022-02-03 07:10:00,2022-02-03 11:08:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-13,168,2022-03-08 16:00:00,2022-03-08 17:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-12,168,2022-04-04 00:10:00,2022-04-04 01:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-12,168,2022-05-01 21:20:00,2022-05-01 23:18:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-11,168,2022-06-01 19:02:00,2022-06-01 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-11,168,2022-07-05 01:32:00,2022-07-05 02:58:00,86.0,172.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-08-10,168,2022-08-06 19:02:00,2022-08-06 22:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-09,168,2022-09-01 04:32:00,2022-09-01 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-09,168,2022-10-03 03:02:00,2022-10-03 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-08,168,2022-11-01 19:02:00,2022-11-01 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-02-06,168,2023-01-31 07:10:00,2023-01-31 11:05:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-08,168,2023-03-02 01:32:00,2023-03-02 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-07,168,2023-03-31 00:02:00,2023-03-31 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-07,168,2023-05-03 13:00:00,2023-05-03 15:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-06,168,2023-06-02 20:40:00,2023-06-02 22:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-06,168,2023-06-27 08:30:00,2023-06-27 09:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-08-05,168,2023-07-28 20:35:00,2023-07-28 23:33:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-04,168,2023-08-30 01:32:00,2023-08-30 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-04,168,2023-09-24 00:10:00,2023-09-24 01:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-03,168,2023-10-26 03:30:00,2023-10-26 05:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-03,168,2023-11-26 01:32:00,2023-11-26 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-02,168,2023-12-25 01:30:00,2023-12-25 02:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-02-01,168,2024-01-24 09:20:00,2024-01-24 13:15:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-02,168,2024-02-20 13:00:00,2024-02-20 14:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-01,168,2024-03-28 20:30:00,2024-03-28 21:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-05-01,168,2024-04-22 03:02:00,2024-04-22 05:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-13,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-13,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-17,168,2022-01-09 19:00:00,2022-01-09 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-16,168,2022-02-08 15:02:00,2022-02-08 16:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-18,168,2022-03-08 07:30:00,2022-03-08 08:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-17,168,2022-04-11 07:10:00,2022-04-11 10:08:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-17,168,2022-05-13 20:32:00,2022-05-13 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-16,168,2022-06-07 19:15:00,2022-06-07 20:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-16,168,2022-07-07 09:20:00,2022-07-07 11:20:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-15,168,2022-08-13 19:02:00,2022-08-13 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-14,168,2022-09-07 03:00:00,2022-09-07 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-14,168,2022-10-03 07:10:00,2022-10-03 11:05:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-12,168,2023-01-07 04:00:00,2023-01-07 05:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-11,168,2023-02-04 14:02:00,2023-02-04 15:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-13,168,2023-03-06 04:45:00,2023-03-06 06:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-12,168,2023-04-08 00:02:00,2023-04-08 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-12,168,2023-05-05 15:30:00,2023-05-05 16:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-11,168,2023-06-06 19:02:00,2023-06-06 20:29:00,87.0,174.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-11,168,2023-07-05 02:05:00,2023-07-05 04:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-10,168,2023-08-03 16:05:00,2023-08-03 17:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-09,168,2023-08-31 11:20:00,2023-08-31 12:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-09,168,2023-10-01 19:02:00,2023-10-01 23:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-08,168,2023-11-04 19:02:00,2023-11-04 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-08,168,2023-12-01 14:00:00,2023-12-01 15:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-07,168,2024-01-01 19:00:00,2024-01-01 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-06,168,2024-02-03 00:02:00,2024-02-03 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-07,168,2024-02-27 04:30:00,2024-02-27 05:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-06,168,2024-03-27 19:10:00,2024-03-27 22:05:00,175.0,525.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-06,168,2024-05-03 03:00:00,2024-05-03 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-01,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-31,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-02-04,168,2022-01-25 12:02:00,2022-01-25 16:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-06,168,2022-02-27 19:02:00,2022-02-27 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-05,168,2022-04-02 01:32:00,2022-04-02 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-05,168,2022-04-30 09:35:00,2022-04-30 11:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-04,168,2022-05-26 04:02:00,2022-05-26 05:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-04,168,2022-07-02 22:15:00,2022-07-02 23:48:00,93.0,186.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-08-03,168,2022-07-25 02:59:00,2022-07-25 05:57:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-02,168,2022-08-26 04:00:00,2022-08-26 05:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-02,168,2022-09-25 22:00:00,2022-09-25 23:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-01,168,2022-10-23 16:00:00,2022-10-23 18:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-30,168,2023-01-27 07:10:00,2023-01-27 11:05:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-01,168,2023-02-23 03:02:00,2023-02-23 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-31,168,2023-03-22 00:02:00,2023-03-22 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-30,168,2023-04-23 21:05:00,2023-04-23 23:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-30,168,2023-05-23 03:02:00,2023-05-23 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-29,168,2023-06-21 09:45:00,2023-06-21 11:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-29,168,2023-07-20 03:12:00,2023-07-20 06:10:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-28,168,2023-08-22 01:32:00,2023-08-22 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-27,168,2023-09-18 01:35:00,2023-09-18 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-27,168,2023-10-18 00:02:00,2023-10-18 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-26,168,2023-11-24 03:02:00,2023-11-24 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-26,168,2023-12-21 02:00:00,2023-12-21 03:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-25,168,2024-01-18 19:02:00,2024-01-18 23:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-24,168,2024-02-15 19:30:00,2024-02-15 20:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-25,168,2024-03-18 02:30:00,2024-03-18 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-24,168,2024-04-17 02:02:00,2024-04-17 04:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 005,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-16,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-16,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-20,168,2022-01-14 03:00:00,2022-01-14 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-19,168,2022-02-12 03:30:00,2022-02-12 04:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-21,168,2022-03-15 19:02:00,2022-03-15 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-20,168,2022-04-16 02:00:00,2022-04-16 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-20,168,2022-05-11 11:00:00,2022-05-11 12:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-19,168,2022-06-14 03:15:00,2022-06-14 06:13:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-19,168,2022-07-15 20:02:00,2022-07-15 21:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-18,168,2022-08-10 20:10:00,2022-08-10 21:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-17,168,2022-09-09 00:02:00,2022-09-09 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-17,168,2022-10-10 17:05:00,2022-10-10 18:34:00,89.0,178.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-15,168,2023-01-10 04:45:00,2023-01-10 06:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-14,168,2023-02-09 00:50:00,2023-02-09 02:22:00,92.0,184.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-16,168,2023-03-09 03:58:00,2023-03-09 05:56:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-15,168,2023-04-05 21:30:00,2023-04-05 22:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-15,168,2023-05-13 00:05:00,2023-05-13 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-14,168,2023-06-06 07:15:00,2023-06-06 10:15:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-14,168,2023-07-08 01:15:00,2023-07-08 02:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-13,168,2023-08-08 03:02:00,2023-08-08 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-12,168,2023-09-05 00:02:00,2023-09-05 02:02:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-12,168,2023-10-02 02:45:00,2023-10-02 04:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-11,168,2023-11-03 01:02:00,2023-11-03 02:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-11,168,2023-12-07 09:00:00,2023-12-07 12:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-10,168,2024-01-05 05:02:00,2024-01-05 06:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-09,168,2024-01-30 00:02:00,2024-01-30 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-10,168,2024-03-05 19:00:00,2024-03-05 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-09,168,2024-04-06 00:02:00,2024-04-06 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-07,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-11,168,2022-01-04 12:10:00,2022-01-04 16:00:00,230.0,690.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-10,168,2022-01-31 05:30:00,2022-01-31 06:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-12,168,2022-03-02 10:10:00,2022-03-02 11:39:00,89.0,178.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-11,168,2022-04-03 02:15:00,2022-04-03 04:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-11,168,2022-05-01 00:05:00,2022-05-01 01:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-10,168,2022-05-29 03:12:00,2022-05-29 04:40:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-10,168,2022-07-03 01:30:00,2022-07-03 04:28:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-09,168,2022-08-05 19:02:00,2022-08-05 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-08,168,2022-08-30 01:32:00,2022-08-30 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-08,168,2022-09-29 01:58:00,2022-09-29 03:53:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-07,168,2022-10-31 19:02:00,2022-10-31 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-06,168,2022-12-25 00:02:00,2022-12-25 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-05,168,2023-01-31 03:02:00,2023-01-31 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-07,168,2023-02-28 00:02:00,2023-02-28 01:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-06,168,2023-03-29 00:02:00,2023-03-29 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-06,168,2023-04-28 08:32:00,2023-04-28 10:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-05,168,2023-05-28 07:12:00,2023-05-28 08:40:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-05,168,2023-06-30 03:02:00,2023-06-30 06:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-04,168,2023-07-25 02:40:00,2023-07-25 04:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-03,168,2023-08-27 02:15:00,2023-08-27 03:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-03,168,2023-09-25 15:30:00,2023-09-25 17:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-02,168,2023-10-26 00:02:00,2023-10-26 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-02,168,2023-11-22 20:40:00,2023-11-22 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-01,168,2023-12-24 12:00:00,2023-12-24 15:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-31,168,2024-01-24 16:30:00,2024-01-24 17:55:00,85.0,170.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-01,168,2024-02-21 04:02:00,2024-02-21 05:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-31,168,2024-03-24 19:02:00,2024-03-24 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-30,168,2024-04-26 15:15:00,2024-04-26 16:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-11,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-15,168,2022-01-06 16:05:00,2022-01-06 17:31:00,86.0,172.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-14,168,2022-02-08 01:30:00,2022-02-08 03:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-16,168,2022-03-12 03:12:00,2022-03-12 04:40:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-15,168,2022-04-06 00:02:00,2022-04-06 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-15,168,2022-05-11 07:30:00,2022-05-11 10:28:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-14,168,2022-06-05 19:10:00,2022-06-05 20:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-14,168,2022-07-05 08:40:00,2022-07-05 10:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-13,168,2022-08-03 00:56:00,2022-08-03 02:54:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-12,168,2022-09-05 21:00:00,2022-09-05 22:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-12,168,2022-10-05 04:32:00,2022-10-05 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-11,168,2022-11-03 02:32:00,2022-11-03 06:30:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-10,168,2023-01-04 00:02:00,2023-01-04 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-09,168,2023-01-29 19:02:00,2023-01-29 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-11,168,2023-02-28 13:35:00,2023-02-28 15:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-10,168,2023-04-03 00:02:00,2023-04-03 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-10,168,2023-05-03 19:15:00,2023-05-03 22:15:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-09,168,2023-06-02 15:45:00,2023-06-02 17:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-09,168,2023-07-02 02:00:00,2023-07-02 03:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-08,168,2023-08-03 02:00:00,2023-08-03 04:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-07,168,2023-09-02 22:25:00,2023-09-02 23:53:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-07,168,2023-09-28 17:02:00,2023-09-28 18:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-06,168,2023-10-30 09:05:00,2023-10-30 13:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-06,168,2023-11-28 03:02:00,2023-11-28 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-05,168,2023-12-29 12:15:00,2023-12-29 13:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-04,168,2024-01-30 00:02:00,2024-01-30 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-05,168,2024-03-02 05:05:00,2024-03-02 06:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-04,168,2024-03-29 14:35:00,2024-03-29 16:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-05-04,168,2024-04-27 07:02:00,2024-04-27 10:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,,,,,0,HVAC,,Cancelled By PM,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-28,168,2022-01-18 19:35:00,2022-01-18 23:33:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-27,168,2022-02-20 01:32:00,2022-02-20 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-29,168,2022-03-25 00:02:00,2022-03-25 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-28,168,2022-04-20 13:30:00,2022-04-20 15:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-28,168,2022-05-20 00:02:00,2022-05-20 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-27,168,2022-06-19 19:02:00,2022-06-19 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-27,168,2022-07-22 00:32:00,2022-07-22 03:30:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-26,168,2022-08-18 04:45:00,2022-08-18 06:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-25,168,2022-09-24 21:30:00,2022-09-24 22:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-25,168,2022-10-19 00:02:00,2022-10-19 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-23,168,2023-01-15 07:10:00,2023-01-15 11:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-22,168,2023-02-17 02:00:00,2023-02-17 03:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,2023-03-15 03:02:00,2023-03-15 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-23,168,2023-04-20 01:15:00,2023-04-20 03:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-23,168,2023-05-17 00:05:00,2023-05-17 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-22,168,2023-06-16 00:02:00,2023-06-16 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-22,168,2023-07-10 03:10:00,2023-07-10 06:10:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-21,168,2023-08-14 03:02:00,2023-08-14 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-20,168,2023-09-14 00:02:00,2023-09-14 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-20,168,2023-10-09 01:30:00,2023-10-09 03:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-19,168,2023-11-15 21:15:00,2023-11-15 22:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-19,168,2023-12-15 03:15:00,2023-12-15 04:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-18,168,2024-01-07 01:15:00,2024-01-07 05:15:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-17,168,2024-02-08 19:02:00,2024-02-08 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-18,168,2024-03-13 04:30:00,2024-03-13 05:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-17,168,2024-04-11 00:15:00,2024-04-11 02:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-07,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-11,168,2022-01-04 07:02:00,2022-01-04 11:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-10,168,2022-02-01 19:02:00,2022-02-01 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-12,168,2022-03-05 14:00:00,2022-03-05 15:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-11,168,2022-04-03 04:20:00,2022-04-03 06:18:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-11,168,2022-05-01 01:40:00,2022-05-01 03:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-10,168,2022-05-29 04:42:00,2022-05-29 06:10:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-10,168,2022-07-08 12:00:00,2022-07-08 14:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-09,168,2022-08-05 20:32:00,2022-08-05 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-08,168,2022-08-30 03:02:00,2022-08-30 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-08,168,2022-09-29 00:01:00,2022-09-29 01:56:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-07,168,2022-10-31 20:32:00,2022-10-31 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-06,168,2022-12-26 00:02:00,2022-12-26 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-05,168,2023-01-31 22:00:00,2023-01-31 23:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-07,168,2023-02-28 01:35:00,2023-02-28 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-06,168,2023-03-29 00:02:00,2023-03-29 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-06,168,2023-04-28 07:00:00,2023-04-28 08:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-05,168,2023-05-28 07:12:00,2023-05-28 08:40:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-05,168,2023-06-30 00:02:00,2023-06-30 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-04,168,2023-07-26 01:55:00,2023-07-26 03:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-03,168,2023-08-27 02:15:00,2023-08-27 03:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-03,168,2023-09-25 15:30:00,2023-09-25 17:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-02,168,2023-10-23 21:02:00,2023-10-23 22:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-02,168,2023-11-22 19:02:00,2023-11-22 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
