Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-01,168,2023-12-24 07:00:00,2023-12-24 10:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-31,168,2024-01-27 01:32:00,2024-01-27 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-01,168,2024-02-21 02:32:00,2024-02-21 04:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-31,168,2024-03-24 19:02:00,2024-03-24 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-30,168,2024-04-26 11:10:00,2024-04-26 12:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 001,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-07,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-11,168,2022-01-05 12:01:00,2022-01-05 16:00:00,239.0,717.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-10,168,2022-02-01 19:02:00,2022-02-01 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-12,168,2022-02-27 01:32:00,2022-02-27 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-11,168,2022-04-04 01:40:00,2022-04-04 03:38:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-11,168,2022-05-01 07:05:00,2022-05-01 08:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-10,168,2022-06-03 10:10:00,2022-06-03 11:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-10,168,2022-07-05 19:02:00,2022-07-05 22:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-09,168,2022-08-06 04:32:00,2022-08-06 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-08,168,2022-08-30 00:02:00,2022-08-30 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-08,168,2022-10-01 02:02:00,2022-10-01 04:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-07,168,2022-11-01 00:02:00,2022-11-01 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-06,168,2022-12-31 00:02:00,2022-12-31 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-05,168,2023-02-01 03:00:00,2023-02-01 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-07,168,2023-02-28 03:10:00,2023-02-28 04:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-06,168,2023-03-30 02:45:00,2023-03-30 04:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-06,168,2023-04-29 14:42:00,2023-04-29 16:10:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-05,168,2023-05-30 07:30:00,2023-05-30 09:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-05,168,2023-07-01 02:59:00,2023-07-01 05:57:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-04,168,2023-07-26 00:10:00,2023-07-26 01:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-03,168,2023-08-28 02:30:00,2023-08-28 04:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-03,168,2023-09-26 07:00:00,2023-09-26 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-02,168,2023-10-25 02:30:00,2023-10-25 04:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-02,168,2023-11-20 20:45:00,2023-11-20 22:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-01,168,2023-12-25 07:00:00,2023-12-25 10:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-31,168,2024-01-27 07:30:00,2024-01-27 08:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-01,168,2024-02-18 13:20:00,2024-02-18 14:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-31,168,2024-03-27 09:03:00,2024-03-27 11:03:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-30,168,2024-04-21 00:02:00,2024-04-21 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-07,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-11,168,2022-01-06 07:02:00,2022-01-06 11:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-10,168,2022-02-01 20:32:00,2022-02-01 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-12,168,2022-02-27 00:02:00,2022-02-27 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-11,168,2022-04-04 03:40:00,2022-04-04 05:38:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-11,168,2022-05-01 03:15:00,2022-05-01 04:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-10,168,2022-06-04 20:32:00,2022-06-04 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-10,168,2022-07-06 03:05:00,2022-07-06 06:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-09,168,2022-08-06 03:02:00,2022-08-06 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-08,168,2022-08-31 20:32:00,2022-08-31 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-08,168,2022-10-01 04:12:00,2022-10-01 06:10:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-07,168,2022-11-01 01:32:00,2022-11-01 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-06,168,2022-12-25 13:00:00,2022-12-25 17:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-05,168,2023-02-01 00:00:00,2023-02-01 01:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-07,168,2023-03-01 00:02:00,2023-03-01 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-06,168,2023-03-30 02:45:00,2023-03-30 04:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-06,168,2023-04-29 17:02:00,2023-04-29 18:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-05,168,2023-05-30 08:30:00,2023-05-30 10:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-05,168,2023-07-01 00:00:00,2023-07-01 02:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-04,168,2023-07-26 00:15:00,2023-07-26 01:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-03,168,2023-08-28 02:30:00,2023-08-28 04:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-03,168,2023-09-29 13:00:00,2023-09-29 15:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-02,168,2023-10-25 00:30:00,2023-10-25 02:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-02,168,2023-11-19 00:02:00,2023-11-19 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-01,168,2023-12-27 09:30:00,2023-12-27 13:30:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-31,168,2024-01-27 07:30:00,2024-01-27 08:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-01,168,2024-02-18 02:30:00,2024-02-18 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-31,168,2024-03-26 07:02:00,2024-03-26 09:02:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-30,168,2024-04-25 02:00:00,2024-04-25 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,,,,,0,HVAC,,Cancelled By PM,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-28,168,2022-01-19 12:32:00,2022-01-19 16:30:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-27,168,2022-02-20 00:02:00,2022-02-20 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-29,168,2022-03-25 01:32:00,2022-03-25 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-28,168,2022-04-20 15:35:00,2022-04-20 17:33:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-28,168,2022-05-21 21:02:00,2022-05-21 22:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-27,168,2022-06-19 20:32:00,2022-06-19 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-27,168,2022-07-22 03:32:00,2022-07-22 06:30:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-26,168,2022-08-18 01:35:00,2022-08-18 03:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-25,168,2022-09-18 00:02:00,2022-09-18 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-25,168,2022-10-19 02:02:00,2022-10-19 04:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-23,168,2023-01-15 12:00:00,2023-01-15 16:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-22,168,2023-02-17 05:00:00,2023-02-17 06:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,2023-03-17 00:02:00,2023-03-17 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-23,168,2023-04-20 03:30:00,2023-04-20 05:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-23,168,2023-05-17 01:40:00,2023-05-17 03:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-22,168,2023-06-13 19:02:00,2023-06-13 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-22,168,2023-07-11 00:02:00,2023-07-11 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-21,168,2023-08-15 01:45:00,2023-08-15 03:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-20,168,2023-09-14 00:02:00,2023-09-14 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-20,168,2023-10-13 00:02:00,2023-10-13 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-19,168,2023-11-12 00:02:00,2023-11-12 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-19,168,2023-12-11 03:00:00,2023-12-11 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-18,168,2024-01-11 19:00:00,2024-01-11 22:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-17,168,2024-02-10 00:15:00,2024-02-10 01:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-18,168,2024-03-16 01:32:00,2024-03-16 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-17,168,2024-04-11 02:32:00,2024-04-11 04:30:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,,,,,0,HVAC,,Cancelled By PM,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-28,168,2022-01-19 02:00:00,2022-01-19 05:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-27,168,2022-02-20 19:15:00,2022-02-20 20:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-29,168,2022-03-25 03:02:00,2022-03-25 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-28,168,2022-04-21 09:20:00,2022-04-21 11:18:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-28,168,2022-05-18 00:02:00,2022-05-18 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-27,168,2022-06-19 22:02:00,2022-06-19 23:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-27,168,2022-07-23 12:30:00,2022-07-23 15:30:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-26,168,2022-08-18 00:02:00,2022-08-18 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-25,168,2022-09-18 22:00:00,2022-09-18 23:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-25,168,2022-10-21 20:30:00,2022-10-21 22:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-23,168,2023-01-16 09:35:00,2023-01-16 13:30:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-22,168,2023-02-17 03:00:00,2023-02-17 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,2023-03-17 03:02:00,2023-03-17 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-23,168,2023-04-16 00:15:00,2023-04-16 02:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-23,168,2023-05-18 03:32:00,2023-05-18 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-22,168,2023-06-16 00:02:00,2023-06-16 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-22,168,2023-07-13 03:05:00,2023-07-13 06:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-21,168,2023-08-16 21:02:00,2023-08-16 22:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-20,168,2023-09-14 01:47:00,2023-09-14 03:15:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-20,168,2023-10-11 02:30:00,2023-10-11 04:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-19,168,2023-11-16 04:32:00,2023-11-16 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-19,168,2023-12-16 19:00:00,2023-12-16 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-18,168,2024-01-08 19:15:00,2024-01-08 23:15:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-17,168,2024-02-10 02:30:00,2024-02-10 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-18,168,2024-03-14 08:35:00,2024-03-14 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-17,168,2024-04-12 00:15:00,2024-04-12 02:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-07,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-11,168,2022-01-05 07:02:00,2022-01-05 11:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-10,168,2022-02-01 20:32:00,2022-02-01 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-12,168,2022-02-27 03:02:00,2022-02-27 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-11,168,2022-04-04 08:45:00,2022-04-04 10:40:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-11,168,2022-05-01 08:35:00,2022-05-01 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-10,168,2022-06-03 14:00:00,2022-06-03 15:29:00,89.0,178.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-10,168,2022-07-06 00:02:00,2022-07-06 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-09,168,2022-08-06 00:02:00,2022-08-06 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-08,168,2022-08-31 19:02:00,2022-08-31 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-08,168,2022-10-01 00:02:00,2022-10-01 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-07,168,2022-11-01 03:02:00,2022-11-01 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-06,168,2022-12-26 12:30:00,2022-12-26 16:30:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-05,168,2023-02-01 04:30:00,2023-02-01 05:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-07,168,2023-03-01 01:32:00,2023-03-01 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-06,168,2023-03-30 15:32:00,2023-03-30 17:30:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-06,168,2023-04-29 13:12:00,2023-04-29 14:40:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-05,168,2023-05-30 07:00:00,2023-05-30 08:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-05,168,2023-06-26 07:05:00,2023-06-26 10:03:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-04,168,2023-07-26 01:55:00,2023-07-26 03:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-03,168,2023-08-29 01:00:00,2023-08-29 02:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-03,168,2023-09-26 07:00:00,2023-09-26 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-02,168,2023-10-25 00:30:00,2023-10-25 02:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-02,168,2023-11-20 19:10:00,2023-11-20 20:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-01,168,2023-12-25 13:00:00,2023-12-25 16:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-31,168,2024-01-27 00:02:00,2024-01-27 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-01,168,2024-02-18 13:20:00,2024-02-18 14:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-31,168,2024-03-27 07:02:00,2024-03-27 09:02:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-30,168,2024-04-21 00:02:00,2024-04-21 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-07,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-11,168,2022-01-06 12:02:00,2022-01-06 16:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-10,168,2022-02-02 05:02:00,2022-02-02 06:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-12,168,2022-03-05 17:10:00,2022-03-05 18:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-11,168,2022-04-07 04:00:00,2022-04-07 05:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-11,168,2022-05-01 04:45:00,2022-05-01 06:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-10,168,2022-06-04 19:02:00,2022-06-04 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-10,168,2022-07-06 19:15:00,2022-07-06 22:13:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-09,168,2022-08-03 13:35:00,2022-08-03 15:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-08,168,2022-09-01 00:02:00,2022-09-01 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-08,168,2022-09-28 03:35:00,2022-09-28 05:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-07,168,2022-11-01 04:32:00,2022-11-01 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-06,168,2022-12-27 07:10:00,2022-12-27 11:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-05,168,2023-02-01 01:30:00,2023-02-01 02:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-07,168,2023-03-01 03:02:00,2023-03-01 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-06,168,2023-03-30 13:30:00,2023-03-30 15:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-06,168,2023-04-29 16:32:00,2023-04-29 18:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-05,168,2023-05-30 16:15:00,2023-05-30 17:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-05,168,2023-06-27 15:05:00,2023-06-27 18:03:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-04,168,2023-07-27 21:30:00,2023-07-27 23:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-03,168,2023-08-29 02:45:00,2023-08-29 04:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-03,168,2023-09-29 07:02:00,2023-09-29 09:02:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-02,168,2023-10-25 02:30:00,2023-10-25 04:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-02,168,2023-11-19 00:02:00,2023-11-19 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-01,168,2023-12-27 10:05:00,2023-12-27 14:03:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-31,168,2024-01-24 04:30:00,2024-01-24 05:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-01,168,2024-02-18 04:15:00,2024-02-18 05:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-31,168,2024-03-26 09:10:00,2024-03-26 11:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-30,168,2024-04-25 03:30:00,2024-04-25 04:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 002,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-11,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-15,168,2022-01-03 20:30:00,2022-01-03 21:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-14,168,2022-02-08 03:45:00,2022-02-08 05:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-16,168,2022-03-12 00:10:00,2022-03-12 01:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-15,168,2022-04-06 03:30:00,2022-04-06 05:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-15,168,2022-05-11 15:20:00,2022-05-11 18:18:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-14,168,2022-06-05 22:15:00,2022-06-05 23:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-14,168,2022-07-09 08:50:00,2022-07-09 10:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-13,168,2022-08-03 02:55:00,2022-08-03 04:53:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-12,168,2022-09-06 03:02:00,2022-09-06 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-12,168,2022-10-05 03:02:00,2022-10-05 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-11,168,2022-11-03 00:02:00,2022-11-03 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-10,168,2023-01-04 01:32:00,2023-01-04 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-09,168,2023-02-02 03:45:00,2023-02-02 05:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-11,168,2023-02-28 12:00:00,2023-02-28 13:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-10,168,2023-04-03 01:45:00,2023-04-03 03:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-10,168,2023-05-04 00:02:00,2023-05-04 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-09,168,2023-06-02 07:15:00,2023-06-02 08:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-09,168,2023-07-02 04:00:00,2023-07-02 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-08,168,2023-08-03 02:00:00,2023-08-03 04:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-07,168,2023-09-02 04:32:00,2023-09-02 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-07,168,2023-09-28 03:35:00,2023-09-28 05:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-06,168,2023-10-30 00:32:00,2023-10-30 04:30:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-06,168,2023-11-30 20:32:00,2023-11-30 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-05,168,2023-12-30 00:30:00,2023-12-30 02:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-04,168,2024-01-31 19:05:00,2024-01-31 21:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-05,168,2024-03-02 03:20:00,2024-03-02 04:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-04,168,2024-03-29 13:00:00,2024-03-29 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-05-04,168,2024-04-23 19:00:00,2024-04-23 21:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-11,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-15,168,2022-01-05 17:10:00,2022-01-05 18:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-14,168,2022-02-09 07:00:00,2022-02-09 08:55:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-16,168,2022-03-12 01:40:00,2022-03-12 03:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-15,168,2022-04-06 04:00:00,2022-04-06 05:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-15,168,2022-05-08 19:02:00,2022-05-08 22:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-14,168,2022-06-05 20:40:00,2022-06-05 22:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-14,168,2022-07-09 07:15:00,2022-07-09 08:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-13,168,2022-08-03 04:55:00,2022-08-03 06:53:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-12,168,2022-09-06 01:32:00,2022-09-06 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-12,168,2022-10-07 07:00:00,2022-10-07 08:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-11,168,2022-11-05 19:02:00,2022-11-05 23:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-10,168,2023-01-04 03:02:00,2023-01-04 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-09,168,2023-02-02 01:30:00,2023-02-02 03:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-11,168,2023-02-28 12:00:00,2023-02-28 13:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-10,168,2023-04-03 03:32:00,2023-04-03 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-10,168,2023-05-05 19:02:00,2023-05-05 22:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-09,168,2023-06-03 08:50:00,2023-06-03 10:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-09,168,2023-07-02 03:00:00,2023-07-02 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-08,168,2023-07-31 02:40:00,2023-07-31 04:38:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-07,168,2023-09-02 03:02:00,2023-09-02 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-07,168,2023-09-30 19:15:00,2023-09-30 20:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-06,168,2023-10-31 13:45:00,2023-10-31 17:45:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-06,168,2023-12-02 21:30:00,2023-12-02 23:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-05,168,2023-12-29 01:02:00,2023-12-29 02:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-04,168,2024-02-01 19:00:00,2024-02-01 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-05,168,2024-02-29 02:00:00,2024-02-29 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-04,168,2024-03-25 04:02:00,2024-03-25 05:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-05-04,168,2024-04-26 00:02:00,2024-04-26 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,,,,,0,HVAC,,Cancelled By PM,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-28,168,2022-01-16 07:00:00,2022-01-16 10:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-27,168,2022-02-21 01:00:00,2022-02-21 02:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-29,168,2022-03-25 04:32:00,2022-03-25 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-28,168,2022-04-21 15:30:00,2022-04-21 17:29:00,119.0,238.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
