Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-28,168,2022-05-21 02:00:00,2022-05-21 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-27,168,2022-06-24 19:15:00,2022-06-24 20:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-27,168,2022-07-17 14:00:00,2022-07-17 16:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-26,168,2022-08-18 03:12:00,2022-08-18 04:40:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-25,168,2022-09-18 20:15:00,2022-09-18 21:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-25,168,2022-10-22 00:02:00,2022-10-22 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-23,168,2023-01-16 14:00:00,2023-01-16 17:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-22,168,2023-02-17 01:20:00,2023-02-17 02:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,2023-03-17 01:32:00,2023-03-17 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-23,168,2023-04-16 02:15:00,2023-04-16 04:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-23,168,2023-05-18 02:02:00,2023-05-18 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-22,168,2023-06-13 19:02:00,2023-06-13 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-22,168,2023-07-14 03:35:00,2023-07-14 06:35:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-21,168,2023-08-16 21:02:00,2023-08-16 22:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-20,168,2023-09-15 03:30:00,2023-09-15 05:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-20,168,2023-10-12 02:00:00,2023-10-12 04:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-19,168,2023-11-12 01:32:00,2023-11-12 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-19,168,2023-12-14 12:02:00,2023-12-14 13:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-18,168,2024-01-09 09:28:00,2024-01-09 13:25:00,237.0,711.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-17,168,2024-02-10 04:15:00,2024-02-10 05:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-18,168,2024-03-11 16:00:00,2024-03-11 17:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-17,168,2024-04-12 02:32:00,2024-04-12 04:30:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-24,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,,,,,0,HVAC,,Cancelled By PM,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-28,168,2022-01-16 12:02:00,2022-01-16 16:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-27,168,2022-02-20 21:00:00,2022-02-20 22:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-29,168,2022-03-25 19:02:00,2022-03-25 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-28,168,2022-04-21 13:10:00,2022-04-21 15:09:00,119.0,238.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-28,168,2022-05-21 03:32:00,2022-05-21 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-27,168,2022-06-24 21:00:00,2022-06-24 22:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-27,168,2022-07-17 07:10:00,2022-07-17 10:05:00,175.0,525.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-26,168,2022-08-18 19:02:00,2022-08-18 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-25,168,2022-09-24 04:00:00,2022-09-24 05:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-25,168,2022-10-19 19:02:00,2022-10-19 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-23,168,2023-01-19 07:10:00,2023-01-19 11:05:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-22,168,2023-02-18 02:56:00,2023-02-18 04:24:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-24,168,2023-03-17 16:30:00,2023-03-17 18:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-23,168,2023-04-16 04:15:00,2023-04-16 06:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-23,168,2023-05-15 04:30:00,2023-05-15 06:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-22,168,2023-06-17 01:32:00,2023-06-17 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-22,168,2023-07-15 00:02:00,2023-07-15 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-21,168,2023-08-17 03:00:00,2023-08-17 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-20,168,2023-09-15 01:45:00,2023-09-15 03:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-20,168,2023-10-14 00:02:00,2023-10-14 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-19,168,2023-11-18 01:32:00,2023-11-18 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-19,168,2023-12-14 13:32:00,2023-12-14 15:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-18,168,2024-01-10 09:00:00,2024-01-10 12:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-17,168,2024-02-08 19:02:00,2024-02-08 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-18,168,2024-03-14 07:02:00,2024-03-14 08:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-17,168,2024-04-13 01:15:00,2024-04-13 03:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-11,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-15,168,2022-01-03 02:30:00,2022-01-03 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-14,168,2022-02-08 04:00:00,2022-02-08 05:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-16,168,2022-03-12 22:33:00,2022-03-12 23:58:00,85.0,170.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-15,168,2022-04-06 02:00:00,2022-04-06 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-15,168,2022-05-11 12:15:00,2022-05-11 15:13:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-14,168,2022-06-05 04:02:00,2022-06-05 05:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-14,168,2022-07-06 07:10:00,2022-07-06 08:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-13,168,2022-08-03 19:02:00,2022-08-03 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-12,168,2022-09-06 04:32:00,2022-09-06 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-12,168,2022-10-07 20:12:00,2022-10-07 21:40:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-11,168,2022-11-02 07:10:00,2022-11-02 11:05:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-10,168,2023-01-07 00:02:00,2023-01-07 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-09,168,2023-02-02 21:12:00,2023-02-02 23:10:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-11,168,2023-02-26 19:02:00,2023-02-26 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-10,168,2023-04-04 19:02:00,2023-04-04 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-10,168,2023-05-05 00:02:00,2023-05-05 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-09,168,2023-06-02 07:30:00,2023-06-02 09:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-09,168,2023-07-03 00:05:00,2023-07-03 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-08,168,2023-07-31 02:42:00,2023-07-31 04:40:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-07,168,2023-09-02 01:32:00,2023-09-02 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-07,168,2023-09-28 01:55:00,2023-09-28 03:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-06,168,2023-10-31 01:00:00,2023-10-31 05:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-06,168,2023-11-30 19:02:00,2023-11-30 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-05,168,2023-12-30 02:15:00,2023-12-30 03:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-04,168,2024-01-31 21:05:00,2024-01-31 23:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-05,168,2024-03-02 03:25:00,2024-03-02 04:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-04,168,2024-03-29 13:00:00,2024-03-29 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-05-04,168,2024-04-23 19:00:00,2024-04-23 21:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-11,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-15,168,2022-01-05 14:05:00,2022-01-05 15:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-14,168,2022-02-09 19:02:00,2022-02-09 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-16,168,2022-03-12 21:05:00,2022-03-12 22:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-15,168,2022-04-06 22:00:00,2022-04-06 23:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-15,168,2022-05-08 02:00:00,2022-05-08 04:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-14,168,2022-06-06 00:02:00,2022-06-06 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-14,168,2022-07-06 08:45:00,2022-07-06 10:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-13,168,2022-08-04 00:02:00,2022-08-04 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-12,168,2022-09-06 00:02:00,2022-09-06 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-12,168,2022-10-07 21:42:00,2022-10-07 23:10:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-11,168,2022-11-01 13:00:00,2022-11-01 17:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-10,168,2023-01-05 03:10:00,2023-01-05 04:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-09,168,2023-02-02 19:02:00,2023-02-02 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-11,168,2023-02-27 00:02:00,2023-02-27 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-10,168,2023-04-04 20:32:00,2023-04-04 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-10,168,2023-05-04 15:05:00,2023-05-04 18:03:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-09,168,2023-06-03 07:15:00,2023-06-03 08:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-09,168,2023-07-03 01:40:00,2023-07-03 03:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-08,168,2023-08-01 10:15:00,2023-08-01 12:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-07,168,2023-09-02 00:02:00,2023-09-02 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-07,168,2023-09-30 01:30:00,2023-09-30 03:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-06,168,2023-11-01 09:00:00,2023-11-01 13:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-06,168,2023-12-02 19:30:00,2023-12-02 21:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-05,168,2023-12-29 02:32:00,2023-12-29 04:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-04,168,2024-02-01 19:02:00,2024-02-01 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-05,168,2024-02-29 04:00:00,2024-02-29 05:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-04,168,2024-03-25 05:32:00,2024-03-25 07:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-05-04,168,2024-04-26 19:02:00,2024-04-26 22:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 003,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-11,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-15,168,2022-01-08 14:00:00,2022-01-08 15:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-14,168,2022-02-08 02:00:00,2022-02-08 03:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-16,168,2022-03-09 07:15:00,2022-03-09 08:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-15,168,2022-04-06 19:30:00,2022-04-06 20:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-15,168,2022-05-09 19:02:00,2022-05-09 22:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-14,168,2022-06-06 01:32:00,2022-06-06 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-14,168,2022-07-06 14:00:00,2022-07-06 15:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-13,168,2022-08-04 02:02:00,2022-08-04 04:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-12,168,2022-09-06 20:30:00,2022-09-06 21:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-12,168,2022-10-08 02:42:00,2022-10-08 04:10:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-11,168,2022-10-31 07:00:00,2022-10-31 10:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-10,168,2023-01-05 04:40:00,2023-01-05 06:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-09,168,2023-02-03 14:05:00,2023-02-03 16:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-11,168,2023-02-28 05:00:00,2023-02-28 06:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-10,168,2023-04-06 01:30:00,2023-04-06 02:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-10,168,2023-05-05 07:05:00,2023-05-05 10:03:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-09,168,2023-06-01 07:00:00,2023-06-01 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-09,168,2023-07-03 04:00:00,2023-07-03 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-08,168,2023-07-30 08:10:00,2023-07-30 10:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-07,168,2023-08-31 12:55:00,2023-08-31 14:23:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-07,168,2023-09-25 04:40:00,2023-09-25 06:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-06,168,2023-11-02 08:00:00,2023-11-02 11:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-06,168,2023-11-26 00:02:00,2023-11-26 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-05,168,2023-12-29 13:45:00,2023-12-29 15:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-04,168,2024-02-02 00:02:00,2024-02-02 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-05,168,2024-02-28 03:30:00,2024-02-28 04:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-04,168,2024-03-26 05:00:00,2024-03-26 06:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-05-04,168,2024-04-24 19:00:00,2024-04-24 21:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 004,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-08,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-07,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-12,168,2022-01-04 20:30:00,2022-01-04 21:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-02-11,168,2022-02-04 12:00:00,2022-02-04 15:59:00,239.0,717.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-13,168,2022-03-08 14:20:00,2022-03-08 15:48:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-12,168,2022-04-07 00:02:00,2022-04-07 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-12,168,2022-05-02 01:40:00,2022-05-02 03:38:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-11,168,2022-05-30 04:32:00,2022-05-30 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-11,168,2022-07-05 05:02:00,2022-07-05 06:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-08-10,168,2022-08-05 07:10:00,2022-08-05 10:05:00,175.0,525.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-09,168,2022-09-02 20:00:00,2022-09-02 21:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-09,168,2022-10-03 20:32:00,2022-10-03 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-08,168,2022-11-02 00:02:00,2022-11-02 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-02-06,168,2023-01-31 12:30:00,2023-01-31 16:25:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-08,168,2023-03-02 03:02:00,2023-03-02 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-07,168,2023-03-31 01:45:00,2023-03-31 03:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-07,168,2023-05-03 09:30:00,2023-05-03 11:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-06,168,2023-06-03 03:00:00,2023-06-03 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-06,168,2023-06-27 12:30:00,2023-06-27 13:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-08-05,168,2023-07-28 03:05:00,2023-07-28 06:03:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-04,168,2023-08-30 19:30:00,2023-08-30 21:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-04,168,2023-09-25 03:10:00,2023-09-25 04:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-03,168,2023-10-22 02:02:00,2023-10-22 04:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-03,168,2023-11-28 01:32:00,2023-11-28 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-02,168,2023-12-26 02:00:00,2023-12-26 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-02-01,168,2024-01-25 08:55:00,2024-01-25 12:53:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-02,168,2024-02-21 15:45:00,2024-02-21 17:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-01,168,2024-03-29 04:00:00,2024-03-29 05:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-05-01,168,2024-04-27 02:02:00,2024-04-27 04:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-08,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-07,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-12,168,2022-01-04 02:20:00,2022-01-04 03:48:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-02-11,168,2022-02-05 07:10:00,2022-02-05 11:08:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-13,168,2022-03-07 13:00:00,2022-03-07 14:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-12,168,2022-04-07 04:00:00,2022-04-07 05:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-12,168,2022-05-01 14:35:00,2022-05-01 16:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-11,168,2022-06-02 19:02:00,2022-06-02 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-11,168,2022-07-04 04:45:00,2022-07-04 06:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-08-10,168,2022-08-05 10:15:00,2022-08-05 13:10:00,175.0,525.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-09,168,2022-09-03 03:45:00,2022-09-03 05:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-09,168,2022-10-03 19:02:00,2022-10-03 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-08,168,2022-11-02 02:02:00,2022-11-02 04:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-02-06,168,2023-02-01 07:10:00,2023-02-01 11:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-08,168,2023-03-02 04:32:00,2023-03-02 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-07,168,2023-03-31 03:32:00,2023-03-31 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-07,168,2023-05-03 07:10:00,2023-05-03 09:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-06,168,2023-05-30 04:02:00,2023-05-30 05:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-06,168,2023-07-01 08:02:00,2023-07-01 09:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-08-05,168,2023-07-28 10:10:00,2023-07-28 13:10:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-04,168,2023-08-30 03:02:00,2023-08-30 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-04,168,2023-09-27 01:45:00,2023-09-27 03:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-03,168,2023-10-23 19:00:00,2023-10-23 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-03,168,2023-11-29 01:02:00,2023-11-29 02:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-02,168,2023-12-24 02:30:00,2023-12-24 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-02-01,168,2024-01-21 00:02:00,2024-01-21 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-02,168,2024-02-22 02:00:00,2024-02-22 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-01,168,2024-03-30 19:15:00,2024-03-30 20:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-05-01,168,2024-04-27 04:02:00,2024-04-27 06:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-08,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-07,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-12,168,2022-01-04 19:00:00,2022-01-04 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-02-11,168,2022-02-04 07:12:00,2022-02-04 11:10:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-13,168,2022-03-07 16:05:00,2022-03-07 17:32:00,87.0,174.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-12,168,2022-04-07 02:00:00,2022-04-07 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-12,168,2022-05-02 03:40:00,2022-05-02 05:38:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-11,168,2022-05-30 03:02:00,2022-05-30 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-11,168,2022-07-07 21:45:00,2022-07-07 23:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-08-10,168,2022-08-02 15:00:00,2022-08-02 17:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-09,168,2022-09-03 02:10:00,2022-09-03 03:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-09,168,2022-10-07 08:32:00,2022-10-07 10:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-08,168,2022-11-02 00:02:00,2022-11-02 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-02-06,168,2023-02-01 12:00:00,2023-02-01 16:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-08,168,2023-03-03 01:29:00,2023-03-03 02:57:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-07,168,2023-04-01 00:02:00,2023-04-01 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-07,168,2023-05-03 08:35:00,2023-05-03 10:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-06,168,2023-06-03 19:02:00,2023-06-03 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-06,168,2023-06-28 10:35:00,2023-06-28 12:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-08-05,168,2023-07-28 00:02:00,2023-07-28 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-04,168,2023-08-31 03:15:00,2023-08-31 04:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-04,168,2023-09-25 01:35:00,2023-09-25 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-03,168,2023-10-28 00:02:00,2023-10-28 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-03,168,2023-11-28 00:02:00,2023-11-28 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-02,168,2023-12-26 03:30:00,2023-12-26 04:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-02-01,168,2024-01-26 09:00:00,2024-01-26 12:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-02,168,2024-02-21 15:45:00,2024-02-21 17:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-01,168,2024-03-29 19:02:00,2024-03-29 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-05-01,168,2024-04-27 00:02:00,2024-04-27 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-08,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-07,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-12,168,2022-01-04 04:00:00,2022-01-04 05:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-02-11,168,2022-02-05 13:30:00,2022-02-05 17:28:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-13,168,2022-03-07 14:30:00,2022-03-07 16:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-12,168,2022-04-07 01:00:00,2022-04-07 02:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-12,168,2022-05-01 16:35:00,2022-05-01 18:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-11,168,2022-06-02 01:22:00,2022-06-02 02:50:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-11,168,2022-07-07 19:02:00,2022-07-07 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-08-10,168,2022-08-01 00:02:00,2022-08-01 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-09,168,2022-09-03 05:15:00,2022-09-03 06:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-09,168,2022-10-04 00:02:00,2022-10-04 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-08,168,2022-11-02 00:02:00,2022-11-02 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-02-06,168,2023-02-02 13:00:00,2023-02-02 16:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-08,168,2023-03-03 00:00:00,2023-03-03 01:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-07,168,2023-04-01 01:32:00,2023-04-01 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-07,168,2023-05-04 07:05:00,2023-05-04 09:03:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-06,168,2023-05-30 05:31:00,2023-05-30 06:56:00,85.0,170.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-06,168,2023-06-28 07:01:00,2023-06-28 08:29:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
