Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-08-05,168,2023-07-29 01:15:00,2023-07-29 04:15:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-04,168,2023-08-31 04:50:00,2023-08-31 06:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-04,168,2023-09-27 03:20:00,2023-09-27 04:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-03,168,2023-10-23 04:00:00,2023-10-23 06:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-03,168,2023-11-29 01:02:00,2023-11-29 02:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-02,168,2023-12-24 04:00:00,2023-12-24 05:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-02-01,168,2024-01-22 00:02:00,2024-01-22 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-02,168,2024-02-22 02:15:00,2024-02-22 03:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-01,168,2024-03-30 21:15:00,2024-03-30 22:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-05-01,168,2024-04-27 19:00:00,2024-04-27 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-01,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-31,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-02-04,168,2022-01-25 07:12:00,2022-01-25 11:10:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-06,168,2022-02-27 20:32:00,2022-02-27 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-05,168,2022-03-27 05:00:00,2022-03-27 06:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-05,168,2022-04-30 15:35:00,2022-04-30 17:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-04,168,2022-05-26 02:32:00,2022-05-26 04:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-04,168,2022-07-02 13:02:00,2022-07-02 14:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-08-03,168,2022-07-25 00:00:00,2022-07-25 02:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-02,168,2022-08-26 21:00:00,2022-08-26 22:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-02,168,2022-09-26 01:32:00,2022-09-26 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-01,168,2022-10-24 13:00:00,2022-10-24 15:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-30,168,2023-01-23 07:00:00,2023-01-23 10:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-01,168,2023-02-23 04:32:00,2023-02-23 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-31,168,2023-03-22 03:02:00,2023-03-22 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-30,168,2023-04-23 21:05:00,2023-04-23 23:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-30,168,2023-05-23 22:05:00,2023-05-23 23:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-29,168,2023-06-21 11:30:00,2023-06-21 13:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-29,168,2023-07-21 02:10:00,2023-07-21 05:08:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-28,168,2023-08-23 20:32:00,2023-08-23 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-27,168,2023-09-23 21:02:00,2023-09-23 22:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-27,168,2023-10-18 00:02:00,2023-10-18 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-26,168,2023-11-25 02:00:00,2023-11-25 03:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-26,168,2023-12-23 03:15:00,2023-12-23 04:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-25,168,2024-01-17 09:20:00,2024-01-17 13:15:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-24,168,2024-02-15 21:30:00,2024-02-15 22:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-25,168,2024-03-23 00:02:00,2024-03-23 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-24,168,2024-04-18 19:15:00,2024-04-18 21:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-01,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-31,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-02-04,168,2022-01-24 02:05:00,2022-01-24 06:03:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-06,168,2022-02-28 01:00:00,2022-02-28 02:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-05,168,2022-03-31 05:07:00,2022-03-31 06:35:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-05,168,2022-04-30 07:05:00,2022-04-30 09:03:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-04,168,2022-05-26 01:02:00,2022-05-26 02:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-04,168,2022-07-02 14:32:00,2022-07-02 16:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-08-03,168,2022-07-28 00:02:00,2022-07-28 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-02,168,2022-08-27 02:30:00,2022-08-27 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-02,168,2022-09-26 00:02:00,2022-09-26 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-01,168,2022-10-24 13:00:00,2022-10-24 15:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-30,168,2023-01-22 13:00:00,2023-01-22 17:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-01,168,2023-02-23 19:02:00,2023-02-23 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-31,168,2023-03-22 01:32:00,2023-03-22 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-30,168,2023-04-23 19:02:00,2023-04-23 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-30,168,2023-05-23 19:02:00,2023-05-23 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-29,168,2023-06-21 13:15:00,2023-06-21 14:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-29,168,2023-07-22 00:02:00,2023-07-22 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-28,168,2023-08-23 19:02:00,2023-08-23 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-27,168,2023-09-17 20:35:00,2023-09-17 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-27,168,2023-10-19 00:02:00,2023-10-19 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-26,168,2023-11-25 03:32:00,2023-11-25 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-26,168,2023-12-23 05:00:00,2023-12-23 06:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-25,168,2024-01-18 10:00:00,2024-01-18 13:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-24,168,2024-02-17 22:00:00,2024-02-17 23:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-25,168,2024-03-23 01:32:00,2024-03-23 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-24,168,2024-04-17 04:02:00,2024-04-17 06:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-30,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-03,168,2022-01-25 05:02:00,2022-01-25 06:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-05,168,2022-02-25 03:37:00,2022-02-25 05:05:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-04,168,2022-04-01 19:02:00,2022-04-01 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-04,168,2022-04-30 00:02:00,2022-04-30 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-03,168,2022-05-22 20:05:00,2022-05-22 21:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-03,168,2022-06-26 00:02:00,2022-06-26 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-02,168,2022-07-24 00:02:00,2022-07-24 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-01,168,2022-08-23 05:00:00,2022-08-23 06:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-01,168,2022-09-22 00:02:00,2022-09-22 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-31,168,2022-10-23 07:00:00,2022-10-23 08:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-30,168,2022-12-19 19:02:00,2022-12-19 23:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-29,168,2023-01-26 20:02:00,2023-01-26 21:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-28,168,2023-02-19 04:02:00,2023-02-19 05:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-30,168,2023-03-21 19:02:00,2023-03-21 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-29,168,2023-04-19 02:02:00,2023-04-19 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-29,168,2023-05-25 03:32:00,2023-05-25 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-28,168,2023-06-20 10:30:00,2023-06-20 13:30:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-28,168,2023-07-16 04:15:00,2023-07-16 05:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-27,168,2023-08-20 02:30:00,2023-08-20 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-26,168,2023-09-23 19:00:00,2023-09-23 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-26,168,2023-10-15 19:00:00,2023-10-15 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-25,168,2023-11-15 00:02:00,2023-11-15 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-25,168,2023-12-18 07:00:00,2023-12-18 10:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-24,168,2024-01-16 03:02:00,2024-01-16 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-23,168,2024-02-16 00:02:00,2024-02-16 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-24,168,2024-03-19 19:00:00,2024-03-19 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-23,168,2024-04-19 05:02:00,2024-04-19 06:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-30,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-03,168,2022-01-25 02:02:00,2022-01-25 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-05,168,2022-02-25 12:00:00,2022-02-25 13:29:00,89.0,178.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-04,168,2022-03-27 03:00:00,2022-03-27 04:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-04,168,2022-04-30 13:05:00,2022-04-30 14:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-03,168,2022-05-28 00:02:00,2022-05-28 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-03,168,2022-06-27 01:32:00,2022-06-27 04:30:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-02,168,2022-07-24 01:32:00,2022-07-24 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-01,168,2022-08-23 03:15:00,2022-08-23 04:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-01,168,2022-09-22 02:12:00,2022-09-22 04:10:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-31,168,2022-10-23 08:30:00,2022-10-23 09:57:00,87.0,174.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-30,168,2022-12-21 07:10:00,2022-12-21 11:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-29,168,2023-01-26 19:02:00,2023-01-26 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-28,168,2023-02-19 02:32:00,2023-02-19 04:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-30,168,2023-03-21 21:05:00,2023-03-21 23:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-29,168,2023-04-19 22:20:00,2023-04-19 23:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-29,168,2023-05-22 01:31:00,2023-05-22 02:59:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-28,168,2023-06-20 07:15:00,2023-06-20 10:15:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-28,168,2023-07-21 07:02:00,2023-07-21 08:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-27,168,2023-08-20 01:00:00,2023-08-20 02:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-26,168,2023-09-22 04:15:00,2023-09-22 06:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-26,168,2023-10-16 19:00:00,2023-10-16 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-25,168,2023-11-16 00:02:00,2023-11-16 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-25,168,2023-12-19 08:10:00,2023-12-19 12:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-24,168,2024-01-19 00:02:00,2024-01-19 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-23,168,2024-02-11 00:02:00,2024-02-11 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-24,168,2024-03-18 02:30:00,2024-03-18 04:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-23,168,2024-04-16 00:15:00,2024-04-16 01:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-30,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-03,168,2022-01-25 03:32:00,2022-01-25 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-05,168,2022-02-25 19:02:00,2022-02-25 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-04,168,2022-03-30 00:02:00,2022-03-30 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-04,168,2022-04-30 09:05:00,2022-04-30 10:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-03,168,2022-05-22 21:35:00,2022-05-22 23:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-03,168,2022-06-27 19:05:00,2022-06-27 22:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-02,168,2022-07-24 03:02:00,2022-07-24 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-01,168,2022-08-24 20:32:00,2022-08-24 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-01,168,2022-09-22 04:22:00,2022-09-22 06:20:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-31,168,2022-10-23 10:00:00,2022-10-23 11:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-30,168,2022-12-21 19:32:00,2022-12-21 23:30:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-29,168,2023-01-26 20:32:00,2023-01-26 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-28,168,2023-02-19 02:32:00,2023-02-19 04:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-30,168,2023-03-19 02:15:00,2023-03-19 04:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-29,168,2023-04-19 02:02:00,2023-04-19 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-29,168,2023-05-25 02:02:00,2023-05-25 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-28,168,2023-06-22 08:00:00,2023-06-22 11:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-28,168,2023-07-17 17:00:00,2023-07-17 18:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-27,168,2023-08-21 01:40:00,2023-08-21 03:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-26,168,2023-09-23 21:05:00,2023-09-23 23:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-26,168,2023-10-15 19:00:00,2023-10-15 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-25,168,2023-11-15 03:02:00,2023-11-15 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-25,168,2023-12-20 07:00:00,2023-12-20 10:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-24,168,2024-01-20 00:02:00,2024-01-20 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-23,168,2024-02-16 00:02:00,2024-02-16 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-24,168,2024-03-17 01:05:00,2024-03-17 03:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-23,168,2024-04-15 00:02:00,2024-04-15 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-30,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-03,168,2022-01-24 19:15:00,2022-01-24 20:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-05,168,2022-02-25 19:02:00,2022-02-25 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-04,168,2022-03-30 02:02:00,2022-03-30 04:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-04,168,2022-04-30 14:35:00,2022-04-30 16:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-03,168,2022-05-28 03:32:00,2022-05-28 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-03,168,2022-06-28 03:05:00,2022-06-28 06:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-02,168,2022-07-29 19:02:00,2022-07-29 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-01,168,2022-08-24 19:02:00,2022-08-24 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-01,168,2022-09-23 01:30:00,2022-09-23 03:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-31,168,2022-10-23 12:00:00,2022-10-23 13:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-30,168,2022-12-21 07:10:00,2022-12-21 11:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-29,168,2023-01-27 19:02:00,2023-01-27 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-28,168,2023-02-20 04:02:00,2023-02-20 05:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-30,168,2023-03-19 00:02:00,2023-03-19 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-29,168,2023-04-22 00:05:00,2023-04-22 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-29,168,2023-05-22 00:00:00,2023-05-22 01:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-28,168,2023-06-22 08:25:00,2023-06-22 11:25:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-28,168,2023-07-18 10:35:00,2023-07-18 12:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-27,168,2023-08-21 03:15:00,2023-08-21 04:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-26,168,2023-09-22 02:10:00,2023-09-22 04:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-26,168,2023-10-16 19:00:00,2023-10-16 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-25,168,2023-11-16 01:32:00,2023-11-16 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-25,168,2023-12-21 11:00:00,2023-12-21 14:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-24,168,2024-01-19 01:32:00,2024-01-19 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-23,168,2024-02-11 01:35:00,2024-02-11 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-24,168,2024-03-20 19:00:00,2024-03-20 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-23,168,2024-04-16 02:02:00,2024-04-16 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-30,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-03,168,2022-01-24 20:50:00,2022-01-24 22:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-05,168,2022-02-26 01:00:00,2022-02-26 02:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-04,168,2022-03-30 19:02:00,2022-03-30 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-04,168,2022-04-30 10:35:00,2022-04-30 12:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-03,168,2022-05-22 02:05:00,2022-05-22 03:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-03,168,2022-06-28 00:02:00,2022-06-28 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-02,168,2022-07-29 00:05:00,2022-07-29 01:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-01,168,2022-08-25 04:12:00,2022-08-25 05:40:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-01,168,2022-09-23 05:00:00,2022-09-23 06:55:00,115.0,230.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-31,168,2022-10-23 08:40:00,2022-10-23 10:05:00,85.0,170.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-30,168,2022-12-24 13:30:00,2022-12-24 17:28:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-29,168,2023-01-27 00:00:00,2023-01-27 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-28,168,2023-02-20 04:02:00,2023-02-20 05:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-30,168,2023-03-19 00:02:00,2023-03-19 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-29,168,2023-04-22 00:05:00,2023-04-22 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-29,168,2023-05-25 19:02:00,2023-05-25 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-28,168,2023-06-22 13:00:00,2023-06-22 16:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-28,168,2023-07-16 11:30:00,2023-07-16 12:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-27,168,2023-08-21 02:30:00,2023-08-21 04:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-26,168,2023-09-23 19:02:00,2023-09-23 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-26,168,2023-10-20 02:02:00,2023-10-20 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-25,168,2023-11-15 04:32:00,2023-11-15 06:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-25,168,2023-12-23 09:35:00,2023-12-23 13:35:00,240.0,720.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-24,168,2024-01-20 05:31:00,2024-01-20 06:58:00,87.0,174.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-23,168,2024-02-16 05:32:00,2024-02-16 06:58:00,86.0,172.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-24,168,2024-03-23 21:30:00,2024-03-23 23:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-23,168,2024-04-15 00:02:00,2024-04-15 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-30,168,,,,,0,HVAC,,Cancelled,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-03,168,2022-01-24 22:25:00,2022-01-24 23:53:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-05,168,2022-02-26 03:00:00,2022-02-26 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-04,168,2022-03-30 21:02:00,2022-03-30 23:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-04,168,2022-04-30 16:05:00,2022-04-30 17:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-03,168,2022-05-28 05:02:00,2022-05-28 06:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-03,168,2022-07-02 00:05:00,2022-07-02 03:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-02,168,2022-07-29 01:35:00,2022-07-29 03:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-01,168,2022-08-27 04:15:00,2022-08-27 05:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-01,168,2022-09-23 20:20:00,2022-09-23 22:18:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-31,168,2022-10-23 07:10:00,2022-10-23 08:35:00,85.0,170.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-30,168,2022-12-22 07:00:00,2022-12-22 10:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-29,168,2023-01-27 00:02:00,2023-01-27 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-28,168,2023-02-21 00:02:00,2023-02-21 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-30,168,2023-03-20 01:45:00,2023-03-20 03:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-29,168,2023-04-22 01:45:00,2023-04-22 03:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-29,168,2023-05-22 00:00:00,2023-05-22 01:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-28,168,2023-06-22 11:30:00,2023-06-22 14:30:00,180.0,540.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-28,168,2023-07-18 01:35:00,2023-07-18 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-27,168,2023-08-23 05:20:00,2023-08-23 06:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-26,168,2023-09-22 00:05:00,2023-09-22 02:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-26,168,2023-10-17 19:00:00,2023-10-17 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-25,168,2023-11-16 03:02:00,2023-11-16 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-25,168,2023-12-20 00:02:00,2023-12-20 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-24,168,2024-01-19 01:32:00,2024-01-19 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-23,168,2024-02-11 03:02:00,2024-02-11 04:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-24,168,2024-03-20 19:00:00,2024-03-20 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-23,168,2024-04-16 00:15:00,2024-04-16 01:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,THIRD FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-12-24,168,,,,,0,HVAC,,Cancelled,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-01-28,168,2022-01-16 03:15:00,2022-01-16 04:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2022-02-27,168,2022-02-25 00:02:00,2022-02-25 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-03-29,168,2022-03-25 04:03:00,2022-03-25 05:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-04-28,168,2022-04-19 07:10:00,2022-04-19 08:37:00,87.0,174.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2022-05-28,168,2022-05-19 00:02:00,2022-05-19 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-06-27,168,2022-06-20 04:45:00,2022-06-20 06:10:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-07-27,168,2022-07-20 00:02:00,2022-07-20 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
