Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-04,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,720|3,2022-08-26,168,2022-08-18 12:00:00,2022-08-18 15:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-09-25,168,2022-09-23 19:00:00,2022-09-23 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-10-25,168,2022-10-18 19:00:00,2022-10-18 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2022-11-24,168,2022-11-17 04:15:00,2022-11-17 06:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-01-23,168,2023-01-17 00:05:00,2023-01-17 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2023-02-22,168,2023-02-18 16:01:00,2023-02-18 18:56:00,175.0,525.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-03-24,168,2023-03-18 19:00:00,2023-03-18 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-04-23,168,2023-04-21 22:20:00,2023-04-21 23:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2023-05-23,168,2023-05-20 14:15:00,2023-05-20 16:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-06-22,168,2023-06-17 00:00:00,2023-06-17 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-07-22,168,2023-07-14 09:02:00,2023-07-14 10:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,720|3,2023-08-21,168,2023-08-18 19:00:00,2023-08-18 23:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-09-20,168,2023-09-13 20:35:00,2023-09-13 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-10-20,168,2023-10-13 09:40:00,2023-10-13 11:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2023-11-19,168,2023-11-18 00:00:00,2023-11-18 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-12-19,168,2023-12-16 04:30:00,2023-12-16 06:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2024-01-18,168,2024-01-07 00:30:00,2024-01-07 02:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2024-02-17,168,2024-02-08 19:00:00,2024-02-08 21:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2024-03-18,168,2024-03-12 19:00:00,2024-03-12 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2024-04-17,168,2024-04-12 00:00:00,2024-04-12 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-12-24,168,,,,,0,HVAC,,Cancelled,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-01-28,168,2022-01-16 00:00:00,2022-01-16 01:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2022-02-27,168,2022-02-26 01:50:00,2022-02-26 04:48:00,178.0,534.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-03-29,168,2022-03-26 04:30:00,2022-03-26 05:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-04-28,168,2022-04-19 08:40:00,2022-04-19 10:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2022-05-28,168,2022-05-19 02:05:00,2022-05-19 04:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-06-27,168,2022-06-20 03:10:00,2022-06-20 04:35:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-07-27,168,2022-07-20 01:32:00,2022-07-20 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,720|3,2022-08-26,168,2022-08-20 00:02:00,2022-08-20 04:02:00,240.0,720.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-09-25,168,2022-09-19 20:00:00,2022-09-19 21:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-10-25,168,2022-10-20 03:02:00,2022-10-20 04:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2022-11-24,168,2022-11-18 19:05:00,2022-11-18 21:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-01-23,168,2023-01-17 01:40:00,2023-01-17 03:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2023-02-22,168,2023-02-18 19:00:00,2023-02-18 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-03-24,168,2023-03-18 20:35:00,2023-03-18 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-04-23,168,2023-04-22 00:05:00,2023-04-22 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2023-05-23,168,2023-05-20 14:15:00,2023-05-20 16:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-06-22,168,2023-06-17 05:02:00,2023-06-17 06:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-07-22,168,2023-07-14 09:02:00,2023-07-14 10:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,720|3,2023-08-21,168,2023-08-18 07:00:00,2023-08-18 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-09-20,168,2023-09-13 21:35:00,2023-09-13 23:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-10-20,168,2023-10-14 14:20:00,2023-10-14 15:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2023-11-19,168,2023-11-18 02:05:00,2023-11-18 04:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-12-19,168,2023-12-16 03:00:00,2023-12-16 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2024-01-18,168,2024-01-13 00:00:00,2024-01-13 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2024-02-17,168,2024-02-09 03:05:00,2024-02-09 06:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2024-03-18,168,2024-03-13 03:00:00,2024-03-13 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2024-04-17,168,2024-04-12 00:00:00,2024-04-12 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-FIRST CLASS LOUNGE (QA1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-11-22,168,,,,,0,HVAC,,Cancelled,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2023-03-22,168,,,,,0,HVAC,,Cancelled By PM,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-01-26,168,2022-01-16 00:05:00,2022-01-16 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-02-25,168,2022-02-13 00:05:00,2022-02-13 01:32:00,87.0,174.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2022-03-27,168,2022-03-20 00:05:00,2022-03-20 03:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-04-26,168,2022-04-21 01:04:00,2022-04-21 02:30:00,86.0,172.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-05-26,168,2022-05-19 03:32:00,2022-05-19 05:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2022-06-25,168,2022-06-13 00:00:00,2022-06-13 01:55:00,115.0,230.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-07-25,168,2022-07-22 00:05:00,2022-07-22 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-08-24,168,2022-08-14 07:00:00,2022-08-14 08:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,720|3,2022-09-23,168,2022-09-12 19:05:00,2022-09-12 23:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-10-23,168,2022-10-16 11:25:00,2022-10-16 12:50:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2022-12-22,168,2022-12-13 00:05:00,2022-12-13 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-01-21,168,2023-01-09 01:55:00,2023-01-09 03:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-02-20,168,2023-02-14 02:05:00,2023-02-14 03:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2023-03-22,168,2023-03-14 00:03:00,2023-03-14 03:00:00,177.0,531.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-04-21,168,2023-04-15 02:05:00,2023-04-15 03:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-05-21,168,2023-05-19 19:05:00,2023-05-19 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2023-06-20,168,2023-06-14 02:40:00,2023-06-14 04:38:00,118.0,236.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-07-20,168,2023-07-14 01:55:00,2023-07-14 03:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-08-19,168,2023-08-07 00:03:00,2023-08-07 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,720|3,2023-09-18,168,2023-09-10 02:05:00,2023-09-10 06:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-10-18,168,2023-10-11 03:35:00,2023-10-11 05:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-11-17,168,2023-11-08 02:05:00,2023-11-08 03:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2023-12-17,168,2023-12-15 02:05:00,2023-12-15 04:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2024-01-16,168,2024-01-10 12:30:00,2024-01-10 14:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2024-02-15,168,2024-02-09 00:05:00,2024-02-09 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2024-03-16,168,2024-03-04 03:15:00,2024-03-04 06:10:00,175.0,525.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2024-04-15,168,2024-04-13 00:05:00,2024-04-13 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-BUSINESS LOUNGE THIRD FLOOR (QA2),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-11-20,168,,,,,0,HVAC,,Cancelled,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-12-20,168,,,,,0,HVAC,,Cancelled,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-03-20,168,,,,,0,HVAC,,Cancelled By PM,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2022-01-24,168,2022-01-16 04:45:00,2022-01-16 06:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-02-23,168,2022-02-18 08:40:00,2022-02-18 10:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-03-25,168,2022-03-17 03:00:00,2022-03-17 04:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2022-04-24,168,2022-04-22 00:02:00,2022-04-22 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-05-24,168,2022-05-20 21:05:00,2022-05-20 22:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-06-23,168,2022-06-12 14:35:00,2022-06-12 16:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2022-07-23,168,2022-07-11 00:05:00,2022-07-11 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-08-22,168,2022-08-19 04:40:00,2022-08-19 06:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-09-21,168,2022-09-15 11:30:00,2022-09-15 13:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,720|3,2022-10-21,168,2022-10-14 19:00:00,2022-10-14 23:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2023-01-19,168,2023-01-14 08:30:00,2023-01-14 10:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-02-18,168,2023-02-09 20:32:00,2023-02-09 22:02:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-03-20,168,2023-03-16 16:32:00,2023-03-16 18:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2023-04-19,168,2023-04-13 07:05:00,2023-04-13 10:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-05-19,168,2023-05-13 20:02:00,2023-05-13 21:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-06-18,168,2023-06-16 22:29:00,2023-06-16 23:55:00,86.0,172.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2023-07-18,168,2023-07-14 07:00:00,2023-07-14 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-08-17,168,2023-08-10 01:34:00,2023-08-10 03:00:00,86.0,172.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-09-16,168,2023-09-07 10:05:00,2023-09-07 11:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,720|3,2023-10-16,168,2023-10-14 07:10:00,2023-10-14 11:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-11-15,168,2023-11-11 01:30:00,2023-11-11 03:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-12-15,168,2023-12-07 17:30:00,2023-12-07 19:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2024-01-14,168,2024-01-13 00:00:00,2024-01-13 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2024-02-13,168,2024-02-09 07:00:00,2024-02-09 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2024-03-14,168,2024-03-07 07:00:00,2024-03-07 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2024-04-13,168,2024-04-04 01:00:00,2024-04-04 03:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-LOUNGE-VIP LOUNGE GROUND FLOOR (VL1),N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-20,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-20,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-20,168,,,,,0,HVAC,,Cancelled By PM,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-24,168,2022-01-18 19:00:00,2022-01-18 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-23,168,2022-02-18 11:00:00,2022-02-18 12:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-25,168,2022-03-13 13:00:00,2022-03-13 14:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-24,168,2022-04-17 12:12:00,2022-04-17 15:10:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-24,168,2022-05-15 08:00:00,2022-05-15 09:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-23,168,2022-06-13 16:45:00,2022-06-13 18:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-23,168,2022-07-10 21:15:00,2022-07-10 23:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-22,168,2022-08-14 08:45:00,2022-08-14 10:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-21,168,2022-09-13 20:45:00,2022-09-13 22:12:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-21,168,2022-10-09 13:55:00,2022-10-09 17:52:00,237.0,711.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-19,168,2023-01-11 16:15:00,2023-01-11 18:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-18,168,2023-02-07 09:30:00,2023-02-07 10:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-20,168,2023-03-12 12:00:00,2023-03-12 13:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-19,168,2023-04-11 12:00:00,2023-04-11 15:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-19,168,2023-05-07 05:10:00,2023-05-07 06:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-18,168,2023-06-14 19:00:00,2023-06-14 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-18,168,2023-07-10 02:40:00,2023-07-10 04:40:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-17,168,2023-08-12 08:05:00,2023-08-12 09:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-16,168,2023-09-09 19:00:00,2023-09-09 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-16,168,2023-10-08 19:05:00,2023-10-08 23:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-15,168,2023-11-07 00:05:00,2023-11-07 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-15,168,2023-12-07 16:15:00,2023-12-07 17:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-14,168,2024-01-07 19:00:00,2024-01-07 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-13,168,2024-02-04 01:35:00,2024-02-04 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-14,168,2024-03-05 03:10:00,2024-03-05 04:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-13,168,2024-04-02 12:40:00,2024-04-02 15:35:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-20,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-20,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-20,168,,,,,0,HVAC,,Cancelled By PM,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-24,168,2022-01-18 21:03:00,2022-01-18 23:00:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-23,168,2022-02-18 13:34:00,2022-02-18 15:00:00,86.0,172.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-25,168,2022-03-13 14:40:00,2022-03-13 16:07:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,450|3,2022-04-24,168,2022-04-20 15:10:00,2022-04-20 17:39:00,149.0,447.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-24,168,2022-05-15 14:45:00,2022-05-15 16:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-23,168,2022-06-13 12:01:00,2022-06-13 13:30:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-23,168,2022-07-10 19:05:00,2022-07-10 21:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-22,168,2022-08-14 07:10:00,2022-08-14 08:37:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-21,168,2022-09-13 22:20:00,2022-09-13 23:48:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-10-21,168,2022-10-10 07:05:00,2022-10-10 10:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-19,168,2023-01-12 08:50:00,2023-01-12 10:48:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-18,168,2023-02-07 11:07:00,2023-02-07 12:35:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-20,168,2023-03-12 03:45:00,2023-03-12 05:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,450|3,2023-04-19,168,2023-04-11 15:05:00,2023-04-11 17:30:00,145.0,435.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-19,168,2023-05-07 03:30:00,2023-05-07 05:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-18,168,2023-06-14 20:35:00,2023-06-14 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-18,168,2023-07-10 02:25:00,2023-07-10 04:25:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-17,168,2023-08-09 07:00:00,2023-08-09 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-16,168,2023-09-09 20:35:00,2023-09-09 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-10-16,168,2023-10-09 00:00:00,2023-10-09 03:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-15,168,2023-11-11 01:10:00,2023-11-11 02:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-15,168,2023-12-07 17:20:00,2023-12-07 18:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-14,168,2024-01-07 21:05:00,2024-01-07 23:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-13,168,2024-02-05 22:10:00,2024-02-05 23:45:00,95.0,190.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-14,168,2024-03-05 03:10:00,2024-03-05 04:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,450|3,2024-04-13,168,2024-04-02 16:05:35,2024-04-02 18:35:35,150.0,450.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-20,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-20,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-20,168,,,,,0,HVAC,,Cancelled By PM,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-24,168,2022-01-21 19:00:00,2022-01-21 20:55:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-23,168,2022-02-18 19:15:00,2022-02-18 20:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-25,168,2022-03-18 22:05:00,2022-03-18 23:34:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-24,168,2022-04-21 20:50:00,2022-04-21 23:50:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-24,168,2022-05-19 14:30:00,2022-05-19 16:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-23,168,2022-06-18 16:20:00,2022-06-18 17:47:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-23,168,2022-07-11 19:05:00,2022-07-11 21:03:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-22,168,2022-08-15 07:15:00,2022-08-15 08:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-21,168,2022-09-14 00:15:00,2022-09-14 01:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-21,168,2022-10-10 19:10:00,2022-10-10 23:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-19,168,2023-01-10 19:00:00,2023-01-10 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-18,168,2023-02-08 07:15:00,2023-02-08 08:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-20,168,2023-03-13 10:08:00,2023-03-13 11:33:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-19,168,2023-04-12 11:30:00,2023-04-12 14:28:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-19,168,2023-05-13 16:10:00,2023-05-13 17:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-18,168,2023-06-13 19:00:00,2023-06-13 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-18,168,2023-07-14 20:35:00,2023-07-14 22:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-17,168,2023-08-09 07:00:00,2023-08-09 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-16,168,2023-09-09 03:50:00,2023-09-09 05:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-16,168,2023-10-10 00:00:00,2023-10-10 04:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-15,168,2023-11-08 20:35:00,2023-11-08 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-15,168,2023-12-08 10:15:00,2023-12-08 11:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-14,168,2024-01-11 21:02:00,2024-01-11 23:10:00,128.0,256.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-13,168,2024-02-06 20:40:00,2024-02-06 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-14,168,2024-03-07 16:35:00,2024-03-07 18:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-13,168,2024-04-04 07:00:00,2024-04-04 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-20,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-20,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-20,168,,,,,0,HVAC,,Cancelled By PM,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-24,168,2022-01-21 00:45:00,2022-01-21 02:42:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-23,168,2022-02-17 22:25:00,2022-02-17 23:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-25,168,2022-03-18 20:32:00,2022-03-18 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-24,168,2022-04-22 19:30:00,2022-04-22 22:30:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-24,168,2022-05-20 03:30:00,2022-05-20 05:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-23,168,2022-06-15 07:05:00,2022-06-15 08:31:00,86.0,172.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-23,168,2022-07-11 20:50:00,2022-07-11 22:50:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-22,168,2022-08-15 08:55:00,2022-08-15 10:23:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-21,168,2022-09-14 01:55:00,2022-09-14 03:23:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-21,168,2022-10-11 19:15:00,2022-10-11 23:12:00,237.0,711.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-19,168,2023-01-10 21:05:00,2023-01-10 23:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-18,168,2023-02-08 08:50:00,2023-02-08 10:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-20,168,2023-03-13 03:55:00,2023-03-13 05:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-19,168,2023-04-12 01:40:00,2023-04-12 04:40:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-19,168,2023-05-13 14:35:00,2023-05-13 16:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-18,168,2023-06-13 20:35:00,2023-06-13 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-18,168,2023-07-14 21:40:00,2023-07-14 23:40:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-17,168,2023-08-09 08:35:00,2023-08-09 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-16,168,2023-09-08 16:10:00,2023-09-08 17:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-16,168,2023-10-11 19:05:00,2023-10-11 23:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-15,168,2023-11-05 22:15:00,2023-11-05 23:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
