Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-15,168,2023-12-08 11:50:00,2023-12-08 13:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-14,168,2024-01-11 00:02:00,2024-01-11 02:02:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-13,168,2024-02-07 01:25:00,2024-02-07 02:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-14,168,2024-03-07 00:40:00,2024-03-07 02:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-13,168,2024-04-01 19:00:00,2024-04-01 21:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-20,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-20,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-20,168,,,,,0,HVAC,,Cancelled By PM,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-24,168,2022-01-16 19:00:00,2022-01-16 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-23,168,2022-02-16 19:15:00,2022-02-16 20:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-25,168,2022-03-14 07:20:00,2022-03-14 08:48:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-24,168,2022-04-18 14:10:00,2022-04-18 17:07:00,177.0,531.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-24,168,2022-05-16 04:45:00,2022-05-16 06:10:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-23,168,2022-06-14 09:45:00,2022-06-14 11:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-23,168,2022-07-12 19:05:00,2022-07-12 21:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-22,168,2022-08-16 13:10:00,2022-08-16 14:37:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-21,168,2022-09-14 03:35:00,2022-09-14 05:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-21,168,2022-10-11 07:20:00,2022-10-11 11:20:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-19,168,2023-01-13 13:15:00,2023-01-13 15:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-18,168,2023-02-09 07:15:00,2023-02-09 08:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-20,168,2023-03-14 22:00:00,2023-03-14 23:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-19,168,2023-04-13 00:02:00,2023-04-13 03:02:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-19,168,2023-05-09 00:02:00,2023-05-09 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-18,168,2023-06-11 13:10:00,2023-06-11 14:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-18,168,2023-07-11 13:30:00,2023-07-11 15:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-17,168,2023-08-08 13:00:00,2023-08-08 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-16,168,2023-09-08 14:35:00,2023-09-08 16:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-16,168,2023-10-08 07:00:00,2023-10-08 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-15,168,2023-11-09 02:10:00,2023-11-09 03:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-15,168,2023-12-09 19:05:00,2023-12-09 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-14,168,2024-01-10 14:00:00,2024-01-10 16:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-13,168,2024-02-08 22:35:00,2024-02-08 23:59:00,84.0,168.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-14,168,2024-03-08 15:05:00,2024-03-08 16:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-13,168,2024-04-04 10:05:00,2024-04-04 13:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-20,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-20,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-20,168,,,,,0,HVAC,,Cancelled By PM,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-24,168,2022-01-16 21:02:00,2022-01-16 23:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-23,168,2022-02-15 03:00:00,2022-02-15 04:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-25,168,2022-03-14 14:45:00,2022-03-14 16:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-24,168,2022-04-19 14:00:00,2022-04-19 16:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-24,168,2022-05-16 02:15:00,2022-05-16 03:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-23,168,2022-06-14 11:27:00,2022-06-14 13:00:00,93.0,186.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-23,168,2022-07-12 21:15:00,2022-07-12 23:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-22,168,2022-08-16 14:45:00,2022-08-16 16:12:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-21,168,2022-09-15 20:20:00,2022-09-15 21:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-21,168,2022-10-12 07:15:00,2022-10-12 11:12:00,237.0,711.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-19,168,2023-01-14 07:10:00,2023-01-14 09:06:00,116.0,232.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-18,168,2023-02-09 09:00:00,2023-02-09 10:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-20,168,2023-03-14 13:40:00,2023-03-14 15:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-19,168,2023-04-13 00:02:00,2023-04-13 03:02:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-19,168,2023-05-08 19:15:00,2023-05-08 20:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-18,168,2023-06-11 14:45:00,2023-06-11 16:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-18,168,2023-07-11 10:45:00,2023-07-11 12:45:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-17,168,2023-08-08 14:35:00,2023-08-08 16:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-16,168,2023-09-08 08:50:00,2023-09-08 10:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-16,168,2023-10-09 07:00:00,2023-10-09 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-15,168,2023-11-05 16:35:00,2023-11-05 18:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-15,168,2023-12-09 20:40:00,2023-12-09 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-14,168,2024-01-13 09:22:00,2024-01-13 11:20:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-13,168,2024-02-09 21:05:00,2024-02-09 22:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-14,168,2024-03-09 17:05:00,2024-03-09 18:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-13,168,2024-04-04 14:00:00,2024-04-04 17:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-20,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-20,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-20,168,,,,,0,HVAC,,Cancelled By PM,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-24,168,2022-01-17 07:10:00,2022-01-17 09:07:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-23,168,2022-02-14 11:20:00,2022-02-14 12:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-25,168,2022-03-18 19:00:00,2022-03-18 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-24,168,2022-04-23 19:30:00,2022-04-23 22:30:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-24,168,2022-05-17 14:50:00,2022-05-17 16:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-23,168,2022-06-15 08:40:00,2022-06-15 10:06:00,86.0,172.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-23,168,2022-07-10 19:05:00,2022-07-10 21:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-22,168,2022-08-17 11:50:00,2022-08-17 13:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-21,168,2022-09-15 21:00:00,2022-09-15 22:29:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-21,168,2022-10-13 07:20:00,2022-10-13 11:18:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-19,168,2023-01-12 20:45:00,2023-01-12 22:40:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-18,168,2023-02-11 10:25:00,2023-02-11 11:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-20,168,2023-03-15 11:20:00,2023-03-15 12:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-19,168,2023-04-14 15:40:00,2023-04-14 18:38:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-19,168,2023-05-08 19:15:00,2023-05-08 20:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-18,168,2023-06-14 19:00:00,2023-06-14 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-18,168,2023-07-11 08:40:00,2023-07-11 10:40:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-17,168,2023-08-08 14:05:00,2023-08-08 15:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-16,168,2023-09-08 13:00:00,2023-09-08 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-16,168,2023-10-10 07:00:00,2023-10-10 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-15,168,2023-11-05 15:00:00,2023-11-05 16:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-15,168,2023-12-09 22:15:00,2023-12-09 23:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-14,168,2024-01-13 07:23:00,2024-01-13 09:20:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-13,168,2024-02-10 19:05:00,2024-02-10 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-14,168,2024-03-09 16:20:00,2024-03-09 17:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-13,168,2024-04-04 08:35:00,2024-04-04 11:35:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-31,168,2022-01-25 14:30:00,2022-01-25 16:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-02,168,2022-02-20 19:20:00,2022-02-20 20:49:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-01,168,2022-03-23 16:15:00,2022-03-23 17:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-01,168,2022-04-28 00:20:00,2022-04-28 03:18:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-31,168,2022-05-23 07:10:00,2022-05-23 08:37:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-30,168,2022-06-24 15:05:00,2022-06-24 16:31:00,86.0,172.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-30,168,2022-07-18 19:05:00,2022-07-18 21:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-29,168,2022-08-21 09:50:00,2022-08-21 11:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-28,168,2022-09-24 21:30:00,2022-09-24 23:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-28,168,2022-10-19 07:15:00,2022-10-19 11:15:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-26,168,2023-01-16 16:20:00,2023-01-16 18:20:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-25,168,2023-02-16 13:40:00,2023-02-16 15:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-27,168,2023-03-19 17:00:00,2023-03-19 18:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-26,168,2023-04-16 14:04:00,2023-04-16 17:00:00,176.0,528.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-26,168,2023-05-17 07:05:00,2023-05-17 08:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-25,168,2023-06-18 15:00:00,2023-06-18 16:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-25,168,2023-07-21 19:00:00,2023-07-21 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-24,168,2023-08-16 09:40:00,2023-08-16 11:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-23,168,2023-09-15 19:00:00,2023-09-15 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-23,168,2023-10-15 00:00:00,2023-10-15 04:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-22,168,2023-11-16 00:30:00,2023-11-16 02:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-22,168,2023-12-13 19:05:00,2023-12-13 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-21,168,2024-01-14 03:10:00,2024-01-14 05:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-20,168,2024-02-12 16:10:00,2024-02-12 17:37:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-21,168,2024-03-10 22:15:00,2024-03-10 23:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-20,168,2024-04-07 19:00:00,2024-04-07 21:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-31,168,2022-01-25 16:35:00,2022-01-25 18:34:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-02,168,2022-02-20 21:00:00,2022-02-20 22:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-01,168,2022-03-22 14:10:00,2022-03-22 15:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-01,168,2022-04-29 03:10:00,2022-04-29 06:05:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-31,168,2022-05-24 17:00:00,2022-05-24 18:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-30,168,2022-06-24 16:36:00,2022-06-24 18:00:00,84.0,168.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-30,168,2022-07-18 19:05:00,2022-07-18 21:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-29,168,2022-08-21 08:10:00,2022-08-21 09:39:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-28,168,2022-09-24 21:50:00,2022-09-24 23:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-28,168,2022-10-20 07:15:00,2022-10-20 11:15:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-26,168,2023-01-16 07:10:00,2023-01-16 09:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-25,168,2023-02-16 11:35:00,2023-02-16 13:02:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-27,168,2023-03-19 15:20:00,2023-03-19 16:55:00,95.0,190.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-26,168,2023-04-16 09:05:00,2023-04-16 12:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-26,168,2023-05-17 08:40:00,2023-05-17 10:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-25,168,2023-06-18 16:35:00,2023-06-18 18:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-25,168,2023-07-21 19:00:00,2023-07-21 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-24,168,2023-08-17 07:00:00,2023-08-17 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-23,168,2023-09-15 20:35:00,2023-09-15 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-23,168,2023-10-16 00:30:00,2023-10-16 04:30:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-22,168,2023-11-16 00:05:00,2023-11-16 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-22,168,2023-12-13 20:40:00,2023-12-13 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-21,168,2024-01-14 03:10:00,2024-01-14 05:08:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-20,168,2024-02-12 16:10:00,2024-02-12 17:39:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-21,168,2024-03-10 20:35:00,2024-03-10 22:02:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-20,168,2024-04-08 19:00:00,2024-04-08 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-31,168,2022-01-24 09:25:00,2022-01-24 11:23:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-02,168,2022-02-20 13:15:00,2022-02-20 14:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-01,168,2022-03-20 19:00:00,2022-03-20 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-01,168,2022-04-30 13:00:00,2022-04-30 15:57:00,177.0,531.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-31,168,2022-05-24 15:20:00,2022-05-24 16:47:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-30,168,2022-06-21 19:00:00,2022-06-21 20:26:00,86.0,172.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-30,168,2022-07-17 09:25:00,2022-07-17 11:23:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-29,168,2022-08-21 21:10:00,2022-08-21 22:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-28,168,2022-09-19 09:00:00,2022-09-19 10:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-28,168,2022-10-17 19:15:00,2022-10-17 23:15:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-26,168,2023-01-15 20:05:00,2023-01-15 22:02:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-25,168,2023-02-12 20:05:00,2023-02-12 21:40:00,95.0,190.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-27,168,2023-03-19 19:15:00,2023-03-19 20:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-26,168,2023-04-17 15:20:00,2023-04-17 18:18:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-26,168,2023-05-19 07:10:00,2023-05-19 08:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-25,168,2023-06-18 00:02:00,2023-06-18 01:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-25,168,2023-07-18 12:30:00,2023-07-18 14:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-24,168,2023-08-18 07:00:00,2023-08-18 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-23,168,2023-09-15 09:10:00,2023-09-15 10:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-23,168,2023-10-17 00:00:00,2023-10-17 04:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-22,168,2023-11-17 19:00:00,2023-11-17 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-22,168,2023-12-13 01:35:00,2023-12-13 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-21,168,2024-01-16 04:20:00,2024-01-16 06:15:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-20,168,2024-02-17 21:02:00,2024-02-17 22:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-21,168,2024-03-15 00:05:00,2024-03-15 01:34:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-20,168,2024-04-09 19:00:00,2024-04-09 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-31,168,2022-01-24 11:30:00,2022-01-24 13:29:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-02,168,2022-02-21 13:15:00,2022-02-21 14:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-01,168,2022-03-20 20:32:00,2022-03-20 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,450|3,2022-05-01,168,2022-04-30 03:30:00,2022-04-30 05:55:00,145.0,435.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-31,168,2022-05-25 07:20:00,2022-05-25 08:47:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-30,168,2022-06-21 20:30:00,2022-06-21 21:55:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-30,168,2022-07-17 07:20:00,2022-07-17 09:16:00,116.0,232.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-29,168,2022-08-21 19:35:00,2022-08-21 21:04:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-28,168,2022-09-19 10:40:00,2022-09-19 12:09:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-10-28,168,2022-10-16 19:15:00,2022-10-16 22:15:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-26,168,2023-01-15 20:25:00,2023-01-15 22:21:00,116.0,232.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-25,168,2023-02-13 20:45:00,2023-02-13 22:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-27,168,2023-03-19 20:55:00,2023-03-19 22:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,450|3,2023-04-26,168,2023-04-17 12:45:00,2023-04-17 15:15:00,150.0,450.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-26,168,2023-05-19 08:45:00,2023-05-19 10:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-25,168,2023-06-18 01:35:00,2023-06-18 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-25,168,2023-07-19 12:05:00,2023-07-19 14:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-24,168,2023-08-17 13:35:00,2023-08-17 15:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-23,168,2023-09-10 07:00:00,2023-09-10 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-10-23,168,2023-10-18 00:35:00,2023-10-18 03:35:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-22,168,2023-11-17 20:35:00,2023-11-17 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-22,168,2023-12-13 00:00:00,2023-12-13 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-21,168,2024-01-17 03:15:00,2024-01-17 05:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-20,168,2024-02-14 20:10:00,2024-02-14 21:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-21,168,2024-03-14 14:20:00,2024-03-14 15:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,450|3,2024-04-20,168,2024-04-10 19:00:00,2024-04-10 21:30:00,150.0,450.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-25,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-29,168,2022-01-22 13:00:00,2022-01-22 14:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-28,168,2022-02-20 14:50:00,2022-02-20 16:48:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-30,168,2022-03-24 15:45:00,2022-03-24 17:12:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-29,168,2022-04-23 02:00:00,2022-04-23 03:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-29,168,2022-05-22 10:05:00,2022-05-22 13:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-28,168,2022-06-20 19:00:00,2022-06-20 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-28,168,2022-07-22 14:35:00,2022-07-22 16:04:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-27,168,2022-08-16 19:00:00,2022-08-16 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-26,168,2022-09-24 10:20:00,2022-09-24 11:48:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-26,168,2022-10-22 19:00:00,2022-10-22 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-25,168,2022-11-18 12:30:00,2022-11-18 16:33:00,243.0,729.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-24,168,2023-01-20 19:00:00,2023-01-20 20:26:00,86.0,172.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-23,168,2023-02-13 20:45:00,2023-02-13 22:45:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-25,168,2023-03-16 17:10:00,2023-03-16 18:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-24,168,2023-04-21 13:40:00,2023-04-21 15:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-24,168,2023-05-14 07:00:00,2023-05-14 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-23,168,2023-06-12 19:00:00,2023-06-12 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-23,168,2023-07-16 12:30:00,2023-07-16 14:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-22,168,2023-08-13 07:00:00,2023-08-13 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-21,168,2023-09-16 07:00:00,2023-09-16 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-21,168,2023-10-08 13:00:00,2023-10-08 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-20,168,2023-11-15 11:15:00,2023-11-15 15:15:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-20,168,2023-12-10 07:00:00,2023-12-10 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-19,168,2024-01-09 22:10:00,2024-01-09 23:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-18,168,2024-02-11 07:00:00,2024-02-11 08:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-19,168,2024-03-11 22:15:00,2024-03-11 23:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-18,168,2024-04-10 04:10:00,2024-04-10 05:40:00,90.0,180.0,1,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-21,168,2022-01-09 19:05:00,2022-01-09 23:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-20,168,2022-02-19 14:20:00,2022-02-19 15:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-22,168,2022-03-15 09:30:00,2022-03-15 10:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-21,168,2022-04-10 09:03:00,2022-04-10 11:00:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-21,168,2022-05-08 13:45:00,2022-05-08 15:12:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-20,168,2022-06-12 15:45:00,2022-06-12 17:14:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-20,168,2022-07-13 19:05:00,2022-07-13 22:04:00,179.0,537.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-19,168,2022-08-11 11:20:00,2022-08-11 12:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-18,168,2022-09-11 19:10:00,2022-09-11 20:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-18,168,2022-10-11 11:05:00,2022-10-11 13:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
