Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-16,168,2023-01-08 07:20:00,2023-01-08 11:28:00,248.0,744.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-15,168,2023-02-06 15:00:00,2023-02-06 16:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-17,168,2023-03-07 21:10:00,2023-03-07 22:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-16,168,2023-04-09 14:30:00,2023-04-09 16:25:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-16,168,2023-05-10 19:00:00,2023-05-10 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-15,168,2023-06-06 20:40:00,2023-06-06 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-15,168,2023-07-06 07:00:00,2023-07-06 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-14,168,2023-08-06 13:35:00,2023-08-06 15:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-13,168,2023-09-06 19:00:00,2023-09-06 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-13,168,2023-10-04 12:00:00,2023-10-04 14:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-12,168,2023-11-05 01:40:00,2023-11-05 03:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-12,168,2023-12-04 19:00:00,2023-12-04 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-11,168,2024-01-02 07:00:00,2024-01-02 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-10,168,2024-01-29 00:05:00,2024-01-29 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-11,168,2024-03-03 20:05:00,2024-03-03 21:34:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-10,168,2024-04-05 19:00:00,2024-04-05 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-21,168,2022-01-11 19:10:00,2022-01-11 23:08:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-20,168,2022-02-19 16:00:00,2022-02-19 17:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-22,168,2022-03-16 15:05:00,2022-03-16 16:32:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-21,168,2022-04-10 07:00:00,2022-04-10 08:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-21,168,2022-05-11 01:10:00,2022-05-11 02:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-20,168,2022-06-12 15:50:00,2022-06-12 17:15:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-20,168,2022-07-14 19:05:00,2022-07-14 22:03:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-19,168,2022-08-12 19:00:00,2022-08-12 20:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-18,168,2022-09-11 20:45:00,2022-09-11 22:14:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-18,168,2022-10-12 08:50:00,2022-10-12 10:47:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-16,168,2023-01-09 13:50:00,2023-01-09 17:50:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-15,168,2023-02-06 16:40:00,2023-02-06 18:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-17,168,2023-03-08 19:10:00,2023-03-08 20:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-16,168,2023-04-09 19:00:00,2023-04-09 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-16,168,2023-05-10 20:40:00,2023-05-10 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-15,168,2023-06-06 19:05:00,2023-06-06 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-15,168,2023-07-05 14:55:00,2023-07-05 17:55:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-14,168,2023-08-06 12:00:00,2023-08-06 13:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-13,168,2023-09-06 20:35:00,2023-09-06 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-13,168,2023-10-06 13:15:00,2023-10-06 15:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-12,168,2023-11-05 00:05:00,2023-11-05 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-12,168,2023-12-04 20:35:00,2023-12-04 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-11,168,2023-12-31 19:05:00,2023-12-31 23:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-10,168,2024-01-30 22:15:00,2024-01-30 23:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-11,168,2024-03-03 21:40:00,2024-03-03 23:12:00,92.0,184.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-10,168,2024-04-05 21:03:00,2024-04-05 23:03:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-21,168,2022-01-13 13:45:00,2022-01-13 17:41:00,236.0,708.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-20,168,2022-02-13 07:00:00,2022-02-13 08:29:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-22,168,2022-03-15 14:10:00,2022-03-15 15:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-21,168,2022-04-14 03:30:00,2022-04-14 05:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-21,168,2022-05-11 03:25:00,2022-05-11 04:52:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-20,168,2022-06-16 14:00:00,2022-06-16 15:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-20,168,2022-07-15 19:05:00,2022-07-15 22:06:00,181.0,543.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-19,168,2022-08-12 13:15:00,2022-08-12 14:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-18,168,2022-09-12 20:40:00,2022-09-12 22:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-18,168,2022-10-13 16:10:00,2022-10-13 18:07:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-16,168,2023-01-10 12:30:00,2023-01-10 16:30:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-15,168,2023-02-10 08:40:00,2023-02-10 10:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-17,168,2023-03-09 21:25:00,2023-03-09 22:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-16,168,2023-04-10 15:50:00,2023-04-10 17:46:00,116.0,232.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-16,168,2023-05-10 05:15:00,2023-05-10 06:40:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-15,168,2023-06-04 20:40:00,2023-06-04 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-15,168,2023-07-03 14:25:00,2023-07-03 17:25:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-14,168,2023-08-07 10:15:00,2023-08-07 11:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-13,168,2023-09-03 05:15:00,2023-09-03 06:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-13,168,2023-10-07 00:05:00,2023-10-07 02:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-12,168,2023-11-06 07:00:00,2023-11-06 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-12,168,2023-12-04 22:10:00,2023-12-04 23:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-11,168,2024-01-03 10:05:00,2024-01-03 14:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-10,168,2024-02-01 21:35:00,2024-02-01 23:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-11,168,2024-03-04 20:05:00,2024-03-04 21:34:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-10,168,2024-04-05 15:32:00,2024-04-05 17:30:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-31,168,2022-01-29 19:00:00,2022-01-29 20:57:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-02,168,2022-02-22 16:25:00,2022-02-22 17:53:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-01,168,2022-03-21 20:46:00,2022-03-21 22:15:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-01,168,2022-04-25 07:10:00,2022-04-25 10:04:00,174.0,522.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-31,168,2022-05-25 07:30:00,2022-05-25 08:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-30,168,2022-06-22 19:00:00,2022-06-22 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-30,168,2022-07-22 12:30:00,2022-07-22 14:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-29,168,2022-08-22 20:35:00,2022-08-22 22:04:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-28,168,2022-09-21 13:00:00,2022-09-21 14:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-28,168,2022-10-20 19:17:00,2022-10-20 23:22:00,245.0,735.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-26,168,2023-01-17 21:05:00,2023-01-17 23:02:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-25,168,2023-02-14 19:00:00,2023-02-14 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-27,168,2023-03-20 17:10:00,2023-03-20 18:37:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-26,168,2023-04-18 15:10:00,2023-04-18 18:05:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-26,168,2023-05-19 10:20:00,2023-05-19 11:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-25,168,2023-06-19 01:35:00,2023-06-19 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-25,168,2023-07-19 12:05:00,2023-07-19 14:03:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-24,168,2023-08-14 20:05:00,2023-08-14 21:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-23,168,2023-09-10 08:35:00,2023-09-10 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-23,168,2023-10-20 08:40:00,2023-10-20 12:40:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-22,168,2023-11-12 07:00:00,2023-11-12 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-22,168,2023-12-11 19:05:00,2023-12-11 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-21,168,2024-01-15 20:32:00,2024-01-15 22:30:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-20,168,2024-02-14 21:45:00,2024-02-14 23:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-21,168,2024-03-13 13:35:00,2024-03-13 15:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-20,168,2024-04-11 20:35:00,2024-04-11 23:35:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-31,168,2022-01-26 19:00:00,2022-01-26 20:57:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-02,168,2022-02-23 15:40:00,2022-02-23 17:05:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-01,168,2022-03-21 22:20:00,2022-03-21 23:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-01,168,2022-04-26 15:15:00,2022-04-26 18:12:00,177.0,531.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-31,168,2022-05-26 14:03:00,2022-05-26 15:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-30,168,2022-06-22 20:33:00,2022-06-22 22:00:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-30,168,2022-07-19 15:01:00,2022-07-19 17:00:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-29,168,2022-08-22 19:00:00,2022-08-22 20:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-28,168,2022-09-21 14:35:00,2022-09-21 16:02:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-28,168,2022-10-18 19:15:00,2022-10-18 23:15:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-26,168,2023-01-17 19:00:00,2023-01-17 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-25,168,2023-02-15 19:00:00,2023-02-15 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-27,168,2023-03-20 15:50:00,2023-03-20 17:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-26,168,2023-04-18 15:40:00,2023-04-18 18:35:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-26,168,2023-05-20 16:25:00,2023-05-20 17:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-25,168,2023-06-19 00:02:00,2023-06-19 01:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-25,168,2023-07-20 07:00:00,2023-07-20 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-24,168,2023-08-15 00:05:00,2023-08-15 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-23,168,2023-09-12 16:40:00,2023-09-12 18:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-23,168,2023-10-21 19:05:00,2023-10-21 23:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-22,168,2023-11-12 08:32:00,2023-11-12 10:02:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-22,168,2023-12-16 09:40:00,2023-12-16 11:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-21,168,2024-01-14 14:56:00,2024-01-14 16:51:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-20,168,2024-02-13 15:31:00,2024-02-13 17:00:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-21,168,2024-03-13 12:00:00,2024-03-13 13:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-20,168,2024-04-12 20:05:00,2024-04-12 23:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-31,168,2022-01-26 21:00:00,2022-01-26 22:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-02,168,2022-02-24 14:15:00,2022-02-24 15:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-01,168,2022-03-22 19:02:00,2022-03-22 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-01,168,2022-04-26 13:20:00,2022-04-26 16:16:00,176.0,528.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-31,168,2022-05-26 12:30:00,2022-05-26 13:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-30,168,2022-06-23 19:00:00,2022-06-23 20:29:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-30,168,2022-07-20 07:10:00,2022-07-20 09:09:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-29,168,2022-08-23 19:00:00,2022-08-23 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-28,168,2022-09-22 19:10:00,2022-09-22 20:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-28,168,2022-10-19 19:15:00,2022-10-19 23:14:00,239.0,717.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-26,168,2023-01-19 19:00:00,2023-01-19 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-25,168,2023-02-16 21:15:00,2023-02-16 22:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-27,168,2023-03-20 22:20:00,2023-03-20 23:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-26,168,2023-04-16 19:00:00,2023-04-16 21:57:00,177.0,531.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-26,168,2023-05-20 14:50:00,2023-05-20 16:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-25,168,2023-06-20 03:45:00,2023-06-20 05:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-25,168,2023-07-20 14:30:00,2023-07-20 16:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-24,168,2023-08-16 03:20:00,2023-08-16 04:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-23,168,2023-09-12 17:00:00,2023-09-12 18:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-23,168,2023-10-17 07:00:00,2023-10-17 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-22,168,2023-11-12 10:05:00,2023-11-12 11:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-22,168,2023-12-10 13:35:00,2023-12-10 15:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-21,168,2024-01-14 16:52:00,2024-01-14 18:46:00,114.0,228.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-20,168,2024-02-13 16:00:00,2024-02-13 17:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-21,168,2024-03-14 15:55:00,2024-03-14 17:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-20,168,2024-04-13 19:00:00,2024-04-13 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-31,168,2022-01-27 19:00:00,2022-01-27 20:57:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-02,168,2022-02-25 16:25:00,2022-02-25 17:53:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-01,168,2022-03-22 20:40:00,2022-03-22 22:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-01,168,2022-04-27 09:00:00,2022-04-27 11:56:00,176.0,528.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-31,168,2022-05-27 14:10:00,2022-05-27 15:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-30,168,2022-06-23 19:00:00,2022-06-23 20:29:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-30,168,2022-07-21 14:30:00,2022-07-21 16:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-29,168,2022-08-23 19:00:00,2022-08-23 20:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-28,168,2022-09-22 20:50:00,2022-09-22 22:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-28,168,2022-10-21 02:30:00,2022-10-21 06:28:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-26,168,2023-01-19 21:00:00,2023-01-19 22:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-25,168,2023-02-17 04:50:00,2023-02-17 06:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-27,168,2023-03-20 22:15:00,2023-03-20 23:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-26,168,2023-04-16 19:00:00,2023-04-16 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-26,168,2023-05-20 16:40:00,2023-05-20 18:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-25,168,2023-06-20 02:10:00,2023-06-20 03:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-25,168,2023-07-20 07:00:00,2023-07-20 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-24,168,2023-08-17 22:29:00,2023-08-17 23:59:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-23,168,2023-09-12 17:00:00,2023-09-12 18:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-23,168,2023-10-18 07:00:00,2023-10-18 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-22,168,2023-11-12 11:40:00,2023-11-12 13:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-22,168,2023-12-10 07:00:00,2023-12-10 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-21,168,2024-01-14 13:00:00,2024-01-14 14:55:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-20,168,2024-02-17 13:10:00,2024-02-17 14:41:00,91.0,182.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-21,168,2024-03-15 15:05:00,2024-03-15 16:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-20,168,2024-04-10 19:00:00,2024-04-10 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-25,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-29,168,2022-01-22 14:38:00,2022-01-22 16:05:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-28,168,2022-02-20 07:00:00,2022-02-20 08:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-30,168,2022-03-23 17:00:00,2022-03-23 18:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-29,168,2022-04-22 07:10:00,2022-04-22 08:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-29,168,2022-05-22 14:15:00,2022-05-22 17:12:00,177.0,531.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-28,168,2022-06-20 19:00:00,2022-06-20 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-28,168,2022-07-18 09:15:00,2022-07-18 10:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-27,168,2022-08-16 19:00:00,2022-08-16 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-26,168,2022-09-24 17:20:00,2022-09-24 18:48:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-26,168,2022-10-22 20:30:00,2022-10-22 21:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-25,168,2022-11-13 07:30:00,2022-11-13 11:26:00,236.0,708.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-24,168,2023-01-20 20:30:00,2023-01-20 21:59:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-23,168,2023-02-12 19:00:00,2023-02-12 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-25,168,2023-03-16 19:05:00,2023-03-16 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-24,168,2023-04-16 17:08:00,2023-04-16 18:35:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-24,168,2023-05-15 08:40:00,2023-05-15 11:40:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-23,168,2023-06-12 20:35:00,2023-06-12 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-23,168,2023-07-16 12:30:00,2023-07-16 14:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-22,168,2023-08-14 13:00:00,2023-08-14 15:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-21,168,2023-09-15 09:10:00,2023-09-15 10:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-21,168,2023-10-08 11:25:00,2023-10-08 12:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-20,168,2023-11-12 14:05:00,2023-11-12 18:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-20,168,2023-12-10 07:00:00,2023-12-10 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-19,168,2024-01-09 21:05:00,2024-01-09 22:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-18,168,2024-02-17 00:02:00,2024-02-17 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-19,168,2024-03-11 22:05:00,2024-03-11 23:34:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-18,168,2024-04-10 21:35:00,2024-04-10 23:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-04,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-03,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-07,168,2022-02-01 21:20:00,2022-02-01 23:17:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-09,168,2022-03-03 15:40:00,2022-03-03 17:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-08,168,2022-03-31 03:45:00,2022-03-31 05:14:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-08,168,2022-05-02 12:00:00,2022-05-02 14:56:00,176.0,528.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-07,168,2022-05-29 15:50:00,2022-05-29 17:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-07,168,2022-06-27 20:32:00,2022-06-27 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-06,168,2022-07-24 15:10:00,2022-07-24 17:07:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-05,168,2022-08-30 19:00:00,2022-08-30 20:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-05,168,2022-09-29 19:15:00,2022-09-29 20:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-04,168,2022-10-26 19:15:00,2022-10-26 23:15:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-02,168,2023-01-24 07:15:00,2023-01-24 09:14:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-04,168,2023-02-23 21:05:00,2023-02-23 22:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-03,168,2023-03-31 03:20:00,2023-03-31 04:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-03,168,2023-04-24 14:40:00,2023-04-24 17:40:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-02,168,2023-05-22 05:15:00,2023-05-22 06:40:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-02,168,2023-06-25 01:10:00,2023-06-25 02:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-01,168,2023-07-23 15:10:00,2023-07-23 17:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-31,168,2023-08-23 22:10:00,2023-08-23 23:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-30,168,2023-09-22 19:00:00,2023-09-22 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-30,168,2023-10-23 12:25:00,2023-10-23 16:25:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-29,168,2023-11-24 19:00:00,2023-11-24 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-29,168,2023-12-18 13:45:00,2023-12-18 15:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-28,168,2024-01-23 19:00:00,2024-01-23 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-27,168,2024-02-21 22:32:00,2024-02-21 23:59:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-28,168,2024-03-20 19:00:00,2024-03-20 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-27,168,2024-04-15 19:00:00,2024-04-15 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-04,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-03,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-07,168,2022-01-30 19:00:00,2022-01-30 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
