Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-09,168,2022-03-04 07:10:00,2022-03-04 08:37:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-08,168,2022-03-30 21:30:00,2022-03-30 23:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-08,168,2022-05-03 07:10:00,2022-05-03 10:08:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-07,168,2022-05-29 14:15:00,2022-05-29 15:42:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-07,168,2022-06-28 20:32:00,2022-06-28 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-06,168,2022-07-28 07:00:00,2022-07-28 08:59:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-05,168,2022-08-29 05:15:00,2022-08-29 06:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-05,168,2022-09-30 16:20:00,2022-09-30 17:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-04,168,2022-10-25 20:00:00,2022-10-25 23:59:00,239.0,717.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-02,168,2023-01-25 13:45:00,2023-01-25 15:45:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-04,168,2023-02-24 20:40:00,2023-02-24 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-03,168,2023-04-01 03:00:00,2023-04-01 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-03,168,2023-04-25 15:40:00,2023-04-25 18:38:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-02,168,2023-05-23 21:05:00,2023-05-23 22:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-02,168,2023-06-26 01:40:00,2023-06-26 03:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-01,168,2023-07-24 13:00:00,2023-07-24 15:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-31,168,2023-08-23 19:00:00,2023-08-23 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-30,168,2023-09-19 19:00:00,2023-09-19 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-30,168,2023-10-24 07:00:00,2023-10-24 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-29,168,2023-11-24 19:00:00,2023-11-24 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-29,168,2023-12-18 13:45:00,2023-12-18 15:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-28,168,2024-01-23 21:05:00,2024-01-23 23:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-27,168,2024-02-21 21:05:00,2024-02-21 22:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-28,168,2024-03-17 19:00:00,2024-03-17 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-27,168,2024-04-16 03:08:00,2024-04-16 06:08:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-04,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-03,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-07,168,2022-01-30 22:00:00,2022-01-30 23:57:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-09,168,2022-03-04 12:30:00,2022-03-04 13:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-08,168,2022-03-30 19:45:00,2022-03-30 21:14:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-08,168,2022-05-03 10:30:00,2022-05-03 13:27:00,177.0,531.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-07,168,2022-05-30 16:15:00,2022-05-30 17:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-07,168,2022-06-28 19:00:00,2022-06-28 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-06,168,2022-07-28 09:02:00,2022-07-28 11:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-05,168,2022-08-29 19:00:00,2022-08-29 20:26:00,86.0,172.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-05,168,2022-09-30 14:45:00,2022-09-30 16:14:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-04,168,2022-10-24 19:05:00,2022-10-24 23:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-02,168,2023-01-25 14:20:00,2023-01-25 16:20:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-04,168,2023-02-25 02:25:00,2023-02-25 03:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-03,168,2023-03-27 19:20:00,2023-03-27 20:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-03,168,2023-04-26 15:45:00,2023-04-26 18:40:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-02,168,2023-05-23 03:10:00,2023-05-23 04:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-02,168,2023-06-26 00:02:00,2023-06-26 01:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-01,168,2023-07-24 13:00:00,2023-07-24 15:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-31,168,2023-08-26 19:00:00,2023-08-26 20:38:00,98.0,196.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-30,168,2023-09-17 19:00:00,2023-09-17 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-30,168,2023-10-25 13:05:00,2023-10-25 17:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-29,168,2023-11-25 00:05:00,2023-11-25 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-29,168,2023-12-18 13:45:00,2023-12-18 15:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-28,168,2024-01-25 01:00:00,2024-01-25 03:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-27,168,2024-02-22 00:05:00,2024-02-22 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-28,168,2024-03-21 01:10:00,2024-03-21 02:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-27,168,2024-04-17 01:26:00,2024-04-17 04:26:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-29,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-02,168,2022-01-26 20:40:00,2022-01-26 22:09:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-04,168,2022-02-26 17:00:00,2022-02-26 18:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-03,168,2022-03-31 14:30:00,2022-03-31 17:25:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-03,168,2022-04-27 16:30:00,2022-04-27 17:55:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-02,168,2022-05-22 20:45:00,2022-05-22 22:14:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-02,168,2022-06-24 19:00:00,2022-06-24 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-01,168,2022-07-25 16:45:00,2022-07-25 18:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-31,168,2022-08-24 19:05:00,2022-08-24 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-30,168,2022-09-20 07:20:00,2022-09-20 11:26:00,246.0,738.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-30,168,2022-10-23 03:10:00,2022-10-23 04:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-29,168,2022-12-18 21:20:00,2022-12-18 23:22:00,122.0,244.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-28,168,2023-01-21 19:10:00,2023-01-21 20:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-27,168,2023-02-19 19:55:00,2023-02-19 21:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-29,168,2023-03-21 15:45:00,2023-03-21 18:40:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-28,168,2023-04-17 04:00:00,2023-04-17 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-28,168,2023-05-22 22:15:00,2023-05-22 23:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-27,168,2023-06-20 16:00:00,2023-06-20 18:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-27,168,2023-07-20 14:30:00,2023-07-20 16:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-26,168,2023-08-16 08:05:00,2023-08-16 09:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-25,168,2023-09-22 00:00:00,2023-09-22 04:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-25,168,2023-10-16 16:25:00,2023-10-16 17:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-24,168,2023-11-17 22:10:00,2023-11-17 23:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-24,168,2023-12-18 02:06:00,2023-12-18 04:06:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-23,168,2024-01-18 07:00:00,2024-01-18 08:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-22,168,2024-02-16 15:40:00,2024-02-16 17:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-23,168,2024-03-16 07:00:00,2024-03-16 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-22,168,2024-04-15 20:00:00,2024-04-15 21:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-21,168,2022-01-12 13:30:00,2022-01-12 17:28:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-20,168,2022-02-18 10:15:00,2022-02-18 11:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-22,168,2022-03-15 00:00:00,2022-03-15 01:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-21,168,2022-04-11 00:47:00,2022-04-11 02:45:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-21,168,2022-05-08 21:10:00,2022-05-08 22:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-20,168,2022-06-15 20:45:00,2022-06-15 22:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-20,168,2022-07-16 10:00:00,2022-07-16 13:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-19,168,2022-08-09 01:33:00,2022-08-09 03:03:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-18,168,2022-09-14 19:05:00,2022-09-14 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-18,168,2022-10-11 00:00:00,2022-10-11 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-16,168,2023-01-11 07:00:00,2023-01-11 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-15,168,2023-02-11 04:26:00,2023-02-11 05:58:00,92.0,184.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-17,168,2023-03-09 10:20:00,2023-03-09 11:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-16,168,2023-04-12 00:02:00,2023-04-12 02:02:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-16,168,2023-05-09 15:00:00,2023-05-09 16:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-15,168,2023-06-07 05:30:00,2023-06-07 06:55:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-15,168,2023-07-07 07:00:00,2023-07-07 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-14,168,2023-08-09 04:10:00,2023-08-09 05:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-13,168,2023-09-06 08:35:00,2023-09-06 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-13,168,2023-10-04 00:00:00,2023-10-04 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-12,168,2023-11-10 11:35:00,2023-11-10 13:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-12,168,2023-12-06 13:00:00,2023-12-06 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-11,168,2024-01-02 19:00:00,2024-01-02 23:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-10,168,2024-01-31 08:30:00,2024-01-31 10:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-11,168,2024-03-08 05:10:00,2024-03-08 06:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-10,168,2024-04-06 02:35:00,2024-04-06 04:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-21,168,2022-01-14 07:00:00,2022-01-14 10:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-20,168,2022-02-15 02:05:00,2022-02-15 03:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-22,168,2022-03-16 03:30:00,2022-03-16 04:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-21,168,2022-04-15 03:00:00,2022-04-15 04:55:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-21,168,2022-05-08 13:02:00,2022-05-08 14:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-20,168,2022-06-15 19:02:00,2022-06-15 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-20,168,2022-07-16 00:00:00,2022-07-16 02:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-19,168,2022-08-10 01:02:00,2022-08-10 02:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-18,168,2022-09-14 20:40:00,2022-09-14 22:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-18,168,2022-10-11 19:00:00,2022-10-11 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-16,168,2023-01-12 01:05:00,2023-01-12 05:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-15,168,2023-02-11 19:00:00,2023-02-11 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-17,168,2023-03-10 07:00:00,2023-03-10 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-16,168,2023-04-12 02:04:00,2023-04-12 04:04:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-16,168,2023-05-10 14:05:00,2023-05-10 15:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-15,168,2023-06-06 19:05:00,2023-06-06 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-15,168,2023-07-03 07:00:00,2023-07-03 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-14,168,2023-08-09 01:55:00,2023-08-09 03:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-13,168,2023-09-06 07:00:00,2023-09-06 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-13,168,2023-10-05 00:00:00,2023-10-05 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-12,168,2023-11-10 16:35:00,2023-11-10 18:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-12,168,2023-12-06 13:00:00,2023-12-06 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-11,168,2024-01-03 11:00:00,2024-01-03 15:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-10,168,2024-01-31 08:30:00,2024-01-31 10:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-11,168,2024-03-07 00:00:00,2024-03-07 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-10,168,2024-04-03 01:00:00,2024-04-03 03:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-21,168,2022-01-09 14:30:00,2022-01-09 18:28:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-20,168,2022-02-15 01:05:00,2022-02-15 02:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-22,168,2022-03-16 01:00:00,2022-03-16 02:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-21,168,2022-04-15 04:55:00,2022-04-15 06:53:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-21,168,2022-05-09 20:35:00,2022-05-09 22:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-20,168,2022-06-16 03:45:00,2022-06-16 05:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-20,168,2022-07-16 07:00:00,2022-07-16 09:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-19,168,2022-08-10 01:02:00,2022-08-10 02:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-18,168,2022-09-15 10:02:00,2022-09-15 11:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-18,168,2022-10-15 11:00:00,2022-10-15 13:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-16,168,2023-01-13 19:00:00,2023-01-13 23:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-15,168,2023-02-09 19:00:00,2023-02-09 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-17,168,2023-03-10 07:00:00,2023-03-10 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-16,168,2023-04-13 04:10:00,2023-04-13 06:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-16,168,2023-05-10 09:00:00,2023-05-10 10:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-15,168,2023-06-07 04:03:00,2023-06-07 05:28:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-15,168,2023-07-04 13:35:00,2023-07-04 16:35:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-14,168,2023-08-10 00:02:00,2023-08-10 01:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-13,168,2023-09-07 10:05:00,2023-09-07 11:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-13,168,2023-10-05 02:05:00,2023-10-05 04:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-12,168,2023-11-11 00:00:00,2023-11-11 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-12,168,2023-12-07 16:00:00,2023-12-07 17:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-11,168,2024-01-04 12:00:00,2024-01-04 16:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-10,168,2024-02-02 01:05:00,2024-02-02 02:32:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-11,168,2024-03-08 07:00:00,2024-03-08 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-10,168,2024-04-03 01:00:00,2024-04-03 03:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-07,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-11,168,2022-01-08 00:05:00,2022-01-08 04:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-10,168,2022-02-04 00:02:00,2022-02-04 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-12,168,2022-03-04 07:05:00,2022-03-04 08:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-11,168,2022-04-07 00:02:00,2022-04-07 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-11,168,2022-05-04 10:05:00,2022-05-04 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-10,168,2022-06-03 05:05:00,2022-06-03 06:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-10,168,2022-07-04 10:00:00,2022-07-04 13:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-09,168,2022-08-03 01:35:00,2022-08-03 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-08,168,2022-08-31 02:50:00,2022-08-31 04:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-08,168,2022-09-28 20:35:00,2022-09-28 22:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-07,168,2022-10-31 05:00:00,2022-10-31 06:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-06,168,2022-12-26 01:00:00,2022-12-26 05:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-05,168,2023-01-30 14:00:00,2023-01-30 15:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-07,168,2023-03-02 19:05:00,2023-03-02 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-06,168,2023-03-30 09:10:00,2023-03-30 11:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-06,168,2023-04-29 01:40:00,2023-04-29 03:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-05,168,2023-06-02 05:25:00,2023-06-02 06:50:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-05,168,2023-06-26 11:45:00,2023-06-26 14:45:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-04,168,2023-07-28 12:10:00,2023-07-28 13:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-03,168,2023-08-28 07:00:00,2023-08-28 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-03,168,2023-09-28 00:00:00,2023-09-28 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-02,168,2023-10-25 03:15:00,2023-10-25 04:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-02,168,2023-11-20 00:00:00,2023-11-20 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-01,168,2023-12-25 08:45:00,2023-12-25 12:45:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-31,168,2024-01-23 01:30:00,2024-01-23 02:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-01,168,2024-02-22 01:30:00,2024-02-22 03:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-31,168,2024-03-24 07:05:00,2024-03-24 09:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-30,168,2024-04-21 02:30:00,2024-04-21 04:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-07,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-11,168,2022-01-07 07:02:00,2022-01-07 11:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-10,168,2022-02-01 00:00:00,2022-02-01 01:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-12,168,2022-03-04 08:35:00,2022-03-04 10:02:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-11,168,2022-04-08 03:10:00,2022-04-08 05:08:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-11,168,2022-05-05 21:15:00,2022-05-05 22:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-10,168,2022-06-04 01:02:00,2022-06-04 02:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-10,168,2022-07-04 16:00:00,2022-07-04 18:57:00,177.0,531.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-09,168,2022-08-03 00:05:00,2022-08-03 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-08,168,2022-09-01 13:05:00,2022-09-01 14:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-08,168,2022-09-29 19:00:00,2022-09-29 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-07,168,2022-11-04 03:00:00,2022-11-04 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-06,168,2022-12-25 08:30:00,2022-12-25 12:30:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-05,168,2023-01-30 12:30:00,2023-01-30 14:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-07,168,2023-03-02 20:40:00,2023-03-02 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-06,168,2023-03-29 02:05:00,2023-03-29 04:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-06,168,2023-04-29 00:05:00,2023-04-29 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-05,168,2023-06-02 04:00:00,2023-06-02 05:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-05,168,2023-07-01 07:00:00,2023-07-01 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-04,168,2023-07-29 03:15:00,2023-07-29 04:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-03,168,2023-08-28 08:35:00,2023-08-28 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-03,168,2023-09-28 00:00:00,2023-09-28 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-02,168,2023-10-26 12:45:00,2023-10-26 14:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-02,168,2023-11-24 21:10:00,2023-11-24 22:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-01,168,2023-12-26 08:30:00,2023-12-26 12:30:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-31,168,2024-01-24 03:05:00,2024-01-24 04:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-01,168,2024-02-23 01:35:00,2024-02-23 03:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-31,168,2024-03-30 02:00:00,2024-03-30 04:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-30,168,2024-04-26 15:15:00,2024-04-26 16:48:00,93.0,186.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-21,168,2022-01-12 19:20:00,2022-01-12 23:18:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-20,168,2022-02-13 07:00:00,2022-02-13 08:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-22,168,2022-03-16 09:50:00,2022-03-16 11:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-21,168,2022-04-14 01:00:00,2022-04-14 02:57:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-21,168,2022-05-11 02:50:00,2022-05-11 04:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-20,168,2022-06-16 15:40:00,2022-06-16 17:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-20,168,2022-07-16 19:05:00,2022-07-16 22:04:00,179.0,537.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-19,168,2022-08-12 07:20:00,2022-08-12 08:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-18,168,2022-09-12 22:15:00,2022-09-12 23:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-18,168,2022-10-09 07:10:00,2022-10-09 09:08:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-16,168,2023-01-08 19:00:00,2023-01-08 23:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-15,168,2023-02-10 07:05:00,2023-02-10 08:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-17,168,2023-03-10 19:15:00,2023-03-10 20:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-16,168,2023-04-10 13:45:00,2023-04-10 15:45:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-16,168,2023-05-13 04:50:00,2023-05-13 06:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-15,168,2023-06-04 19:05:00,2023-06-04 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-15,168,2023-07-02 13:30:00,2023-07-02 16:30:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-14,168,2023-08-07 07:05:00,2023-08-07 08:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
