Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-13,168,2023-09-03 00:30:00,2023-09-03 02:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-13,168,2023-10-07 02:10:00,2023-10-07 04:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-12,168,2023-11-06 11:15:00,2023-11-06 12:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-12,168,2023-12-04 03:20:00,2023-12-04 04:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-11,168,2024-01-01 19:00:00,2024-01-01 23:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-10,168,2024-02-01 20:05:00,2024-02-01 21:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-11,168,2024-03-04 21:40:00,2024-03-04 23:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-10,168,2024-04-05 15:32:00,2024-04-05 17:30:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-01,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-31,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-02-04,168,2022-01-29 19:00:00,2022-01-29 22:59:00,239.0,717.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-06,168,2022-03-03 22:30:00,2022-03-03 23:55:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-05,168,2022-03-27 00:05:00,2022-03-27 01:34:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-05,168,2022-04-25 21:15:00,2022-04-25 23:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-04,168,2022-05-25 21:30:00,2022-05-25 23:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-04,168,2022-06-26 15:40:00,2022-06-26 17:05:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-08-03,168,2022-07-27 21:00:00,2022-07-27 23:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-02,168,2022-08-23 17:00:00,2022-08-23 18:26:00,86.0,172.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-02,168,2022-09-25 20:50:00,2022-09-25 22:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-01,168,2022-10-27 13:00:00,2022-10-27 15:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-30,168,2023-01-22 19:00:00,2023-01-22 23:04:00,244.0,732.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-01,168,2023-02-21 15:50:00,2023-02-21 17:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-31,168,2023-03-22 13:40:00,2023-03-22 15:05:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-30,168,2023-04-24 21:05:00,2023-04-24 23:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-30,168,2023-05-21 00:02:00,2023-05-21 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-29,168,2023-06-21 00:02:00,2023-06-21 01:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-29,168,2023-07-18 19:00:00,2023-07-18 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-28,168,2023-08-26 09:40:00,2023-08-26 11:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-27,168,2023-09-23 20:35:00,2023-09-23 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-27,168,2023-10-15 07:00:00,2023-10-15 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-26,168,2023-11-19 20:35:00,2023-11-19 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-26,168,2023-12-21 15:00:00,2023-12-21 16:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-25,168,2024-01-16 13:10:00,2024-01-16 17:13:00,243.0,729.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-24,168,2024-02-12 22:20:00,2024-02-12 23:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-25,168,2024-03-18 22:00:00,2024-03-18 23:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-24,168,2024-04-16 03:45:00,2024-04-16 05:45:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-01,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-31,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-02-04,168,2022-01-28 14:30:00,2022-01-28 18:28:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-06,168,2022-03-03 19:00:00,2022-03-03 20:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-05,168,2022-04-02 17:00:00,2022-04-02 18:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-05,168,2022-04-26 21:10:00,2022-04-26 23:06:00,116.0,232.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-04,168,2022-05-26 21:25:00,2022-05-26 22:50:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-04,168,2022-06-26 17:10:00,2022-06-26 18:35:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-08-03,168,2022-07-28 20:10:00,2022-07-28 23:09:00,179.0,537.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-02,168,2022-08-23 13:00:00,2022-08-23 14:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-02,168,2022-09-25 19:15:00,2022-09-25 20:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-01,168,2022-10-27 15:15:00,2022-10-27 17:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-30,168,2023-01-23 19:00:00,2023-01-23 23:03:00,243.0,729.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-01,168,2023-02-21 11:05:00,2023-02-21 12:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-31,168,2023-03-22 20:45:00,2023-03-22 22:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-30,168,2023-04-24 19:00:00,2023-04-24 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-30,168,2023-05-21 01:35:00,2023-05-21 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-29,168,2023-06-21 01:35:00,2023-06-21 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-29,168,2023-07-18 19:00:00,2023-07-18 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-28,168,2023-08-24 14:05:00,2023-08-24 15:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-27,168,2023-09-23 07:00:00,2023-09-23 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-27,168,2023-10-15 07:00:00,2023-10-15 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-26,168,2023-11-19 19:00:00,2023-11-19 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-26,168,2023-12-21 15:35:00,2023-12-21 17:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-25,168,2024-01-17 12:55:00,2024-01-17 17:00:00,245.0,735.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-24,168,2024-02-15 00:00:00,2024-02-15 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-25,168,2024-03-18 19:00:00,2024-03-18 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-24,168,2024-04-17 04:28:00,2024-04-17 06:28:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-08,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-07,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-12,168,2022-01-08 08:25:00,2022-01-08 09:52:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-11,168,2022-02-04 09:30:00,2022-02-04 10:59:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-13,168,2022-03-11 07:15:00,2022-03-11 10:14:00,179.0,537.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-12,168,2022-04-04 21:10:00,2022-04-04 22:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-12,168,2022-05-07 00:05:00,2022-05-07 01:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-11,168,2022-06-01 12:00:00,2022-06-01 13:59:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-11,168,2022-07-03 19:05:00,2022-07-03 20:34:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-10,168,2022-08-04 19:02:00,2022-08-04 20:25:00,83.0,166.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-09,168,2022-08-31 07:20:00,2022-08-31 11:21:00,241.0,723.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-09,168,2022-10-02 19:00:00,2022-10-02 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-08,168,2022-10-30 03:30:00,2022-10-30 04:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-06,168,2023-02-03 07:15:00,2023-02-03 08:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-08,168,2023-02-27 20:10:00,2023-02-27 23:10:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-07,168,2023-03-31 13:30:00,2023-03-31 15:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-07,168,2023-05-04 20:35:00,2023-05-04 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-06,168,2023-06-01 03:50:00,2023-06-01 05:50:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-06,168,2023-06-27 03:10:00,2023-06-27 04:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-05,168,2023-07-27 19:00:00,2023-07-27 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-04,168,2023-08-28 01:30:00,2023-08-28 05:30:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-04,168,2023-09-28 21:10:00,2023-09-28 22:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-03,168,2023-10-22 02:10:00,2023-10-22 03:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-03,168,2023-11-29 10:15:00,2023-11-29 12:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-02,168,2023-12-29 07:00:00,2023-12-29 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-01,168,2024-01-25 20:05:00,2024-01-25 21:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-02,168,2024-02-24 15:03:00,2024-02-24 18:00:00,177.0,531.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-01,168,2024-03-25 22:32:00,2024-03-25 23:59:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-01,168,2024-04-23 00:40:00,2024-04-23 02:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-13,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-13,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-17,168,2022-01-09 09:00:00,2022-01-09 10:57:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-16,168,2022-02-07 19:10:00,2022-02-07 20:37:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-18,168,2022-03-11 10:45:00,2022-03-11 12:14:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-17,168,2022-04-11 20:05:00,2022-04-11 23:03:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-17,168,2022-05-09 20:20:00,2022-05-09 21:49:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-16,168,2022-06-06 11:00:00,2022-06-06 12:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-16,168,2022-07-04 19:05:00,2022-07-04 21:03:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-15,168,2022-08-08 13:00:00,2022-08-08 14:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-14,168,2022-09-08 04:10:00,2022-09-08 05:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-14,168,2022-10-04 07:05:00,2022-10-04 11:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-12,168,2023-01-06 07:10:00,2023-01-06 09:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-11,168,2023-02-03 08:50:00,2023-02-03 10:21:00,91.0,182.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-13,168,2023-03-05 08:33:00,2023-03-05 10:00:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-12,168,2023-04-08 14:15:00,2023-04-08 17:10:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-12,168,2023-05-04 22:10:00,2023-05-04 23:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-11,168,2023-06-04 07:00:00,2023-06-04 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-11,168,2023-07-08 22:00:00,2023-07-08 23:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-10,168,2023-08-03 20:35:00,2023-08-03 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-09,168,2023-08-27 19:00:00,2023-08-27 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-09,168,2023-10-04 00:00:00,2023-10-04 04:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-08,168,2023-11-03 04:35:00,2023-11-03 06:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-08,168,2023-11-30 20:05:00,2023-11-30 21:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-07,168,2024-01-03 19:05:00,2024-01-03 21:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-06,168,2024-02-03 01:50:00,2024-02-03 03:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-07,168,2024-02-28 15:15:00,2024-02-28 16:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-06,168,2024-03-25 19:00:00,2024-03-25 21:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-06,168,2024-04-28 00:02:00,2024-04-28 01:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-01,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-31,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-02-04,168,2022-01-25 19:00:00,2022-01-25 22:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-06,168,2022-03-02 19:00:00,2022-03-02 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-05,168,2022-03-28 00:55:00,2022-03-28 02:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-05,168,2022-04-27 02:10:00,2022-04-27 04:07:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-04,168,2022-05-26 21:15:00,2022-05-26 22:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-04,168,2022-07-01 07:10:00,2022-07-01 08:39:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-08-03,168,2022-07-29 19:40:00,2022-07-29 22:39:00,179.0,537.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-02,168,2022-08-24 17:28:00,2022-08-24 18:53:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-02,168,2022-09-27 19:05:00,2022-09-27 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-01,168,2022-10-28 10:15:00,2022-10-28 12:14:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-30,168,2023-01-24 19:10:00,2023-01-24 23:13:00,243.0,729.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-01,168,2023-02-24 16:30:00,2023-02-24 18:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-31,168,2023-03-22 19:10:00,2023-03-22 20:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-30,168,2023-04-26 19:00:00,2023-04-26 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-30,168,2023-05-24 20:45:00,2023-05-24 22:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-29,168,2023-06-22 01:20:00,2023-06-22 02:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-29,168,2023-07-19 19:00:00,2023-07-19 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-28,168,2023-08-24 07:00:00,2023-08-24 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-27,168,2023-09-23 15:10:00,2023-09-23 16:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-27,168,2023-10-15 07:00:00,2023-10-15 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-26,168,2023-11-20 20:35:00,2023-11-20 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-26,168,2023-12-21 15:00:00,2023-12-21 16:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-25,168,2024-01-20 19:00:00,2024-01-20 23:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-24,168,2024-02-15 01:35:00,2024-02-15 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-25,168,2024-03-18 20:30:00,2024-03-18 21:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-24,168,2024-04-18 00:02:00,2024-04-18 02:02:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-01,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-31,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-02-04,168,2022-01-23 19:00:00,2022-01-23 22:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-06,168,2022-03-02 20:35:00,2022-03-02 22:02:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-05,168,2022-03-29 01:35:00,2022-03-29 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-05,168,2022-04-28 19:15:00,2022-04-28 21:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-04,168,2022-05-27 22:25:00,2022-05-27 23:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-04,168,2022-07-01 08:45:00,2022-07-01 10:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-08-03,168,2022-07-30 21:00:00,2022-07-30 23:59:00,179.0,537.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-02,168,2022-08-24 15:45:00,2022-08-24 17:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-02,168,2022-09-27 19:05:00,2022-09-27 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-01,168,2022-10-28 13:10:00,2022-10-28 15:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-30,168,2023-01-26 19:00:00,2023-01-26 23:05:00,245.0,735.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-01,168,2023-02-23 13:20:00,2023-02-23 14:45:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-31,168,2023-03-23 07:00:00,2023-03-23 08:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-30,168,2023-04-26 21:05:00,2023-04-26 23:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-30,168,2023-05-24 22:20:00,2023-05-24 23:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-29,168,2023-06-22 03:00:00,2023-06-22 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-29,168,2023-07-19 19:00:00,2023-07-19 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-28,168,2023-08-24 10:45:00,2023-08-24 12:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-27,168,2023-09-20 21:10:00,2023-09-20 22:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-27,168,2023-10-15 15:55:00,2023-10-15 17:55:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-26,168,2023-11-20 19:00:00,2023-11-20 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-26,168,2023-12-21 13:10:00,2023-12-21 14:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-25,168,2024-01-17 19:05:00,2024-01-17 23:10:00,245.0,735.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-24,168,2024-02-16 00:02:00,2024-02-16 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-25,168,2024-03-19 19:00:00,2024-03-19 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-24,168,2024-04-19 00:01:00,2024-04-19 02:00:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 010,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-13,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-13,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-17,168,2022-01-10 14:00:00,2022-01-10 15:57:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-16,168,2022-02-07 12:45:00,2022-02-07 14:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-18,168,2022-03-12 01:15:00,2022-03-12 02:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-17,168,2022-04-12 00:00:00,2022-04-12 03:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-17,168,2022-05-09 19:02:00,2022-05-09 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-16,168,2022-06-07 07:05:00,2022-06-07 08:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-16,168,2022-07-08 07:00:00,2022-07-08 08:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-15,168,2022-08-07 22:25:00,2022-08-07 23:54:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-14,168,2022-09-04 08:00:00,2022-09-04 09:32:00,92.0,184.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-14,168,2022-10-04 02:15:00,2022-10-04 06:14:00,239.0,717.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-12,168,2023-01-05 20:10:00,2023-01-05 22:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-11,168,2023-02-01 20:30:00,2023-02-01 21:55:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-13,168,2023-03-06 16:00:00,2023-03-06 17:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-12,168,2023-04-04 13:30:00,2023-04-04 16:28:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-12,168,2023-05-03 19:02:00,2023-05-03 20:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-11,168,2023-06-05 08:10:00,2023-06-05 09:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-11,168,2023-07-07 21:55:00,2023-07-07 23:55:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-10,168,2023-08-03 20:40:00,2023-08-03 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-09,168,2023-08-29 12:35:00,2023-08-29 14:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-09,168,2023-10-07 19:05:00,2023-10-07 23:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-08,168,2023-11-03 00:20:00,2023-11-03 01:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-08,168,2023-11-30 22:30:00,2023-11-30 23:59:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-07,168,2023-12-31 12:00:00,2023-12-31 14:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-06,168,2024-02-03 19:05:00,2024-02-03 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-07,168,2024-02-28 12:32:00,2024-02-28 14:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-06,168,2024-03-25 21:00:00,2024-03-25 23:59:00,179.0,537.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-06,168,2024-04-30 05:10:00,2024-04-30 06:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-13,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-13,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-17,168,2022-01-11 09:15:00,2022-01-11 11:14:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-16,168,2022-02-07 17:00:00,2022-02-07 18:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-18,168,2022-03-12 02:50:00,2022-03-12 04:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-17,168,2022-04-13 01:05:00,2022-04-13 04:03:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-17,168,2022-05-09 20:35:00,2022-05-09 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-16,168,2022-06-08 11:45:00,2022-06-08 13:14:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-16,168,2022-07-08 14:20:00,2022-07-08 16:18:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-15,168,2022-08-08 22:10:00,2022-08-08 23:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-14,168,2022-09-05 07:20:00,2022-09-05 08:47:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-14,168,2022-10-05 01:30:00,2022-10-05 05:28:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-12,168,2023-01-05 21:30:00,2023-01-05 23:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-11,168,2023-02-01 19:00:00,2023-02-01 20:26:00,86.0,172.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-13,168,2023-03-07 14:31:00,2023-03-07 16:00:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-12,168,2023-04-06 00:02:00,2023-04-06 03:02:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-12,168,2023-05-03 19:02:00,2023-05-03 20:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-11,168,2023-06-05 09:45:00,2023-06-05 11:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-11,168,2023-07-08 13:20:00,2023-07-08 15:20:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-10,168,2023-08-05 19:00:00,2023-08-05 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-09,168,2023-08-30 13:00:00,2023-08-30 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-09,168,2023-10-01 07:00:00,2023-10-01 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-08,168,2023-11-03 01:55:00,2023-11-03 03:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-08,168,2023-11-26 00:05:00,2023-11-26 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-07,168,2023-12-31 14:05:00,2023-12-31 16:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-06,168,2024-02-03 20:35:00,2024-02-03 22:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-07,168,2024-02-29 00:00:00,2024-02-29 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-06,168,2024-03-25 03:05:00,2024-03-25 06:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-06,168,2024-04-30 02:08:00,2024-04-30 03:38:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-07,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-11,168,2022-01-02 19:02:00,2022-01-02 23:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-10,168,2022-02-02 19:10:00,2022-02-02 20:35:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-12,168,2022-03-01 13:30:00,2022-03-01 15:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-11,168,2022-04-03 10:20:00,2022-04-03 12:15:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-11,168,2022-05-01 14:00:00,2022-05-01 15:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-10,168,2022-05-30 14:40:00,2022-05-30 16:07:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-10,168,2022-07-03 07:45:00,2022-07-03 10:43:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
