Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-09,168,2022-08-01 14:00:00,2022-08-01 15:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-08,168,2022-09-02 22:20:00,2022-09-02 23:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-08,168,2022-09-25 07:20:00,2022-09-25 09:16:00,116.0,232.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-07,168,2022-10-30 13:30:00,2022-10-30 15:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-06,168,2022-12-27 19:10:00,2022-12-27 23:15:00,245.0,735.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-05,168,2023-01-29 19:00:00,2023-01-29 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-07,168,2023-02-26 16:30:00,2023-02-26 18:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-06,168,2023-03-26 16:50:00,2023-03-26 18:46:00,116.0,232.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-06,168,2023-04-23 13:30:00,2023-04-23 15:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-05,168,2023-06-01 13:30:00,2023-06-01 15:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-05,168,2023-06-25 11:20:00,2023-06-25 14:20:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-04,168,2023-07-25 15:10:00,2023-07-25 16:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-03,168,2023-08-27 15:40:00,2023-08-27 17:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-03,168,2023-09-24 12:45:00,2023-09-24 14:45:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-02,168,2023-10-23 00:00:00,2023-10-23 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-02,168,2023-11-22 15:35:00,2023-11-22 17:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-01,168,2023-12-24 19:02:00,2023-12-24 23:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-31,168,2024-01-24 21:35:00,2024-01-24 23:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-01,168,2024-02-23 07:00:00,2024-02-23 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-31,168,2024-03-24 19:00:00,2024-03-24 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-30,168,2024-04-21 02:10:00,2024-04-21 03:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-07,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-11,168,2022-01-02 07:10:00,2022-01-02 11:07:00,237.0,711.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-10,168,2022-02-02 20:45:00,2022-02-02 22:12:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-12,168,2022-03-01 15:10:00,2022-03-01 16:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-11,168,2022-04-04 07:03:00,2022-04-04 09:02:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-11,168,2022-05-01 15:40:00,2022-05-01 17:07:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-10,168,2022-05-31 12:30:00,2022-05-31 13:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-10,168,2022-07-04 07:00:00,2022-07-04 09:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-09,168,2022-08-02 16:02:00,2022-08-02 17:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-08,168,2022-09-02 22:20:00,2022-09-02 23:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-08,168,2022-09-25 09:25:00,2022-09-25 11:23:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-07,168,2022-10-30 15:15:00,2022-10-30 16:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-06,168,2022-12-25 00:02:00,2022-12-25 04:02:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-05,168,2023-01-30 19:00:00,2023-01-30 20:26:00,86.0,172.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-07,168,2023-02-27 16:30:00,2023-02-27 18:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-06,168,2023-03-28 16:15:00,2023-03-28 18:10:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-06,168,2023-04-24 17:00:00,2023-04-24 18:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-05,168,2023-06-02 00:02:00,2023-06-02 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-05,168,2023-06-25 15:40:00,2023-06-25 18:40:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-04,168,2023-07-25 10:20:00,2023-07-25 11:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-03,168,2023-08-28 21:40:00,2023-08-28 23:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-03,168,2023-09-25 07:00:00,2023-09-25 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-02,168,2023-10-23 01:35:00,2023-10-23 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-02,168,2023-11-22 14:00:00,2023-11-22 15:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-01,168,2023-12-24 07:00:00,2023-12-24 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-31,168,2024-01-24 00:02:00,2024-01-24 01:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-01,168,2024-02-23 08:35:00,2024-02-23 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-31,168,2024-03-24 20:35:00,2024-03-24 22:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-30,168,2024-04-21 02:10:00,2024-04-21 03:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-13,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-13,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-17,168,2022-01-12 10:10:00,2022-01-12 12:07:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-16,168,2022-02-08 14:00:00,2022-02-08 15:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-18,168,2022-03-11 19:10:00,2022-03-11 20:39:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-17,168,2022-04-16 14:00:00,2022-04-16 16:57:00,177.0,531.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-17,168,2022-05-09 15:25:00,2022-05-09 16:52:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-16,168,2022-06-05 19:05:00,2022-06-05 20:34:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-16,168,2022-07-04 15:15:00,2022-07-04 17:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-15,168,2022-08-08 20:35:00,2022-08-08 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-14,168,2022-09-07 07:30:00,2022-09-07 09:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-14,168,2022-10-06 00:00:00,2022-10-06 04:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-12,168,2023-01-06 03:40:00,2023-01-06 05:40:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-11,168,2023-02-02 01:32:00,2023-02-02 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-13,168,2023-03-08 16:30:00,2023-03-08 17:57:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-12,168,2023-04-03 00:50:00,2023-04-03 03:50:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-12,168,2023-05-03 20:40:00,2023-05-03 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-11,168,2023-06-06 08:35:00,2023-06-06 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-11,168,2023-07-04 15:40:00,2023-07-04 17:40:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-10,168,2023-08-01 10:40:00,2023-08-01 12:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-09,168,2023-08-31 03:05:00,2023-08-31 04:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-09,168,2023-10-06 07:00:00,2023-10-06 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-08,168,2023-11-04 01:55:00,2023-11-04 03:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-08,168,2023-11-26 22:10:00,2023-11-26 23:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-07,168,2023-12-31 09:15:00,2023-12-31 11:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-06,168,2024-01-29 07:00:00,2024-01-29 08:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-07,168,2024-02-29 01:35:00,2024-02-29 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-06,168,2024-03-26 21:00:00,2024-03-26 23:59:00,179.0,537.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-06,168,2024-04-30 03:40:00,2024-04-30 05:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-13,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-13,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-17,168,2022-01-11 07:10:00,2022-01-11 09:08:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-16,168,2022-02-08 15:40:00,2022-02-08 17:09:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-18,168,2022-03-11 19:15:00,2022-03-11 20:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-17,168,2022-04-16 10:00:00,2022-04-16 12:57:00,177.0,531.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-17,168,2022-05-09 12:15:00,2022-05-09 13:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-16,168,2022-06-06 20:40:00,2022-06-06 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-16,168,2022-07-05 14:40:00,2022-07-05 16:38:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-15,168,2022-08-08 19:00:00,2022-08-08 20:29:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-14,168,2022-09-08 15:05:00,2022-09-08 16:34:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-14,168,2022-10-07 00:00:00,2022-10-07 03:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-12,168,2023-01-06 02:45:00,2023-01-06 04:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-11,168,2023-02-02 00:00:00,2023-02-02 01:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-13,168,2023-03-09 14:00:00,2023-03-09 15:26:00,86.0,172.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-12,168,2023-04-04 12:35:00,2023-04-04 15:30:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-12,168,2023-05-02 20:03:00,2023-05-02 21:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-11,168,2023-06-06 07:00:00,2023-06-06 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-11,168,2023-07-04 15:10:00,2023-07-04 17:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-10,168,2023-08-01 07:00:00,2023-08-01 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-09,168,2023-08-27 14:05:00,2023-08-27 15:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-09,168,2023-10-02 13:20:00,2023-10-02 17:20:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-08,168,2023-10-29 13:00:00,2023-10-29 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-08,168,2023-11-26 19:00:00,2023-11-26 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-07,168,2024-01-02 15:10:00,2024-01-02 17:07:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-06,168,2024-02-03 12:45:00,2024-02-03 14:14:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-07,168,2024-02-29 22:25:00,2024-02-29 23:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-06,168,2024-03-26 19:00:00,2024-03-26 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-06,168,2024-05-01 04:50:00,2024-05-01 06:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-13,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-13,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-17,168,2022-01-11 01:50:00,2022-01-11 03:45:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-16,168,2022-02-12 07:10:00,2022-02-12 08:39:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-18,168,2022-03-11 10:40:00,2022-03-11 12:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-17,168,2022-04-16 07:00:00,2022-04-16 09:56:00,176.0,528.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-17,168,2022-05-09 09:40:00,2022-05-09 11:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-16,168,2022-06-07 19:10:00,2022-06-07 20:39:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-16,168,2022-07-06 10:30:00,2022-07-06 12:29:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-15,168,2022-08-09 19:00:00,2022-08-09 20:29:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-14,168,2022-09-08 16:40:00,2022-09-08 18:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-14,168,2022-10-08 01:50:00,2022-10-08 05:48:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-12,168,2023-01-05 19:20:00,2023-01-05 21:20:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-11,168,2023-02-03 01:35:00,2023-02-03 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-13,168,2023-03-10 11:00:00,2023-03-10 12:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-12,168,2023-04-02 14:55:00,2023-04-02 17:55:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-12,168,2023-05-01 19:00:00,2023-05-01 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-11,168,2023-06-10 14:00:00,2023-06-10 15:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-11,168,2023-07-02 11:30:00,2023-07-02 13:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-10,168,2023-08-03 14:10:00,2023-08-03 15:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-09,168,2023-08-27 12:30:00,2023-08-27 14:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-09,168,2023-10-05 19:00:00,2023-10-05 23:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-08,168,2023-10-29 14:35:00,2023-10-29 16:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-08,168,2023-11-26 20:35:00,2023-11-26 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-07,168,2024-01-02 13:10:00,2024-01-02 15:06:00,116.0,232.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-06,168,2024-02-03 15:45:00,2024-02-03 17:14:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-07,168,2024-03-01 20:02:00,2024-03-01 21:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-06,168,2024-03-26 00:02:00,2024-03-26 03:02:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-06,168,2024-05-01 00:02:00,2024-05-01 01:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-13,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-13,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-17,168,2022-01-11 21:45:00,2022-01-11 23:44:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-16,168,2022-02-07 20:45:00,2022-02-07 22:12:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-18,168,2022-03-11 20:45:00,2022-03-11 22:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-17,168,2022-04-15 14:30:00,2022-04-15 17:28:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-17,168,2022-05-09 13:50:00,2022-05-09 15:17:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-16,168,2022-06-08 19:00:00,2022-06-08 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-16,168,2022-07-03 08:40:00,2022-07-03 10:37:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-15,168,2022-08-09 20:35:00,2022-08-09 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-14,168,2022-09-10 14:15:00,2022-09-10 15:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-14,168,2022-10-02 07:05:00,2022-10-02 11:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-12,168,2023-01-06 04:48:00,2023-01-06 06:45:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-11,168,2023-02-03 00:00:00,2023-02-03 01:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-13,168,2023-03-07 16:05:00,2023-03-07 17:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-12,168,2023-04-02 15:40:00,2023-04-02 18:38:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-12,168,2023-05-01 20:35:00,2023-05-01 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-11,168,2023-06-10 08:40:00,2023-06-10 10:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-11,168,2023-07-02 16:35:00,2023-07-02 18:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-10,168,2023-07-31 17:00:00,2023-07-31 18:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-09,168,2023-08-28 07:00:00,2023-08-28 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-09,168,2023-10-07 07:00:00,2023-10-07 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-08,168,2023-10-30 11:15:00,2023-10-30 12:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-08,168,2023-11-29 07:00:00,2023-11-29 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-07,168,2024-01-02 09:10:00,2024-01-02 11:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-06,168,2024-02-03 14:15:00,2024-02-03 15:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-07,168,2024-03-01 21:32:00,2024-03-01 23:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-06,168,2024-03-28 19:00:00,2024-03-28 21:57:00,177.0,531.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-06,168,2024-05-01 03:15:00,2024-05-01 04:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-07,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-11,168,2022-01-03 19:05:00,2022-01-03 23:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-10,168,2022-02-03 02:00:00,2022-02-03 03:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-12,168,2022-03-02 14:00:00,2022-03-02 15:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-11,168,2022-04-03 19:10:00,2022-04-03 21:07:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-11,168,2022-05-04 07:10:00,2022-05-04 08:37:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-10,168,2022-05-31 07:20:00,2022-05-31 08:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-10,168,2022-07-05 07:00:00,2022-07-05 09:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-09,168,2022-08-02 14:30:00,2022-08-02 16:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-08,168,2022-09-01 15:30:00,2022-09-01 17:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-08,168,2022-09-26 09:45:00,2022-09-26 11:45:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-07,168,2022-10-31 16:45:00,2022-10-31 18:18:00,93.0,186.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-06,168,2022-12-31 19:00:00,2022-12-31 23:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-05,168,2023-02-03 10:35:00,2023-02-03 12:04:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-07,168,2023-02-28 08:50:00,2023-02-28 10:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-06,168,2023-03-29 00:02:00,2023-03-29 02:02:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-06,168,2023-04-25 10:15:00,2023-04-25 11:40:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-05,168,2023-05-29 02:05:00,2023-05-29 03:05:00,60.0,120.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-05,168,2023-06-26 07:10:00,2023-06-26 10:00:00,170.0,510.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-04,168,2023-07-26 11:35:00,2023-07-26 13:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-03,168,2023-08-29 19:00:00,2023-08-29 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-03,168,2023-09-26 19:00:00,2023-09-26 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-02,168,2023-10-25 02:05:00,2023-10-25 03:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-02,168,2023-11-25 08:35:00,2023-11-25 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-01,168,2023-12-26 12:50:00,2023-12-26 16:50:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-31,168,2024-01-26 00:05:00,2024-01-26 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-01,168,2024-02-24 00:02:00,2024-02-24 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-31,168,2024-03-24 21:02:00,2024-03-24 23:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-30,168,2024-04-22 04:20:00,2024-04-22 05:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-07,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-11,168,2022-01-03 07:10:00,2022-01-03 11:06:00,236.0,708.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-10,168,2022-02-03 00:20:00,2022-02-03 01:47:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-12,168,2022-03-02 12:05:00,2022-03-02 13:34:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-11,168,2022-04-03 19:10:00,2022-04-03 21:07:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-11,168,2022-05-04 08:42:00,2022-05-04 10:10:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-10,168,2022-06-01 14:15:00,2022-06-01 15:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-10,168,2022-07-06 14:50:00,2022-07-06 17:48:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-09,168,2022-08-01 15:31:00,2022-08-01 17:00:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-08,168,2022-09-01 16:30:00,2022-09-01 17:57:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-08,168,2022-09-26 09:40:00,2022-09-26 11:38:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-07,168,2022-10-31 11:00:00,2022-10-31 12:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-06,168,2022-12-29 19:15:00,2022-12-29 23:16:00,241.0,723.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-05,168,2023-01-29 16:40:00,2023-01-29 18:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-07,168,2023-02-26 22:20:00,2023-02-26 23:49:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-06,168,2023-03-30 12:00:00,2023-03-30 14:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-06,168,2023-04-26 08:40:00,2023-04-26 10:06:00,86.0,172.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-05,168,2023-06-01 00:05:00,2023-06-01 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-05,168,2023-06-26 07:00:00,2023-06-26 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-04,168,2023-07-29 09:50:00,2023-07-29 11:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-03,168,2023-08-30 19:00:00,2023-08-30 20:32:00,92.0,184.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-03,168,2023-09-27 19:00:00,2023-09-27 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-02,168,2023-10-25 03:37:00,2023-10-25 05:07:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-02,168,2023-11-25 07:00:00,2023-11-25 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-01,168,2023-12-25 13:25:00,2023-12-25 17:20:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-31,168,2024-01-26 19:00:00,2024-01-26 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-01,168,2024-02-21 21:05:00,2024-02-21 22:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-31,168,2024-03-25 22:00:00,2024-03-25 23:59:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-30,168,2024-04-22 02:45:00,2024-04-22 04:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 011,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-15,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-15,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-19,168,2022-01-15 19:00:00,2022-01-15 20:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-18,168,2022-02-08 20:50:00,2022-02-08 22:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-20,168,2022-03-16 19:15:00,2022-03-16 22:13:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-19,168,2022-04-11 01:50:00,2022-04-11 03:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-19,168,2022-05-10 21:15:00,2022-05-10 22:48:00,93.0,186.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-18,168,2022-06-09 15:35:00,2022-06-09 17:33:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-18,168,2022-07-11 21:15:00,2022-07-11 22:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-17,168,2022-08-08 14:35:00,2022-08-08 16:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-16,168,2022-09-07 19:05:00,2022-09-07 23:03:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-16,168,2022-10-09 15:15:00,2022-10-09 16:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-14,168,2023-01-06 09:15:00,2023-01-06 10:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-13,168,2023-02-05 07:15:00,2023-02-05 08:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-15,168,2023-03-05 21:00:00,2023-03-05 23:57:00,177.0,531.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-14,168,2023-04-06 22:30:00,2023-04-06 23:59:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-14,168,2023-05-09 19:10:00,2023-05-09 20:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-13,168,2023-06-04 00:02:00,2023-06-04 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-13,168,2023-07-04 04:10:00,2023-07-04 05:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
