Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-12,168,2023-08-04 19:00:00,2023-08-04 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-11,168,2023-09-06 01:40:00,2023-09-06 05:40:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-11,168,2023-10-02 11:15:00,2023-10-02 12:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-10,168,2023-11-01 16:20:00,2023-11-01 17:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-10,168,2023-12-07 21:15:00,2023-12-07 23:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-09,168,2024-01-04 19:35:00,2024-01-04 21:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-08,168,2024-01-31 12:45:00,2024-01-31 14:17:00,92.0,184.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-09,168,2024-03-02 20:45:00,2024-03-02 23:43:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-08,168,2024-03-31 20:05:00,2024-03-31 21:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-04,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-03,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-07,168,2022-01-31 15:04:00,2022-01-31 17:00:00,116.0,232.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-09,168,2022-03-01 19:10:00,2022-03-01 20:37:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-08,168,2022-03-28 13:00:00,2022-03-28 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-08,168,2022-05-01 00:00:00,2022-05-01 02:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-07,168,2022-06-03 22:26:00,2022-06-03 23:55:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-07,168,2022-06-28 15:10:00,2022-06-28 16:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-06,168,2022-07-26 21:10:00,2022-07-26 23:09:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-05,168,2022-08-28 16:20:00,2022-08-28 17:47:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-05,168,2022-09-28 19:10:00,2022-09-28 20:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-04,168,2022-10-26 07:15:00,2022-10-26 11:14:00,239.0,717.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-02,168,2023-01-22 08:45:00,2023-01-22 10:43:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-04,168,2023-02-20 13:45:00,2023-02-20 15:12:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-03,168,2023-03-26 05:00:00,2023-03-26 06:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-03,168,2023-04-23 19:00:00,2023-04-23 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-02,168,2023-05-25 21:50:00,2023-05-25 23:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-02,168,2023-06-30 07:00:00,2023-06-30 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-01,168,2023-07-25 21:40:00,2023-07-25 23:40:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-31,168,2023-08-21 13:00:00,2023-08-21 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-30,168,2023-09-23 08:35:00,2023-09-23 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-30,168,2023-10-22 00:05:00,2023-10-22 04:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-29,168,2023-11-22 01:40:00,2023-11-22 03:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-29,168,2023-12-17 07:00:00,2023-12-17 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-28,168,2024-01-25 16:05:00,2024-01-25 18:03:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-27,168,2024-02-19 21:05:00,2024-02-19 22:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-28,168,2024-03-21 08:35:00,2024-03-21 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-27,168,2024-04-18 00:35:00,2024-04-18 03:35:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-04,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-03,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-07,168,2022-01-31 13:00:00,2022-01-31 14:57:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-09,168,2022-03-01 19:10:00,2022-03-01 20:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-08,168,2022-04-01 14:40:00,2022-04-01 16:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-08,168,2022-05-02 00:05:00,2022-05-02 03:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-07,168,2022-05-31 20:05:00,2022-05-31 21:34:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-07,168,2022-06-29 12:30:00,2022-06-29 13:59:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-06,168,2022-07-26 19:05:00,2022-07-26 21:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-05,168,2022-08-28 14:45:00,2022-08-28 16:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-05,168,2022-09-29 21:00:00,2022-09-29 22:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-04,168,2022-10-27 07:15:00,2022-10-27 11:13:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-02,168,2023-01-22 10:50:00,2023-01-22 12:50:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-04,168,2023-02-22 13:30:00,2023-02-22 15:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-03,168,2023-03-27 21:00:00,2023-03-27 22:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-03,168,2023-04-27 19:00:00,2023-04-27 21:56:00,176.0,528.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-02,168,2023-05-25 20:15:00,2023-05-25 21:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-02,168,2023-06-29 07:00:00,2023-06-29 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-01,168,2023-07-26 19:00:00,2023-07-26 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-31,168,2023-08-21 09:40:00,2023-08-21 11:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-30,168,2023-09-22 14:45:00,2023-09-22 16:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-30,168,2023-10-23 00:00:00,2023-10-23 04:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-29,168,2023-11-22 00:05:00,2023-11-22 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-29,168,2023-12-17 07:00:00,2023-12-17 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-28,168,2024-01-25 11:15:00,2024-01-25 13:14:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-27,168,2024-02-19 22:35:00,2024-02-19 23:59:00,84.0,168.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-28,168,2024-03-21 02:45:00,2024-03-21 04:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-27,168,2024-04-19 00:05:00,2024-04-19 01:05:00,60.0,180.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-04,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-03,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-07,168,2022-02-04 11:15:00,2022-02-04 13:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-09,168,2022-02-28 19:15:00,2022-02-28 20:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-08,168,2022-04-01 07:10:00,2022-04-01 08:39:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-08,168,2022-05-03 00:15:00,2022-05-03 03:14:00,179.0,537.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-07,168,2022-05-30 19:00:00,2022-05-30 20:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-07,168,2022-06-29 14:05:00,2022-06-29 15:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-06,168,2022-07-25 21:15:00,2022-07-25 23:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-05,168,2022-08-29 16:10:00,2022-08-29 17:39:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-05,168,2022-09-29 21:00:00,2022-09-29 22:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-04,168,2022-10-28 07:20:00,2022-10-28 11:20:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-02,168,2023-01-23 07:10:00,2023-01-23 09:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-04,168,2023-02-23 14:50:00,2023-02-23 16:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-03,168,2023-03-28 20:40:00,2023-03-28 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-03,168,2023-04-28 19:00:00,2023-04-28 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-02,168,2023-05-25 00:00:00,2023-05-25 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-02,168,2023-06-29 08:35:00,2023-06-29 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-01,168,2023-07-26 00:02:00,2023-07-26 02:02:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-31,168,2023-08-22 07:00:00,2023-08-22 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-30,168,2023-09-21 20:40:00,2023-09-21 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-30,168,2023-10-24 00:02:00,2023-10-24 04:02:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-29,168,2023-11-22 20:35:00,2023-11-22 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-29,168,2023-12-17 07:00:00,2023-12-17 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-28,168,2024-01-23 00:05:00,2024-01-23 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-27,168,2024-02-20 20:40:00,2024-02-20 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-28,168,2024-03-21 19:00:00,2024-03-21 20:29:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-27,168,2024-04-20 02:10:00,2024-04-20 05:10:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-04,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-03,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-07,168,2022-02-04 16:30:00,2022-02-04 18:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-09,168,2022-02-28 19:10:00,2022-02-28 20:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-08,168,2022-03-28 13:00:00,2022-03-28 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-08,168,2022-05-04 00:00:00,2022-05-04 02:56:00,176.0,528.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-07,168,2022-05-29 19:15:00,2022-05-29 20:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-07,168,2022-07-02 16:00:00,2022-07-02 17:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-06,168,2022-07-25 19:05:00,2022-07-25 21:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-05,168,2022-08-29 22:10:00,2022-08-29 23:39:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-05,168,2022-09-30 21:00:00,2022-09-30 22:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-04,168,2022-10-29 07:25:00,2022-10-29 11:25:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-02,168,2023-01-23 09:20:00,2023-01-23 11:20:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-04,168,2023-02-25 16:40:00,2023-02-25 18:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-03,168,2023-03-29 19:15:00,2023-03-29 20:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-03,168,2023-04-29 19:00:00,2023-04-29 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-02,168,2023-05-25 01:35:00,2023-05-25 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-02,168,2023-06-29 07:00:00,2023-06-29 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-01,168,2023-07-27 19:00:00,2023-07-27 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-31,168,2023-08-22 08:35:00,2023-08-22 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-30,168,2023-09-18 20:05:00,2023-09-18 21:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-30,168,2023-10-26 08:10:00,2023-10-26 12:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-29,168,2023-11-22 19:00:00,2023-11-22 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-29,168,2023-12-17 13:00:00,2023-12-17 14:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-28,168,2024-01-25 07:00:00,2024-01-25 08:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-27,168,2024-02-20 22:15:00,2024-02-20 23:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-28,168,2024-03-21 19:00:00,2024-03-21 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-27,168,2024-04-20 19:00:00,2024-04-20 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-15,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-15,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-19,168,2022-01-15 19:00:00,2022-01-15 20:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-18,168,2022-02-08 22:25:00,2022-02-08 23:53:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-20,168,2022-03-15 19:10:00,2022-03-15 22:08:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-19,168,2022-04-12 19:05:00,2022-04-12 20:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-19,168,2022-05-10 04:55:00,2022-05-10 06:20:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-18,168,2022-06-10 13:50:00,2022-06-10 15:49:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-18,168,2022-07-12 20:33:00,2022-07-12 21:59:00,86.0,172.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-17,168,2022-08-11 11:21:00,2022-08-11 12:47:00,86.0,172.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-16,168,2022-09-06 19:20:00,2022-09-06 23:22:00,242.0,726.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-16,168,2022-10-15 16:20:00,2022-10-15 17:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-14,168,2023-01-06 10:50:00,2023-01-06 12:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-13,168,2023-02-05 08:50:00,2023-02-05 10:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-15,168,2023-03-06 19:00:00,2023-03-06 21:57:00,177.0,531.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-14,168,2023-04-06 20:15:00,2023-04-06 21:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-14,168,2023-05-09 19:10:00,2023-05-09 20:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-13,168,2023-06-05 21:15:00,2023-06-05 23:14:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-13,168,2023-07-04 00:10:00,2023-07-04 01:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-12,168,2023-08-04 19:00:00,2023-08-04 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-11,168,2023-09-07 13:40:00,2023-09-07 17:40:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-11,168,2023-10-02 16:40:00,2023-10-02 18:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-10,168,2023-11-02 13:10:00,2023-11-02 14:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-10,168,2023-12-07 21:45:00,2023-12-07 23:45:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-09,168,2024-01-04 19:35:00,2024-01-04 21:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-08,168,2024-02-01 00:05:00,2024-02-01 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-09,168,2024-03-02 20:55:00,2024-03-02 23:54:00,179.0,537.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-08,168,2024-03-31 20:05:00,2024-03-31 21:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-27,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-31,168,2022-01-29 01:02:00,2022-01-29 03:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-02,168,2022-02-21 11:35:00,2022-02-21 13:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-01,168,2022-03-21 08:05:00,2022-03-21 09:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-01,168,2022-04-30 07:00:00,2022-04-30 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-31,168,2022-05-22 10:35:00,2022-05-22 12:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-30,168,2022-06-19 10:05:00,2022-06-19 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-30,168,2022-07-18 07:03:00,2022-07-18 09:00:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-29,168,2022-08-23 02:40:00,2022-08-23 04:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-28,168,2022-09-20 19:03:00,2022-09-20 20:28:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-10-28,168,2022-10-20 07:30:00,2022-10-20 11:25:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-26,168,2023-01-16 08:30:00,2023-01-16 10:25:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-25,168,2023-02-16 10:05:00,2023-02-16 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-27,168,2023-03-19 08:05:00,2023-03-19 09:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-26,168,2023-04-18 07:00:00,2023-04-18 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-26,168,2023-05-18 12:05:00,2023-05-18 13:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-25,168,2023-06-18 11:15:00,2023-06-18 12:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-25,168,2023-07-21 03:05:00,2023-07-21 05:02:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-24,168,2023-08-18 07:00:00,2023-08-18 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-23,168,2023-09-15 11:30:00,2023-09-15 13:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-23,168,2023-10-19 07:00:00,2023-10-19 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-22,168,2023-11-17 07:00:00,2023-11-17 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-22,168,2023-12-12 17:05:00,2023-12-12 18:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-21,168,2024-01-15 12:00:00,2024-01-15 14:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-20,168,2024-02-16 05:05:00,2024-02-16 06:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-21,168,2024-03-13 19:05:00,2024-03-13 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-20,168,2024-04-10 12:05:00,2024-04-10 15:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-23,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-23,168,,,,,0,HVAC,,Cancelled By PM,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-27,168,2022-01-20 04:05:00,2022-01-20 05:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-26,168,2022-02-18 03:30:00,2022-02-18 04:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-28,168,2022-03-26 02:05:00,2022-03-26 04:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-27,168,2022-04-19 00:05:00,2022-04-19 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-27,168,2022-05-17 00:03:00,2022-05-17 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-26,168,2022-06-23 01:05:00,2022-06-23 04:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-26,168,2022-07-23 19:00:00,2022-07-23 20:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-25,168,2022-08-19 03:35:00,2022-08-19 05:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-24,168,2022-09-14 03:05:00,2022-09-14 05:02:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-24,168,2022-10-22 00:05:00,2022-10-22 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-23,168,2022-12-16 00:05:00,2022-12-16 04:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-22,168,2023-01-15 01:35:00,2023-01-15 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-21,168,2023-02-16 00:35:00,2023-02-16 02:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-23,168,2023-03-17 00:03:00,2023-03-17 02:00:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-22,168,2023-04-11 00:03:00,2023-04-11 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-22,168,2023-05-20 00:03:00,2023-05-20 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-21,168,2023-06-16 19:05:00,2023-06-16 22:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-21,168,2023-07-15 02:40:00,2023-07-15 04:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-20,168,2023-08-13 00:05:00,2023-08-13 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-19,168,2023-09-13 01:15:00,2023-09-13 03:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-19,168,2023-10-14 04:05:00,2023-10-14 05:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-18,168,2023-11-11 00:03:00,2023-11-11 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-18,168,2023-12-16 19:10:00,2023-12-16 23:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-17,168,2024-01-13 01:05:00,2024-01-13 02:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-16,168,2024-02-08 20:35:00,2024-02-08 22:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-17,168,2024-03-10 03:35:00,2024-03-10 05:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-16,168,2024-04-11 00:05:00,2024-04-11 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-23,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-23,168,,,,,0,HVAC,,Cancelled By PM,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-27,168,2022-01-21 08:50:00,2022-01-21 10:15:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-26,168,2022-02-15 10:10:00,2022-02-15 11:35:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-28,168,2022-03-21 07:00:00,2022-03-21 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-27,168,2022-04-17 07:00:00,2022-04-17 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-27,168,2022-05-21 07:00:00,2022-05-21 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-26,168,2022-06-21 12:30:00,2022-06-21 15:30:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-26,168,2022-07-23 07:00:00,2022-07-23 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-25,168,2022-08-20 07:00:00,2022-08-20 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-24,168,2022-09-14 09:05:00,2022-09-14 11:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-24,168,2022-10-18 09:10:00,2022-10-18 10:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-23,168,2022-12-14 07:00:00,2022-12-14 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-22,168,2023-01-16 14:00:00,2023-01-16 15:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-21,168,2023-02-16 11:35:00,2023-02-16 13:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-23,168,2023-03-15 12:05:00,2023-03-15 14:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-22,168,2023-04-13 07:00:00,2023-04-13 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-22,168,2023-05-19 13:20:00,2023-05-19 14:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-21,168,2023-06-13 07:00:00,2023-06-13 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-21,168,2023-07-14 08:30:00,2023-07-14 10:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-20,168,2023-08-18 07:00:00,2023-08-18 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-19,168,2023-09-16 10:02:00,2023-09-16 12:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-19,168,2023-10-10 10:05:00,2023-10-10 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-18,168,2023-11-11 12:05:00,2023-11-11 13:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-18,168,2023-12-11 07:00:00,2023-12-11 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-17,168,2024-01-11 10:30:00,2024-01-11 12:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-16,168,2024-02-09 07:00:00,2024-02-09 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-17,168,2024-03-10 01:35:00,2024-03-10 03:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-16,168,2024-04-10 07:05:00,2024-04-10 08:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-23,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-23,168,,,,,0,HVAC,,Cancelled By PM,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-27,168,2022-01-21 07:05:00,2022-01-21 08:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-26,168,2022-02-15 11:40:00,2022-02-15 13:05:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-28,168,2022-03-21 07:00:00,2022-03-21 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-27,168,2022-04-17 08:35:00,2022-04-17 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-27,168,2022-05-21 07:00:00,2022-05-21 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-26,168,2022-06-21 09:10:00,2022-06-21 12:10:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-26,168,2022-07-23 08:35:00,2022-07-23 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
