Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-25,168,2022-08-20 08:35:00,2022-08-20 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-24,168,2022-09-15 20:35:00,2022-09-15 22:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-24,168,2022-10-18 10:40:00,2022-10-18 12:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-23,168,2022-12-15 08:45:00,2022-12-15 12:45:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-22,168,2023-01-16 10:30:00,2023-01-16 11:55:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-21,168,2023-02-16 13:05:00,2023-02-16 14:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-23,168,2023-03-15 12:05:00,2023-03-15 14:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-22,168,2023-04-13 08:35:00,2023-04-13 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-22,168,2023-05-19 13:20:00,2023-05-19 14:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-21,168,2023-06-13 10:05:00,2023-06-13 13:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-21,168,2023-07-14 07:00:00,2023-07-14 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-20,168,2023-08-18 07:00:00,2023-08-18 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-19,168,2023-09-16 13:00:00,2023-09-16 15:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-19,168,2023-10-10 11:35:00,2023-10-10 13:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-18,168,2023-11-11 12:05:00,2023-11-11 13:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-18,168,2023-12-12 07:00:00,2023-12-12 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-17,168,2024-01-11 08:40:00,2024-01-11 10:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-16,168,2024-02-09 07:00:00,2024-02-09 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-17,168,2024-03-10 03:35:00,2024-03-10 05:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-16,168,2024-04-10 09:05:00,2024-04-10 10:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-23,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-23,168,,,,,0,HVAC,,Cancelled By PM,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-27,168,2022-01-20 02:35:00,2022-01-20 04:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-26,168,2022-02-18 05:00:00,2022-02-18 06:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-28,168,2022-03-26 00:05:00,2022-03-26 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-27,168,2022-04-19 01:35:00,2022-04-19 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-27,168,2022-05-17 01:32:00,2022-05-17 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-26,168,2022-06-23 19:05:00,2022-06-23 22:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-26,168,2022-07-23 01:05:00,2022-07-23 02:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-25,168,2022-08-19 02:00:00,2022-08-19 03:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-24,168,2022-09-15 22:00:00,2022-09-15 23:55:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-24,168,2022-10-22 01:35:00,2022-10-22 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-23,168,2022-12-15 01:00:00,2022-12-15 04:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-22,168,2023-01-15 00:05:00,2023-01-15 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-21,168,2023-02-16 02:05:00,2023-02-16 03:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-23,168,2023-03-17 00:02:00,2023-03-17 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-22,168,2023-04-11 01:35:00,2023-04-11 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-22,168,2023-05-20 00:05:00,2023-05-20 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-06-21,168,2023-06-17 20:05:00,2023-06-17 23:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-21,168,2023-07-15 00:02:00,2023-07-15 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-20,168,2023-08-13 01:35:00,2023-08-13 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-19,168,2023-09-15 02:05:00,2023-09-15 04:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-19,168,2023-10-14 00:03:00,2023-10-14 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-18,168,2023-11-11 00:05:00,2023-11-11 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-12-18,168,2023-12-14 00:02:00,2023-12-14 04:00:00,238.0,714.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-17,168,2024-01-13 01:15:00,2024-01-13 02:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-16,168,2024-02-08 19:05:00,2024-02-08 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-17,168,2024-03-10 01:35:00,2024-03-10 03:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-16,168,2024-04-11 07:00:00,2024-04-11 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 021,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-17,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-01-21,168,2022-01-13 00:50:00,2022-01-13 04:45:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-20,168,2022-02-18 07:05:00,2022-02-18 08:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-22,168,2022-03-15 01:30:00,2022-03-15 02:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-21,168,2022-04-11 00:47:00,2022-04-11 02:45:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-21,168,2022-05-09 08:00:00,2022-05-09 09:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-20,168,2022-06-14 22:00:00,2022-06-14 23:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-07-20,168,2022-07-11 19:00:00,2022-07-11 21:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-19,168,2022-08-09 00:02:00,2022-08-09 01:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-18,168,2022-09-13 05:00:00,2022-09-13 06:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-18,168,2022-10-15 11:00:00,2022-10-15 13:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-01-16,168,2023-01-10 00:00:00,2023-01-10 04:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-15,168,2023-02-07 04:00:00,2023-02-07 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-17,168,2023-03-09 11:50:00,2023-03-09 13:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-16,168,2023-04-11 00:02:00,2023-04-11 02:02:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-16,168,2023-05-10 14:05:00,2023-05-10 15:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-15,168,2023-06-06 04:15:00,2023-06-06 05:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-07-15,168,2023-07-06 19:05:00,2023-07-06 22:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-14,168,2023-08-08 04:00:00,2023-08-08 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-13,168,2023-09-08 00:15:00,2023-09-08 01:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-13,168,2023-10-04 03:05:00,2023-10-04 05:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-12,168,2023-11-10 16:35:00,2023-11-10 18:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-12,168,2023-12-05 15:30:00,2023-12-05 17:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2024-01-11,168,2024-01-06 07:00:00,2024-01-06 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-10,168,2024-01-30 04:10:00,2024-01-30 05:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-11,168,2024-03-07 01:30:00,2024-03-07 03:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-10,168,2024-04-06 19:00:00,2024-04-06 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-29,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-02,168,2022-01-27 19:00:00,2022-01-27 20:29:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-04,168,2022-02-25 16:25:00,2022-02-25 17:53:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-03,168,2022-03-31 10:20:00,2022-03-31 13:15:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-03,168,2022-04-27 07:15:00,2022-04-27 08:44:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-02,168,2022-05-22 19:10:00,2022-05-22 20:39:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-02,168,2022-06-24 19:00:00,2022-06-24 20:59:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-01,168,2022-07-25 16:15:00,2022-07-25 17:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-31,168,2022-08-24 20:40:00,2022-08-24 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-30,168,2022-09-23 14:55:00,2022-09-23 18:50:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-30,168,2022-10-23 03:40:00,2022-10-23 05:08:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-29,168,2022-12-18 19:10:00,2022-12-18 21:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-28,168,2023-01-21 22:25:00,2023-01-21 23:53:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-27,168,2023-02-19 21:30:00,2023-02-19 23:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-29,168,2023-03-21 14:00:00,2023-03-21 17:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-28,168,2023-04-17 19:00:00,2023-04-17 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-28,168,2023-05-22 20:40:00,2023-05-22 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-27,168,2023-06-20 11:30:00,2023-06-20 13:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-27,168,2023-07-20 09:05:00,2023-07-20 10:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-26,168,2023-08-18 08:35:00,2023-08-18 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-25,168,2023-09-20 00:02:00,2023-09-20 04:02:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-25,168,2023-10-16 16:25:00,2023-10-16 17:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-24,168,2023-11-14 00:05:00,2023-11-14 01:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-24,168,2023-12-18 00:02:00,2023-12-18 02:02:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-23,168,2024-01-18 09:35:00,2024-01-18 11:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-22,168,2024-02-16 14:00:00,2024-02-16 15:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-23,168,2024-03-16 10:05:00,2024-03-16 13:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-22,168,2024-04-14 03:25:00,2024-04-14 04:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-04,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-03,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-07,168,2022-02-01 19:15:00,2022-02-01 21:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-09,168,2022-03-03 14:00:00,2022-03-03 15:29:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-08,168,2022-03-31 02:10:00,2022-03-31 03:37:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-08,168,2022-05-02 07:00:00,2022-05-02 09:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-07,168,2022-05-29 19:15:00,2022-05-29 20:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-07,168,2022-06-27 19:00:00,2022-06-27 20:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-06,168,2022-07-24 13:00:00,2022-07-24 14:56:00,116.0,232.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-05,168,2022-08-30 20:32:00,2022-08-30 22:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-05,168,2022-09-29 19:15:00,2022-09-29 20:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-04,168,2022-10-27 19:10:00,2022-10-27 23:05:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-02,168,2023-01-24 09:25:00,2023-01-24 11:23:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-04,168,2023-02-22 03:15:00,2023-02-22 04:41:00,86.0,172.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-03,168,2023-03-30 22:25:00,2023-03-30 23:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-03,168,2023-04-23 15:40:00,2023-04-23 18:37:00,177.0,531.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-02,168,2023-05-22 19:05:00,2023-05-22 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-02,168,2023-06-25 04:30:00,2023-06-25 06:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-01,168,2023-07-23 13:05:00,2023-07-23 15:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-31,168,2023-08-23 19:00:00,2023-08-23 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-30,168,2023-09-22 13:10:00,2023-09-22 14:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-30,168,2023-10-27 19:05:00,2023-10-27 23:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-29,168,2023-11-22 19:00:00,2023-11-22 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-29,168,2023-12-18 15:20:00,2023-12-18 16:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-28,168,2024-01-23 02:05:00,2024-01-23 04:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-27,168,2024-02-21 19:02:00,2024-02-21 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-28,168,2024-03-20 20:32:00,2024-03-20 22:02:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-27,168,2024-04-14 03:00:00,2024-04-14 06:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 024,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-31,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-04,168,2022-01-25 08:45:00,2022-01-25 10:12:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-06,168,2022-02-28 08:05:00,2022-02-28 11:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-05,168,2022-03-27 01:35:00,2022-03-27 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-05,168,2022-04-24 07:00:00,2022-04-24 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-04,168,2022-05-27 14:15:00,2022-05-27 16:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-04,168,2022-06-27 21:10:00,2022-06-27 22:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-03,168,2022-07-27 00:05:00,2022-07-27 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-02,168,2022-08-25 07:05:00,2022-08-25 11:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-02,168,2022-10-01 19:03:00,2022-10-01 20:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-01,168,2022-10-27 03:05:00,2022-10-27 04:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-01,168,2022-11-25 08:10:00,2022-11-25 10:05:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-30,168,2023-01-23 00:02:00,2023-01-23 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-01,168,2023-02-25 01:35:00,2023-02-25 04:30:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-31,168,2023-03-19 09:35:00,2023-03-19 11:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-30,168,2023-04-29 07:00:00,2023-04-29 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-30,168,2023-05-22 09:15:00,2023-05-22 11:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-29,168,2023-06-23 08:35:00,2023-06-23 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-29,168,2023-07-21 12:00:00,2023-07-21 13:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-08-28,168,2023-08-24 08:00:00,2023-08-24 12:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-27,168,2023-09-23 02:35:00,2023-09-23 04:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-27,168,2023-10-20 15:15:00,2023-10-20 16:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-26,168,2023-11-19 07:00:00,2023-11-19 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-26,168,2023-12-23 07:00:00,2023-12-23 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-25,168,2024-01-17 17:00:00,2024-01-17 18:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-02-24,168,2024-02-11 07:00:00,2024-02-11 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-25,168,2024-03-19 19:05:00,2024-03-19 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-24,168,2024-04-14 07:00:00,2024-04-14 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-22,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,,,,,0,HVAC,,Cancelled By PM,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-26,168,2022-01-20 05:35:00,2022-01-20 06:58:00,83.0,166.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-25,168,2022-02-15 08:40:00,2022-02-15 10:05:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-27,168,2022-03-26 14:10:00,2022-03-26 17:10:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-26,168,2022-04-23 02:30:00,2022-04-23 03:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-26,168,2022-05-19 13:05:00,2022-05-19 14:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-25,168,2022-06-13 07:05:00,2022-06-13 09:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-25,168,2022-07-23 20:30:00,2022-07-23 21:55:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-24,168,2022-08-19 20:05:00,2022-08-19 21:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-23,168,2022-09-11 07:05:00,2022-09-11 11:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-23,168,2022-10-17 07:05:00,2022-10-17 08:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-22,168,2022-12-12 07:00:00,2022-12-12 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-21,168,2023-01-08 00:05:00,2023-01-08 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-20,168,2023-02-18 09:00:00,2023-02-18 10:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,2023-03-16 12:35:00,2023-03-16 15:30:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-21,168,2023-04-15 03:33:00,2023-04-15 05:00:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-21,168,2023-05-20 14:10:00,2023-05-20 15:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-20,168,2023-06-11 19:03:00,2023-06-11 21:00:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-20,168,2023-07-13 00:05:00,2023-07-13 01:32:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-19,168,2023-08-06 03:35:00,2023-08-06 05:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-18,168,2023-09-11 07:15:00,2023-09-11 11:15:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-18,168,2023-10-13 00:03:00,2023-10-13 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-17,168,2023-11-07 07:00:00,2023-11-07 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-17,168,2023-12-15 00:02:00,2023-12-15 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-16,168,2024-01-13 07:00:00,2024-01-13 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-15,168,2024-02-07 19:05:00,2024-02-07 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-16,168,2024-03-09 07:00:00,2024-03-09 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-15,168,2024-04-12 07:00:00,2024-04-12 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-22,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,,,,,0,HVAC,,Cancelled By PM,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-26,168,2022-01-20 12:45:00,2022-01-20 14:10:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-25,168,2022-02-13 03:05:00,2022-02-13 04:32:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-27,168,2022-03-25 03:05:00,2022-03-25 06:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-26,168,2022-04-23 00:05:00,2022-04-23 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-26,168,2022-05-18 03:03:00,2022-05-18 04:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-25,168,2022-06-13 09:05:00,2022-06-13 11:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-25,168,2022-07-22 11:03:00,2022-07-22 12:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-24,168,2022-08-19 05:05:00,2022-08-19 06:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-23,168,2022-09-11 19:15:00,2022-09-11 23:12:00,237.0,711.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-23,168,2022-10-17 08:35:00,2022-10-17 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-22,168,2022-12-12 09:05:00,2022-12-12 11:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-21,168,2023-01-08 01:35:00,2023-01-08 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-20,168,2023-02-14 03:35:00,2023-02-14 05:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,2023-03-16 01:35:00,2023-03-16 04:30:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-21,168,2023-04-15 05:02:00,2023-04-15 06:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-21,168,2023-05-17 07:00:00,2023-05-17 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-20,168,2023-06-11 21:02:00,2023-06-11 23:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-20,168,2023-07-13 00:03:00,2023-07-13 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-19,168,2023-08-06 02:05:00,2023-08-06 03:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-18,168,2023-09-12 07:10:00,2023-09-12 11:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-18,168,2023-10-13 03:05:00,2023-10-13 04:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-17,168,2023-11-07 08:35:00,2023-11-07 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-17,168,2023-12-15 00:03:00,2023-12-15 02:00:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-16,168,2024-01-10 10:45:00,2024-01-10 12:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-15,168,2024-02-07 20:35:00,2024-02-07 22:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-16,168,2024-03-09 10:05:00,2024-03-09 13:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-15,168,2024-04-13 00:05:00,2024-04-13 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-22,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,,,,,0,HVAC,,Cancelled By PM,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-26,168,2022-01-21 00:02:00,2022-01-21 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-25,168,2022-02-15 07:05:00,2022-02-15 08:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-27,168,2022-03-22 19:00:00,2022-03-22 21:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-26,168,2022-04-19 00:30:00,2022-04-19 01:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-26,168,2022-05-18 01:32:00,2022-05-18 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-25,168,2022-06-14 15:40:00,2022-06-14 17:38:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-25,168,2022-07-22 10:02:00,2022-07-22 11:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-24,168,2022-08-17 04:05:00,2022-08-17 05:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-23,168,2022-09-13 19:00:00,2022-09-13 23:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-23,168,2022-10-20 19:00:00,2022-10-20 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-22,168,2022-12-15 21:10:00,2022-12-15 23:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-21,168,2023-01-10 13:12:00,2023-01-10 14:42:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-20,168,2023-02-17 00:02:00,2023-02-17 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-22,168,2023-03-18 19:05:00,2023-03-18 22:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-21,168,2023-04-11 16:00:00,2023-04-11 17:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-21,168,2023-05-20 22:10:00,2023-05-20 23:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-20,168,2023-06-15 19:00:00,2023-06-15 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-20,168,2023-07-15 20:35:00,2023-07-15 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-19,168,2023-08-08 07:00:00,2023-08-08 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-18,168,2023-09-16 20:00:00,2023-09-16 23:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-18,168,2023-10-12 11:10:00,2023-10-12 12:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-17,168,2023-11-09 00:30:00,2023-11-09 02:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
