Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-17,168,2023-12-15 00:00:00,2023-12-15 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-16,168,2024-01-11 03:10:00,2024-01-11 04:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-15,168,2024-02-09 10:35:00,2024-02-09 12:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-16,168,2024-03-08 11:10:00,2024-03-08 14:10:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-15,168,2024-04-12 01:30:00,2024-04-12 03:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-11,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-15,168,2022-01-04 05:00:00,2022-01-04 06:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-14,168,2022-02-07 04:00:00,2022-02-07 05:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-16,168,2022-03-07 02:00:00,2022-03-07 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-15,168,2022-04-07 19:00:00,2022-04-07 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-15,168,2022-05-10 14:02:00,2022-05-10 17:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-14,168,2022-06-05 19:02:00,2022-06-05 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-14,168,2022-07-09 15:30:00,2022-07-09 16:55:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-13,168,2022-08-02 22:01:00,2022-08-02 23:58:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-12,168,2022-09-10 19:00:00,2022-09-10 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-12,168,2022-10-02 15:35:00,2022-10-02 17:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-11,168,2022-11-04 13:05:00,2022-11-04 17:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-10,168,2023-01-01 02:10:00,2023-01-01 03:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-09,168,2023-01-29 19:00:00,2023-01-29 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-11,168,2023-03-01 01:32:00,2023-03-01 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-10,168,2023-04-02 04:20:00,2023-04-02 05:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-10,168,2023-05-01 00:05:00,2023-05-01 03:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-09,168,2023-05-31 00:45:00,2023-05-31 02:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-09,168,2023-07-02 01:35:00,2023-07-02 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-08,168,2023-07-30 02:35:00,2023-07-30 04:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-07,168,2023-08-27 19:00:00,2023-08-27 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-07,168,2023-09-24 04:45:00,2023-09-24 06:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-06,168,2023-10-29 07:30:00,2023-10-29 11:30:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-06,168,2023-12-01 00:00:00,2023-12-01 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-05,168,2023-12-29 04:10:00,2023-12-29 05:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-04,168,2024-01-28 13:50:00,2024-01-28 15:50:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-05,168,2024-02-28 00:00:00,2024-02-28 01:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-04,168,2024-03-24 03:00:00,2024-03-24 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-05-04,168,2024-04-24 13:10:00,2024-04-24 16:15:00,185.0,555.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-11,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-15,168,2022-01-04 03:05:00,2022-01-04 04:32:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-14,168,2022-02-07 03:50:00,2022-02-07 05:48:00,118.0,236.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-16,168,2022-03-11 02:00:00,2022-03-11 03:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-15,168,2022-04-07 19:00:00,2022-04-07 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-15,168,2022-05-10 00:30:00,2022-05-10 03:30:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-14,168,2022-06-05 19:02:00,2022-06-05 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-14,168,2022-07-09 17:00:00,2022-07-09 18:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-13,168,2022-08-03 19:00:00,2022-08-03 20:57:00,117.0,234.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-12,168,2022-09-06 22:30:00,2022-09-06 23:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-12,168,2022-10-04 04:00:00,2022-10-04 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-11,168,2022-10-30 13:05:00,2022-10-30 17:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-10,168,2023-01-02 00:45:00,2023-01-02 02:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-09,168,2023-01-29 21:10:00,2023-01-29 23:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-11,168,2023-03-01 00:02:00,2023-03-01 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-10,168,2023-04-05 15:10:00,2023-04-05 16:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-10,168,2023-05-01 07:00:00,2023-05-01 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-09,168,2023-05-29 08:05:00,2023-05-29 09:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-09,168,2023-07-02 00:00:00,2023-07-02 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-08,168,2023-07-31 02:10:00,2023-07-31 04:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-07,168,2023-08-27 19:00:00,2023-08-27 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-07,168,2023-09-25 00:00:00,2023-09-25 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-06,168,2023-10-30 11:50:00,2023-10-30 15:50:00,240.0,720.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-06,168,2023-12-01 03:10:00,2023-12-01 04:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-05,168,2023-12-30 00:00:00,2023-12-30 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-04,168,2024-01-29 02:05:00,2024-01-29 04:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-05,168,2024-02-28 02:30:00,2024-02-28 04:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-04,168,2024-03-24 01:30:00,2024-03-24 03:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-05-04,168,2024-04-21 07:00:00,2024-04-21 10:05:00,185.0,555.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-12-25,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-01-29,168,2022-01-21 15:45:00,2022-01-21 16:45:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2022-02-28,168,2022-02-24 15:45:00,2022-02-24 17:41:00,116.0,348.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-03-30,168,2022-03-26 13:00:00,2022-03-26 14:00:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-04-29,168,2022-04-22 14:00:00,2022-04-22 14:58:00,58.0,174.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-29,168,2022-05-23 12:05:00,2022-05-23 15:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-06-28,168,2022-06-22 17:10:00,2022-06-22 18:10:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-07-28,168,2022-07-23 17:25:00,2022-07-23 18:25:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2022-08-27,168,2022-08-19 20:10:00,2022-08-19 22:08:00,118.0,354.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-09-26,168,2022-09-24 00:15:00,2022-09-24 01:15:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-10-26,168,2022-10-18 16:30:00,2022-10-18 17:30:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-25,168,2022-11-15 10:10:00,2022-11-15 14:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-01-24,168,2023-01-16 15:10:00,2023-01-16 16:10:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2023-02-23,168,2023-02-16 10:50:00,2023-02-16 12:50:00,120.0,360.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-03-25,168,2023-03-17 14:00:00,2023-03-17 15:00:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-04-24,168,2023-04-21 14:50:00,2023-04-21 15:50:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-24,168,2023-05-18 00:02:00,2023-05-18 03:02:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-06-23,168,2023-06-12 12:30:00,2023-06-12 13:30:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-07-23,168,2023-07-17 07:00:00,2023-07-17 08:00:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2023-08-22,168,2023-08-15 10:05:00,2023-08-15 12:05:00,120.0,360.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-09-21,168,2023-09-15 19:00:00,2023-09-15 20:00:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-10-21,168,2023-10-14 16:30:00,2023-10-14 17:30:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-20,168,2023-11-14 13:00:00,2023-11-14 17:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-12-20,168,2023-12-10 10:10:00,2023-12-10 11:10:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-01-19,168,2024-01-13 07:00:00,2024-01-13 08:02:00,62.0,186.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2024-02-18,168,2024-02-11 07:00:00,2024-02-11 08:57:00,117.0,351.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-03-19,168,2024-03-12 10:10:00,2024-03-12 11:10:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-04-18,168,2024-04-11 14:32:00,2024-04-11 15:30:00,58.0,174.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-01-01,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-02-05,168,2022-01-28 08:20:00,2022-01-28 09:20:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2022-03-07,168,2022-02-28 15:50:00,2022-02-28 17:49:00,119.0,357.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-04-06,168,2022-03-30 08:30:00,2022-03-30 09:30:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-05-06,168,2022-04-28 08:30:00,2022-04-28 09:30:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-05,168,2022-06-01 19:00:00,2022-06-01 21:59:00,179.0,537.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-07-05,168,2022-06-26 11:30:00,2022-06-26 12:28:00,58.0,174.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-08-04,168,2022-07-30 17:10:00,2022-07-30 18:10:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2022-09-03,168,2022-08-27 12:40:00,2022-08-27 14:40:00,120.0,360.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-10-03,168,2022-09-30 08:50:00,2022-09-30 09:50:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-11-02,168,2022-10-24 15:40:00,2022-10-24 16:40:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-02,168,2022-11-22 08:00:00,2022-11-22 11:57:00,237.0,711.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-01-31,168,2023-01-25 05:25:00,2023-01-25 06:23:00,58.0,174.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2023-03-02,168,2023-02-21 14:30:00,2023-02-21 16:28:00,118.0,354.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-04-01,168,2023-03-23 02:50:00,2023-03-23 03:50:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-05-01,168,2023-04-28 07:00:00,2023-04-28 08:00:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-31,168,2023-05-22 00:02:00,2023-05-22 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-06-30,168,2023-06-21 14:00:00,2023-06-21 15:00:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-07-30,168,2023-07-29 16:05:00,2023-07-29 17:05:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2023-08-29,168,2023-08-23 04:05:00,2023-08-23 06:05:00,120.0,360.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-09-28,168,2023-09-22 07:00:00,2023-09-22 08:00:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-10-28,168,2023-10-21 17:40:00,2023-10-21 18:40:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-27,168,2023-11-22 13:10:00,2023-11-22 17:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-12-27,168,2023-12-23 08:05:00,2023-12-23 09:05:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-01-26,168,2024-01-19 07:00:00,2024-01-19 08:00:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2024-02-25,168,2024-02-18 12:15:00,2024-02-18 14:20:00,125.0,375.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-03-26,168,2024-03-17 16:25:00,2024-03-17 17:25:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-04-25,168,2024-04-19 16:32:00,2024-04-19 17:30:00,58.0,174.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 006,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-11,168,2023-10-06 19:05:00,2023-10-06 23:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-11-10,168,2023-11-04 12:30:00,2023-11-04 13:30:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-12-10,168,2023-12-09 17:40:00,2023-12-09 18:40:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2024-01-09,168,2024-01-05 02:02:00,2024-01-05 03:55:00,113.0,339.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-02-08,168,2024-01-29 17:20:00,2024-01-29 18:18:00,58.0,174.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-03-09,168,2024-02-25 00:02:00,2024-02-25 01:00:00,58.0,174.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-08,168,2024-03-31 07:00:00,2024-03-31 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-11,168,2023-10-07 07:00:00,2023-10-07 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-11-10,168,2023-11-04 13:35:00,2023-11-04 14:35:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-12-10,168,2023-12-09 20:40:00,2023-12-09 21:40:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2024-01-09,168,2024-01-05 00:05:00,2024-01-05 02:00:00,115.0,345.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-02-08,168,2024-01-29 16:55:00,2024-01-29 17:54:00,59.0,177.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-03-09,168,2024-02-25 01:02:00,2024-02-25 02:00:00,58.0,174.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-08,168,2024-03-31 10:05:00,2024-03-31 13:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-29,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-02,168,2022-01-26 19:00:00,2022-01-26 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-04,168,2022-02-22 21:30:00,2022-02-22 22:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-03,168,2022-04-02 19:20:00,2022-04-02 22:15:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-03,168,2022-04-29 22:05:00,2022-04-29 23:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-02,168,2022-05-23 22:00:00,2022-05-23 23:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-02,168,2022-06-20 07:10:00,2022-06-20 09:05:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-01,168,2022-07-24 19:05:00,2022-07-24 20:34:00,89.0,178.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-31,168,2022-08-25 22:30:00,2022-08-25 23:59:00,89.0,178.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-30,168,2022-09-24 00:15:00,2022-09-24 04:15:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-30,168,2022-10-24 22:25:00,2022-10-24 23:54:00,89.0,178.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-29,168,2022-12-18 19:10:00,2022-12-18 21:12:00,122.0,244.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-28,168,2023-01-21 20:50:00,2023-01-21 22:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-27,168,2023-02-20 22:25:00,2023-02-20 23:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-29,168,2023-03-21 01:55:00,2023-03-21 04:55:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-28,168,2023-04-18 19:00:00,2023-04-18 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-28,168,2023-05-26 21:20:00,2023-05-26 22:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-27,168,2023-06-21 15:10:00,2023-06-21 17:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-27,168,2023-07-16 19:05:00,2023-07-16 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-26,168,2023-08-18 02:40:00,2023-08-18 04:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-25,168,2023-09-25 13:15:00,2023-09-25 17:20:00,245.0,735.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-25,168,2023-10-16 16:25:00,2023-10-16 17:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-24,168,2023-11-17 04:25:00,2023-11-17 05:55:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-24,168,2023-12-17 03:35:00,2023-12-17 05:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-23,168,2024-01-16 02:45:00,2024-01-16 04:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-22,168,2024-02-12 16:30:00,2024-02-12 17:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-23,168,2024-03-15 19:00:00,2024-03-15 21:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-22,168,2024-04-15 21:30:00,2024-04-15 22:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-01-01,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-02-05,168,2022-01-28 07:10:00,2022-01-28 08:10:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2022-03-07,168,2022-02-28 13:45:00,2022-02-28 15:43:00,118.0,354.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-04-06,168,2022-03-30 09:42:00,2022-03-30 10:43:00,61.0,183.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-05-06,168,2022-04-28 07:15:00,2022-04-28 08:20:00,65.0,195.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-05,168,2022-05-31 20:45:00,2022-05-31 23:43:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-07-05,168,2022-06-26 13:00:00,2022-06-26 13:59:00,59.0,177.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-08-04,168,2022-07-30 12:40:00,2022-07-30 13:35:00,55.0,165.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2022-09-03,168,2022-08-27 08:50:00,2022-08-27 10:50:00,120.0,360.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-10-03,168,2022-09-30 09:58:00,2022-09-30 10:56:00,58.0,174.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2022-11-02,168,2022-10-24 16:50:00,2022-10-24 17:49:00,59.0,177.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-02,168,2022-11-20 09:00:00,2022-11-20 13:04:00,244.0,732.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-01-31,168,2023-01-25 00:00:00,2023-01-25 00:57:00,57.0,171.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2023-03-02,168,2023-02-21 22:03:00,2023-02-21 23:59:00,116.0,348.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-04-01,168,2023-03-23 04:05:00,2023-03-23 05:05:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-05-01,168,2023-04-28 08:10:00,2023-04-28 09:10:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-31,168,2023-05-23 00:05:00,2023-05-23 03:05:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-06-30,168,2023-06-22 13:05:00,2023-06-22 14:05:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-07-30,168,2023-07-29 09:55:00,2023-07-29 10:55:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2023-08-29,168,2023-08-26 03:35:00,2023-08-26 05:35:00,120.0,360.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-09-28,168,2023-09-22 08:05:00,2023-09-22 09:05:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-10-28,168,2023-10-20 12:40:00,2023-10-20 13:40:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-27,168,2023-11-21 14:15:00,2023-11-21 18:15:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-12-27,168,2023-12-23 07:00:00,2023-12-23 08:00:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-01-26,168,2024-01-21 00:02:00,2024-01-21 01:02:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2024-02-25,168,2024-02-18 00:02:00,2024-02-18 02:00:00,118.0,354.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-03-26,168,2024-03-17 17:10:00,2024-03-17 18:10:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-04-25,168,2024-04-19 17:32:00,2024-04-19 18:30:00,58.0,174.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 007,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-18,168,2023-10-11 11:40:00,2023-10-11 15:40:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-11-17,168,2023-11-09 16:45:00,2023-11-09 17:45:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-12-17,168,2023-12-10 21:20:00,2023-12-10 22:20:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2024-01-16,168,2024-01-14 01:05:00,2024-01-14 03:03:00,118.0,354.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-02-15,168,2024-02-09 04:05:00,2024-02-09 05:00:00,55.0,165.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-03-16,168,2024-03-07 19:00:00,2024-03-07 19:58:00,58.0,174.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-15,168,2024-04-11 09:02:00,2024-04-11 12:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-10-25,168,2023-10-19 07:00:00,2023-10-19 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-11-24,168,2023-11-18 03:10:00,2023-11-18 04:10:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2023-12-24,168,2023-12-17 13:00:00,2023-12-17 14:00:00,60.0,180.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2024-01-23,168,2024-01-18 08:35:00,2024-01-18 10:33:00,118.0,354.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-02-22,168,2024-02-12 13:35:00,2024-02-12 14:40:00,65.0,195.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|3,2024-03-23,168,2024-03-15 15:35:00,2024-03-15 16:30:00,55.0,165.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-22,168,2024-04-18 11:02:00,2024-04-18 14:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 009,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-29,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-02,168,2022-01-24 13:50:00,2022-01-24 15:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-04,168,2022-02-21 20:50:00,2022-02-21 22:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-03,168,2022-03-31 07:10:00,2022-03-31 10:05:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-03,168,2022-04-29 20:20:00,2022-04-29 21:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-02,168,2022-05-23 21:20:00,2022-05-23 22:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-02,168,2022-06-20 15:10:00,2022-06-20 17:08:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-01,168,2022-07-24 03:15:00,2022-07-24 04:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-31,168,2022-08-22 10:45:00,2022-08-22 12:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-30,168,2022-09-21 00:30:00,2022-09-21 04:30:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-30,168,2022-10-26 13:50:00,2022-10-26 15:19:00,89.0,178.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-29,168,2022-12-19 10:45:00,2022-12-19 12:47:00,122.0,244.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-28,168,2023-01-20 08:55:00,2023-01-20 10:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-27,168,2023-02-19 16:50:00,2023-02-19 18:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-29,168,2023-03-21 19:00:00,2023-03-21 22:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-28,168,2023-04-18 05:00:00,2023-04-18 06:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-28,168,2023-05-23 21:40:00,2023-05-23 23:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-27,168,2023-06-21 15:10:00,2023-06-21 17:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-27,168,2023-07-16 20:45:00,2023-07-16 22:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-26,168,2023-08-19 19:00:00,2023-08-19 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-25,168,2023-09-17 00:02:00,2023-09-17 04:02:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-25,168,2023-10-15 16:15:00,2023-10-15 17:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-24,168,2023-11-18 22:10:00,2023-11-18 23:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-24,168,2023-12-18 21:05:00,2023-12-18 23:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-23,168,2024-01-14 20:35:00,2024-01-14 22:10:00,95.0,190.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-22,168,2024-02-15 20:40:00,2024-02-15 22:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-23,168,2024-03-14 03:14:00,2024-03-14 06:10:00,176.0,528.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-22,168,2024-04-16 16:30:00,2024-04-16 18:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 012,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-06,168,2022-02-28 00:15:00,2022-02-28 03:14:00,179.0,537.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 013,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-04,168,2022-05-24 03:30:00,2022-05-24 05:29:00,119.0,238.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 013,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-02,168,2022-08-22 19:00:00,2022-08-22 22:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 013,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-01,168,2022-11-20 07:18:00,2022-11-20 09:16:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 013,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-01,168,2023-02-20 00:00:00,2023-02-20 03:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 013,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-30,168,2023-05-22 03:10:00,2023-05-22 05:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 013,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-08-28,168,2023-08-20 01:15:00,2023-08-20 05:15:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 013,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-26,168,2023-11-20 07:00:00,2023-11-20 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 013,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-02-24,168,2024-02-14 01:10:00,2024-02-14 04:10:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 013,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-29,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 022,N,,,PM
