Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-02,168,2022-01-24 12:10:00,2022-01-24 13:39:00,89.0,178.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-04,168,2022-02-21 19:10:00,2022-02-21 20:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-03,168,2022-04-02 15:10:00,2022-04-02 18:05:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-03,168,2022-04-30 22:00:00,2022-04-30 23:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-02,168,2022-05-24 03:45:00,2022-05-24 05:14:00,89.0,178.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-02,168,2022-06-21 22:04:00,2022-06-21 23:59:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-01,168,2022-07-24 05:00:00,2022-07-24 06:29:00,89.0,178.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-31,168,2022-08-22 12:25:00,2022-08-22 13:52:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-30,168,2022-09-22 00:30:00,2022-09-22 04:30:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-30,168,2022-10-26 15:25:00,2022-10-26 16:54:00,89.0,178.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-29,168,2022-12-19 07:30:00,2022-12-19 09:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-28,168,2023-01-20 07:15:00,2023-01-20 08:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-27,168,2023-02-19 17:15:00,2023-02-19 18:41:00,86.0,172.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-29,168,2023-03-22 14:20:00,2023-03-22 17:15:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-28,168,2023-04-19 04:10:00,2023-04-19 05:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-28,168,2023-05-23 22:35:00,2023-05-23 23:59:00,84.0,168.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-27,168,2023-06-21 15:10:00,2023-06-21 17:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-27,168,2023-07-17 19:00:00,2023-07-17 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-26,168,2023-08-19 20:35:00,2023-08-19 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-25,168,2023-09-19 00:05:00,2023-09-19 04:05:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-25,168,2023-10-15 16:15:00,2023-10-15 17:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-24,168,2023-11-18 20:35:00,2023-11-18 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-24,168,2023-12-18 19:00:00,2023-12-18 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-23,168,2024-01-14 19:05:00,2024-01-14 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-22,168,2024-02-15 19:05:00,2024-02-15 20:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-23,168,2024-03-14 00:15:00,2024-03-14 03:10:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-22,168,2024-04-16 14:55:00,2024-04-16 16:25:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 022,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-31,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-04,168,2022-01-26 03:45:00,2022-01-26 05:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-06,168,2022-02-28 00:10:00,2022-02-28 03:08:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-05,168,2022-04-02 03:45:00,2022-04-02 05:14:00,89.0,178.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-05,168,2022-04-28 15:00:00,2022-04-28 16:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-04,168,2022-05-25 21:30:00,2022-05-25 23:27:00,117.0,234.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-04,168,2022-06-26 19:00:00,2022-06-26 20:26:00,86.0,172.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-03,168,2022-07-28 11:08:00,2022-07-28 12:35:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-02,168,2022-08-25 19:00:00,2022-08-25 22:58:00,238.0,714.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-02,168,2022-09-28 17:00:00,2022-09-28 18:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-01,168,2022-10-24 20:45:00,2022-10-24 22:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-01,168,2022-11-21 14:00:00,2022-11-21 16:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-30,168,2023-01-25 16:50:00,2023-01-25 18:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-01,168,2023-02-20 00:20:00,2023-02-20 03:18:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-31,168,2023-03-23 08:40:00,2023-03-23 10:07:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-30,168,2023-04-29 17:10:00,2023-04-29 18:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-30,168,2023-05-23 19:05:00,2023-05-23 21:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-29,168,2023-06-23 04:35:00,2023-06-23 06:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-29,168,2023-07-20 02:10:00,2023-07-20 03:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-08-28,168,2023-08-23 00:00:00,2023-08-23 04:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-27,168,2023-09-23 19:00:00,2023-09-23 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-27,168,2023-10-21 16:00:00,2023-10-21 17:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-26,168,2023-11-21 12:10:00,2023-11-21 14:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-26,168,2023-12-23 07:00:00,2023-12-23 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-25,168,2024-01-18 01:35:00,2024-01-18 03:10:00,95.0,190.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-02-24,168,2024-02-14 14:45:00,2024-02-14 17:41:00,176.0,528.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-25,168,2024-03-17 19:00:00,2024-03-17 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-24,168,2024-04-17 10:35:00,2024-04-17 12:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 025,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-08,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-08,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-07,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-12,168,2022-01-08 01:35:00,2022-01-08 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-11,168,2022-02-02 04:05:00,2022-02-02 05:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-13,168,2022-03-12 03:05:00,2022-03-12 06:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-12,168,2022-04-09 00:05:00,2022-04-09 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-12,168,2022-05-05 14:10:00,2022-05-05 15:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-11,168,2022-06-04 00:00:00,2022-06-04 01:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-11,168,2022-07-04 20:33:00,2022-07-04 22:00:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-10,168,2022-08-03 00:05:00,2022-08-03 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-09,168,2022-09-01 19:35:00,2022-09-01 23:30:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-09,168,2022-10-02 00:05:00,2022-10-02 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-06,168,2023-02-04 02:02:00,2023-02-04 03:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-08,168,2023-02-27 00:05:00,2023-02-27 03:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-07,168,2023-03-28 07:00:00,2023-03-28 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-07,168,2023-05-06 07:00:00,2023-05-06 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-06,168,2023-05-28 09:00:00,2023-05-28 11:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-06,168,2023-07-01 05:02:00,2023-07-01 06:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-05,168,2023-07-29 19:05:00,2023-07-29 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-04,168,2023-09-02 00:05:00,2023-09-02 04:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-04,168,2023-09-25 21:05:00,2023-09-25 22:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-03,168,2023-10-27 05:08:00,2023-10-27 06:35:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-03,168,2023-11-29 03:25:00,2023-11-29 05:25:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-02,168,2023-12-29 19:30:00,2023-12-29 21:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-01,168,2024-01-26 03:35:00,2024-01-26 05:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-02,168,2024-02-22 03:05:00,2024-02-22 06:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-01,168,2024-03-28 01:05:00,2024-03-28 02:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-01,168,2024-04-23 00:02:00,2024-04-23 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-01,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-05,168,2022-01-25 07:10:00,2022-01-25 08:35:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-07,168,2022-03-01 00:05:00,2022-03-01 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-06,168,2022-03-27 00:05:00,2022-03-27 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-06,168,2022-04-24 08:35:00,2022-04-24 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-05,168,2022-06-02 11:05:00,2022-06-02 14:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-05,168,2022-07-01 12:05:00,2022-07-01 13:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-04,168,2022-07-27 01:35:00,2022-07-27 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-03,168,2022-08-26 00:05:00,2022-08-26 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-03,168,2022-09-25 17:00:00,2022-09-25 18:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-02,168,2022-10-26 11:50:00,2022-10-26 13:18:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-02,168,2022-11-23 10:20:00,2022-11-23 14:15:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-31,168,2023-01-28 03:15:00,2023-01-28 04:40:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-02,168,2023-02-20 02:05:00,2023-02-20 04:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-01,168,2023-03-21 15:40:00,2023-03-21 17:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-01,168,2023-04-27 11:05:00,2023-04-27 12:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-31,168,2023-05-23 07:00:00,2023-05-23 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-30,168,2023-06-24 03:05:00,2023-06-24 04:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-30,168,2023-07-23 10:05:00,2023-07-23 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-29,168,2023-08-26 07:00:00,2023-08-26 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-28,168,2023-09-21 09:15:00,2023-09-21 10:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-28,168,2023-10-21 07:00:00,2023-10-21 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-27,168,2023-11-20 00:03:00,2023-11-20 04:00:00,237.0,711.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-27,168,2023-12-19 01:30:00,2023-12-19 03:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-26,168,2024-01-17 15:30:00,2024-01-17 16:55:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-25,168,2024-02-24 07:00:00,2024-02-24 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-26,168,2024-03-17 01:05:00,2024-03-17 02:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-25,168,2024-04-19 00:05:00,2024-04-19 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-01,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-05,168,2022-01-25 08:10:00,2022-01-25 09:38:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-07,168,2022-03-01 00:03:00,2022-03-01 02:00:00,117.0,234.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-06,168,2022-03-27 03:05:00,2022-03-27 04:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-06,168,2022-04-24 10:05:00,2022-04-24 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-05,168,2022-06-02 08:05:00,2022-06-02 11:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-05,168,2022-07-01 13:35:00,2022-07-01 15:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-04,168,2022-07-27 03:05:00,2022-07-27 04:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-03,168,2022-08-26 02:05:00,2022-08-26 04:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-03,168,2022-09-26 22:05:00,2022-09-26 23:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-02,168,2022-10-26 12:15:00,2022-10-26 13:42:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-02,168,2022-11-24 11:00:00,2022-11-24 14:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-31,168,2023-01-28 03:15:00,2023-01-28 04:40:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-02,168,2023-02-20 02:05:00,2023-02-20 04:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-01,168,2023-03-21 09:15:00,2023-03-21 10:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-01,168,2023-04-27 12:35:00,2023-04-27 14:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-31,168,2023-05-24 07:00:00,2023-05-24 10:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-30,168,2023-06-24 04:35:00,2023-06-24 06:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-30,168,2023-07-23 11:35:00,2023-07-23 13:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-29,168,2023-08-26 09:05:00,2023-08-26 11:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-28,168,2023-09-21 07:30:00,2023-09-21 09:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-28,168,2023-10-21 08:35:00,2023-10-21 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-27,168,2023-11-21 00:03:00,2023-11-21 04:00:00,237.0,711.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-27,168,2023-12-23 02:32:00,2023-12-23 04:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-26,168,2024-01-17 07:00:00,2024-01-17 08:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-25,168,2024-02-24 09:05:00,2024-02-24 11:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-26,168,2024-03-17 01:05:00,2024-03-17 02:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-25,168,2024-04-19 00:10:00,2024-04-19 01:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-08,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-08,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-07,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-12,168,2022-01-08 00:05:00,2022-01-08 01:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-11,168,2022-02-02 02:35:00,2022-02-02 04:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-13,168,2022-03-07 10:05:00,2022-03-07 13:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-12,168,2022-04-09 04:35:00,2022-04-09 06:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-12,168,2022-05-04 19:03:00,2022-05-04 20:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-11,168,2022-05-30 00:02:00,2022-05-30 02:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-11,168,2022-07-04 22:02:00,2022-07-04 23:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-10,168,2022-08-03 01:35:00,2022-08-03 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-09,168,2022-09-03 00:05:00,2022-09-03 04:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-09,168,2022-10-02 01:32:00,2022-10-02 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-06,168,2023-02-04 00:30:00,2023-02-04 02:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-08,168,2023-02-27 04:02:00,2023-02-27 06:58:00,176.0,528.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-07,168,2023-04-01 01:35:00,2023-04-01 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-07,168,2023-05-06 08:35:00,2023-05-06 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-06,168,2023-06-02 00:03:00,2023-06-02 02:00:00,117.0,234.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-06,168,2023-07-01 19:05:00,2023-07-01 20:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-05,168,2023-07-29 20:35:00,2023-07-29 22:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-04,168,2023-09-01 01:00:00,2023-09-01 05:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-04,168,2023-09-28 20:35:00,2023-09-28 22:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-03,168,2023-10-27 03:40:00,2023-10-27 05:05:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-03,168,2023-11-29 01:20:00,2023-11-29 03:20:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-02,168,2023-12-29 19:15:00,2023-12-29 20:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-01,168,2024-01-26 02:03:00,2024-01-26 03:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-02,168,2024-02-22 00:05:00,2024-02-22 03:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-01,168,2024-03-28 01:05:00,2024-03-28 02:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-01,168,2024-04-23 00:45:00,2024-04-23 02:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 06A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-01,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-05,168,2022-01-29 04:00:00,2022-01-29 05:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-07,168,2022-03-04 10:10:00,2022-03-04 12:08:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-06,168,2022-03-27 00:03:00,2022-03-27 01:30:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-06,168,2022-04-27 12:12:00,2022-04-27 13:40:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-05,168,2022-06-04 07:05:00,2022-06-04 10:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-05,168,2022-06-27 13:00:00,2022-06-27 14:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-04,168,2022-07-25 19:15:00,2022-07-25 20:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-03,168,2022-08-23 10:30:00,2022-08-23 12:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-03,168,2022-09-26 10:02:00,2022-09-26 11:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-02,168,2022-10-26 11:02:00,2022-10-26 12:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-02,168,2022-11-20 00:00:00,2022-11-20 04:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-31,168,2023-01-26 12:30:00,2023-01-26 14:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-02,168,2023-02-22 19:02:00,2023-02-22 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-01,168,2023-03-21 17:02:00,2023-03-21 18:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-01,168,2023-04-27 17:05:00,2023-04-27 18:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-31,168,2023-05-22 10:40:00,2023-05-22 13:40:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-30,168,2023-06-22 07:00:00,2023-06-22 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-30,168,2023-07-29 14:15:00,2023-07-29 15:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-29,168,2023-08-22 07:00:00,2023-08-22 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-28,168,2023-09-20 05:10:00,2023-09-20 06:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-28,168,2023-10-18 14:35:00,2023-10-18 16:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-27,168,2023-11-20 07:00:00,2023-11-20 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-27,168,2023-12-18 15:45:00,2023-12-18 17:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-26,168,2024-01-18 17:00:00,2024-01-18 18:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-25,168,2024-02-18 00:00:00,2024-02-18 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-26,168,2024-03-17 07:05:00,2024-03-17 08:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-25,168,2024-04-20 04:00:00,2024-04-20 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-01,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-05,168,2022-01-28 20:30:00,2022-01-28 21:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-07,168,2022-02-27 07:10:00,2022-02-27 09:08:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-06,168,2022-03-27 01:35:00,2022-03-27 03:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-06,168,2022-04-27 09:05:00,2022-04-27 10:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-05,168,2022-05-29 02:00:00,2022-05-29 04:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-05,168,2022-06-27 19:02:00,2022-06-27 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-04,168,2022-07-24 13:15:00,2022-07-24 14:40:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-03,168,2022-08-23 07:00:00,2022-08-23 08:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-03,168,2022-09-25 05:22:00,2022-09-25 06:50:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-02,168,2022-10-27 05:00:00,2022-10-27 06:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-02,168,2022-11-21 09:00:00,2022-11-21 13:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-31,168,2023-01-26 11:30:00,2023-01-26 13:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-02,168,2023-02-23 14:10:00,2023-02-23 16:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-01,168,2023-03-25 21:02:00,2023-03-25 22:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-01,168,2023-04-27 15:35:00,2023-04-27 17:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-31,168,2023-05-27 14:15:00,2023-05-27 17:15:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-30,168,2023-06-22 12:00:00,2023-06-22 13:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-30,168,2023-07-26 09:05:00,2023-07-26 10:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-29,168,2023-08-23 11:05:00,2023-08-23 13:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-28,168,2023-09-19 01:35:00,2023-09-19 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-28,168,2023-10-19 19:00:00,2023-10-19 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-27,168,2023-11-21 07:00:00,2023-11-21 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-27,168,2023-12-19 08:35:00,2023-12-19 10:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-26,168,2024-01-19 05:32:00,2024-01-19 06:57:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-25,168,2024-02-18 00:00:00,2024-02-18 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-26,168,2024-03-17 12:30:00,2024-03-17 14:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-25,168,2024-04-19 07:00:00,2024-04-19 08:35:00,95.0,190.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-01,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-05,168,2022-01-27 15:00:00,2022-01-27 16:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-07,168,2022-03-05 04:35:00,2022-03-05 06:33:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-06,168,2022-03-28 19:00:00,2022-03-28 20:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-06,168,2022-04-27 10:05:00,2022-04-27 11:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-05,168,2022-06-01 03:02:00,2022-06-01 06:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-05,168,2022-06-27 14:30:00,2022-06-27 15:57:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-04,168,2022-07-24 14:45:00,2022-07-24 16:10:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-03,168,2022-08-27 15:35:00,2022-08-27 17:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-03,168,2022-09-27 01:32:00,2022-09-27 03:00:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-02,168,2022-10-28 07:00:00,2022-10-28 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-02,168,2022-11-22 00:00:00,2022-12-03 07:35:00,16295.0,725.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-31,168,2023-01-27 03:15:00,2023-01-27 04:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-02,168,2023-02-24 07:00:00,2023-02-24 09:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-01,168,2023-03-21 20:35:00,2023-03-21 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-01,168,2023-04-28 20:35:00,2023-04-28 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-31,168,2023-05-24 08:35:00,2023-05-24 11:35:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
