Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-30,168,2023-06-21 05:00:00,2023-06-21 06:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-30,168,2023-07-26 00:00:00,2023-07-26 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-29,168,2023-08-23 08:00:00,2023-08-23 10:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-28,168,2023-09-22 09:30:00,2023-09-22 11:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-28,168,2023-10-20 22:30:00,2023-10-20 23:59:00,89.0,178.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-27,168,2023-11-22 07:00:00,2023-11-22 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-27,168,2023-12-19 07:00:00,2023-12-19 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-26,168,2024-01-20 08:00:00,2024-01-20 09:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-25,168,2024-02-19 14:00:00,2024-02-19 16:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-26,168,2024-03-17 07:05:00,2024-03-17 08:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-25,168,2024-04-20 21:00:00,2024-04-20 22:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-01,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-05,168,2022-01-26 10:15:00,2022-01-26 11:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-07,168,2022-03-05 01:35:00,2022-03-05 03:33:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-06,168,2022-03-28 20:30:00,2022-03-28 21:57:00,87.0,174.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-06,168,2022-04-27 10:40:00,2022-04-27 12:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-05,168,2022-06-02 19:02:00,2022-06-02 22:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-05,168,2022-06-27 19:02:00,2022-06-27 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-04,168,2022-07-24 16:15:00,2022-07-24 17:40:00,85.0,170.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-03,168,2022-08-27 15:35:00,2022-08-27 17:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-03,168,2022-09-28 19:00:00,2022-09-28 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-02,168,2022-10-23 19:00:00,2022-10-23 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-02,168,2022-11-23 13:30:00,2022-11-23 17:30:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-31,168,2023-01-27 01:40:00,2023-01-27 03:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-02,168,2023-02-25 03:32:00,2023-02-25 05:32:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-01,168,2023-03-22 07:02:00,2023-03-22 08:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-01,168,2023-04-28 19:00:00,2023-04-28 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-31,168,2023-05-25 15:45:00,2023-05-25 18:45:00,180.0,540.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-30,168,2023-06-21 00:00:00,2023-06-21 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-30,168,2023-07-27 11:00:00,2023-07-27 12:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-29,168,2023-08-24 14:05:00,2023-08-24 16:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-28,168,2023-09-23 02:45:00,2023-09-23 04:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-28,168,2023-10-21 20:00:00,2023-10-21 21:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-27,168,2023-11-23 07:00:00,2023-11-23 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-27,168,2023-12-20 07:10:00,2023-12-20 08:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-26,168,2024-01-14 16:30:00,2024-01-14 18:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-25,168,2024-02-19 04:00:00,2024-02-19 06:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-26,168,2024-03-17 07:05:00,2024-03-17 08:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-25,168,2024-04-20 15:05:00,2024-04-20 16:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 07A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-01,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-05,168,2022-01-27 01:05:00,2022-01-27 03:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,300|2,2022-03-07,168,2022-02-27 19:10:00,2022-02-27 21:38:00,148.0,296.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-06,168,2022-03-27 02:17:00,2022-03-27 04:15:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-06,168,2022-04-29 19:00:00,2022-04-29 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-05,168,2022-05-31 00:05:00,2022-05-31 03:04:00,179.0,537.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-05,168,2022-07-01 00:05:00,2022-07-01 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-04,168,2022-07-26 19:00:00,2022-07-26 20:55:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,300|2,2022-09-03,168,2022-08-24 04:05:00,2022-08-24 06:30:00,145.0,290.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-03,168,2022-10-01 20:10:00,2022-10-01 22:08:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-02,168,2022-10-24 00:00:00,2022-10-24 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-02,168,2022-11-23 19:00:00,2022-11-23 22:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-31,168,2023-01-25 19:05:00,2023-01-25 21:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,300|2,2023-03-02,168,2023-02-21 21:05:00,2023-02-21 23:35:00,150.0,300.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-01,168,2023-03-20 11:30:00,2023-03-20 13:25:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-01,168,2023-04-23 02:15:00,2023-04-23 04:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-31,168,2023-05-23 19:05:00,2023-05-23 22:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-30,168,2023-06-19 02:10:00,2023-06-19 04:08:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-30,168,2023-07-25 19:02:00,2023-07-25 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,300|2,2023-08-29,168,2023-08-23 19:00:00,2023-08-23 21:30:00,150.0,300.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-28,168,2023-09-20 00:05:00,2023-09-20 02:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-28,168,2023-10-21 19:00:00,2023-10-21 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-27,168,2023-11-22 08:30:00,2023-11-22 12:29:00,239.0,717.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-27,168,2023-12-19 08:35:00,2023-12-19 10:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-26,168,2024-01-18 21:40:00,2024-01-18 23:38:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,300|2,2024-02-25,168,2024-02-24 10:30:00,2024-02-24 12:58:00,148.0,296.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-26,168,2024-03-20 11:00:00,2024-03-20 12:59:00,119.0,238.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-25,168,2024-04-16 12:00:00,2024-04-16 14:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 23A,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2023-01-01,168,,,,,0,HVAC,,Cancelled,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2022-02-05,168,2022-01-25 00:05:00,2022-01-25 02:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,300|2,2022-03-07,168,2022-03-01 00:05:00,2022-03-01 02:33:00,148.0,296.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2022-04-06,168,2022-03-29 02:40:00,2022-03-29 04:39:00,119.0,238.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2022-05-06,168,2022-04-29 07:05:00,2022-04-29 09:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,540|3,2022-06-05,168,2022-06-02 00:00:00,2022-06-02 02:59:00,179.0,537.0,3,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2022-07-05,168,2022-07-01 21:35:00,2022-07-01 23:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2022-08-04,168,2022-07-27 21:40:00,2022-07-27 23:35:00,115.0,230.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,300|2,2022-09-03,168,2022-08-24 10:00:00,2022-08-24 12:29:00,149.0,298.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2022-10-03,168,2022-09-29 20:02:00,2022-09-29 22:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2022-11-02,168,2022-10-23 00:00:00,2022-10-23 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,720|3,2022-12-02,168,2022-11-22 19:00:00,2022-11-22 22:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2023-01-31,168,2023-01-24 03:00:00,2023-01-24 05:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,300|2,2023-03-02,168,2023-02-25 19:00:00,2023-02-25 21:30:00,150.0,300.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2023-04-01,168,2023-03-22 03:15:00,2023-03-22 05:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2023-05-01,168,2023-04-25 02:10:00,2023-04-25 04:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,540|3,2023-05-31,168,2023-05-24 19:35:00,2023-05-24 22:35:00,180.0,540.0,3,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2023-06-30,168,2023-06-19 20:10:00,2023-06-19 22:08:00,118.0,236.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2023-07-30,168,2023-07-24 03:15:00,2023-07-24 05:14:00,119.0,238.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,300|2,2023-08-29,168,2023-08-20 19:05:00,2023-08-20 21:35:00,150.0,300.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2023-09-28,168,2023-09-19 02:45:00,2023-09-19 04:40:00,115.0,230.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2023-10-28,168,2023-10-20 00:05:00,2023-10-20 02:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,720|3,2023-11-27,168,2023-11-25 02:20:00,2023-11-25 06:20:00,240.0,720.0,3,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2023-12-27,168,2023-12-23 19:00:00,2023-12-23 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2024-01-26,168,2024-01-15 02:10:00,2024-01-15 04:05:00,115.0,230.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,300|2,2024-02-25,168,2024-02-20 00:05:00,2024-02-20 02:34:00,149.0,298.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2024-03-26,168,2024-03-21 14:00:00,2024-03-21 16:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,240|2,2024-04-25,168,2024-04-14 04:30:00,2024-04-14 06:29:00,119.0,238.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,450|3,2022-03-13,168,2022-03-12 00:00:00,2022-03-12 02:28:00,148.0,444.0,3,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,300|2,2022-06-11,168,2022-05-29 02:15:00,2022-05-29 04:44:00,149.0,298.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,720|3,2022-09-09,168,2022-08-30 00:05:00,2022-08-30 04:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,300|2,2022-12-08,168,2022-11-27 19:10:00,2022-11-27 21:38:00,148.0,296.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,450|3,2023-03-08,168,2023-03-03 16:00:00,2023-03-03 18:28:00,148.0,444.0,3,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,300|2,2023-06-06,168,2023-05-31 19:15:00,2023-05-31 21:45:00,150.0,300.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,720|3,2023-09-04,168,2023-08-30 00:00:00,2023-08-30 04:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,300|2,2023-12-03,168,2023-11-29 02:45:00,2023-11-29 05:15:00,150.0,300.0,2,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-01,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,450|3,2024-03-02,168,2024-02-23 07:10:00,2024-02-23 09:38:00,148.0,444.0,3,HVAC,,Closed,Urgent,BUILDING,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-01,168,,,,,0,HVAC,,Cancelled,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-05,168,2022-01-26 03:15:00,2022-01-26 05:14:00,119.0,238.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,300|2,2022-03-07,168,2022-02-28 19:05:00,2022-02-28 21:33:00,148.0,296.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-06,168,2022-03-28 21:15:00,2022-03-28 23:13:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-06,168,2022-04-29 21:10:00,2022-04-29 23:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-06-05,168,2022-05-30 02:25:00,2022-05-30 05:24:00,179.0,537.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-05,168,2022-07-01 02:05:00,2022-07-01 04:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-04,168,2022-07-24 00:00:00,2022-07-24 01:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,300|2,2022-09-03,168,2022-08-24 10:00:00,2022-08-24 12:29:00,149.0,298.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-03,168,2022-09-30 04:02:00,2022-09-30 06:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-02,168,2022-10-24 02:05:00,2022-10-24 04:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-12-02,168,2022-11-25 19:00:00,2022-11-25 22:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-31,168,2023-01-26 03:15:00,2023-01-26 05:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,300|2,2023-03-02,168,2023-02-24 01:40:00,2023-02-24 04:10:00,150.0,300.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-01,168,2023-03-20 13:30:00,2023-03-20 15:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-01,168,2023-04-25 00:05:00,2023-04-25 02:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-31,168,2023-05-26 19:05:00,2023-05-26 22:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-30,168,2023-06-19 04:15:00,2023-06-19 06:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-30,168,2023-07-26 22:02:00,2023-07-26 23:58:00,116.0,232.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,300|2,2023-08-29,168,2023-08-26 19:05:00,2023-08-26 21:35:00,150.0,300.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-28,168,2023-09-23 19:05:00,2023-09-23 21:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-28,168,2023-10-19 20:35:00,2023-10-19 22:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-27,168,2023-11-24 10:00:00,2023-11-24 13:59:00,239.0,717.0,3,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-27,168,2023-12-19 08:35:00,2023-12-19 10:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-26,168,2024-01-19 00:10:00,2024-01-19 02:08:00,118.0,236.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,300|2,2024-02-25,168,2024-02-24 13:10:00,2024-02-24 15:38:00,148.0,296.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-26,168,2024-03-20 13:00:00,2024-03-20 15:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-25,168,2024-04-16 14:10:00,2024-04-16 16:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,GROUND FLOOR AREA 26A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,280|2,2022-12-08,168,,,,,0,HVAC,,Cancelled,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-07,168,,,,,0,HVAC,,Cancelled,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-12,168,2022-01-08 07:05:00,2022-01-08 09:02:00,117.0,234.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-02-11,168,2022-01-30 04:40:00,2022-01-30 06:38:00,118.0,236.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-03-13,168,2022-03-06 00:02:00,2022-03-06 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-12,168,2022-04-03 04:05:00,2022-04-03 06:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-05-12,168,2022-05-07 00:05:00,2022-05-07 02:03:00,118.0,236.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,280|2,2022-06-11,168,2022-05-29 00:00:00,2022-05-29 02:09:00,129.0,258.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-11,168,2022-07-03 04:10:00,2022-07-03 06:08:00,118.0,236.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-08-10,168,2022-07-31 00:10:00,2022-07-31 02:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-09-09,168,2022-08-30 07:05:00,2022-08-30 11:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-09,168,2022-10-08 19:05:00,2022-10-08 21:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-11-08,168,2022-10-30 00:00:00,2022-10-30 01:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-02-06,168,2023-01-29 01:15:00,2023-01-29 03:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-03-08,168,2023-02-26 00:00:00,2023-02-26 03:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-07,168,2023-03-26 00:05:00,2023-03-26 02:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-05-07,168,2023-04-30 00:10:00,2023-04-30 02:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,280|2,2023-06-06,168,2023-06-01 19:05:00,2023-06-01 21:25:00,140.0,280.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-06,168,2023-06-26 03:30:00,2023-06-26 05:29:00,119.0,238.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-08-05,168,2023-07-27 19:02:00,2023-07-27 20:58:00,116.0,232.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-09-04,168,2023-08-31 19:15:00,2023-08-31 23:15:00,240.0,720.0,3,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-04,168,2023-09-24 19:05:00,2023-09-24 21:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-11-03,168,2023-10-26 19:00:00,2023-10-26 20:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,280|2,2023-12-03,168,2023-12-02 20:10:00,2023-12-02 22:30:00,140.0,280.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-02,168,2023-12-25 19:02:00,2023-12-25 21:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-02-01,168,2024-01-25 03:05:00,2024-01-25 05:03:00,118.0,236.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-03-02,168,2024-02-22 13:00:00,2024-02-22 15:58:00,178.0,534.0,3,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-01,168,2024-03-24 00:05:00,2024-03-24 02:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-05-01,168,2024-04-21 00:10:00,2024-04-21 02:09:00,119.0,238.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-12-25,168,,,,,0,HVAC,,Cancelled,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-29,168,2022-01-18 02:05:00,2022-01-18 04:03:00,118.0,236.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,280|2,2022-02-28,168,2022-02-20 02:15:00,2022-02-20 04:33:00,138.0,276.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-30,168,2022-03-20 01:35:00,2022-03-20 03:33:00,118.0,236.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-04-29,168,2022-04-17 00:00:00,2022-04-17 01:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-05-29,168,2022-05-23 19:05:00,2022-05-23 22:04:00,179.0,537.0,3,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-28,168,2022-06-21 00:00:00,2022-06-21 01:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-28,168,2022-07-17 04:00:00,2022-07-17 06:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,280|2,2022-08-27,168,2022-08-14 19:05:00,2022-08-14 21:20:00,135.0,270.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-26,168,2022-09-21 19:05:00,2022-09-21 21:03:00,118.0,236.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-10-26,168,2022-10-21 00:05:00,2022-10-21 02:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2022-11-25,168,2022-11-16 19:00:00,2022-11-16 22:55:00,235.0,705.0,3,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-24,168,2023-01-15 01:35:00,2023-01-15 03:30:00,115.0,230.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,280|2,2023-02-23,168,2023-02-17 01:40:00,2023-02-17 04:00:00,140.0,280.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-25,168,2023-03-12 03:30:00,2023-03-12 05:28:00,118.0,236.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-04-24,168,2023-04-18 02:35:00,2023-04-18 04:35:00,120.0,240.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-05-24,168,2023-05-19 19:05:00,2023-05-19 22:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-06-23,168,2023-06-12 03:05:00,2023-06-12 05:00:00,115.0,230.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-23,168,2023-07-18 22:00:00,2023-07-18 23:55:00,115.0,230.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,280|2,2023-08-22,168,2023-08-14 21:30:00,2023-08-14 23:50:00,140.0,280.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-21,168,2023-09-14 19:05:00,2023-09-14 21:05:00,120.0,240.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-10-21,168,2023-10-10 04:15:00,2023-10-10 06:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,720|3,2023-11-20,168,2023-11-17 07:10:00,2023-11-17 11:10:00,240.0,720.0,3,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-12-20,168,2023-12-11 20:45:00,2023-12-11 22:45:00,120.0,240.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-19,168,2024-01-11 19:00:00,2024-01-11 20:55:00,115.0,230.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,280|2,2024-02-18,168,2024-02-17 01:00:00,2024-02-17 03:18:00,138.0,276.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-19,168,2024-03-13 07:30:00,2024-03-13 09:30:00,120.0,240.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-04-18,168,2024-04-12 08:30:00,2024-04-12 10:29:00,119.0,238.0,2,HVAC,,Closed,Urgent,FIRST FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2022-11-15,168,,,,,0,HVAC,,Cancelled,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,360|3,2022-12-15,168,,,,,0,HVAC,,Cancelled,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2022-01-19,168,2022-01-10 22:40:00,2022-01-10 23:38:00,58.0,174.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2022-02-18,168,2022-02-10 08:05:00,2022-02-10 09:05:00,60.0,180.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,540|3,2022-03-20,168,2022-03-13 09:55:00,2022-03-13 12:53:00,178.0,534.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2022-04-19,168,2022-04-12 13:45:00,2022-04-12 14:42:00,57.0,171.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2022-05-19,168,2022-05-10 22:30:00,2022-05-10 23:32:00,62.0,186.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,360|3,2022-06-18,168,2022-06-09 19:10:00,2022-06-09 21:08:00,118.0,354.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2022-07-18,168,2022-07-15 10:30:00,2022-07-15 11:30:00,60.0,180.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2022-08-17,168,2022-08-13 21:10:00,2022-08-13 22:10:00,60.0,180.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,720|3,2022-09-16,168,2022-09-06 07:45:00,2022-09-06 11:45:00,240.0,720.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2022-10-16,168,2022-10-13 22:00:00,2022-10-13 23:00:00,60.0,180.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2023-01-14,168,2023-01-01 22:30:00,2023-01-01 23:30:00,60.0,180.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2023-02-13,168,2023-02-07 22:50:00,2023-02-07 23:55:00,65.0,195.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,540|3,2023-03-15,168,2023-03-06 15:00:00,2023-03-06 17:56:00,176.0,528.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2023-04-14,168,2023-04-07 19:00:00,2023-04-07 20:00:00,60.0,180.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2023-05-14,168,2023-05-07 13:20:00,2023-05-07 14:20:00,60.0,180.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,360|3,2023-06-13,168,2023-06-08 14:20:00,2023-06-08 16:20:00,120.0,360.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2023-07-13,168,2023-07-08 19:00:00,2023-07-08 20:00:00,60.0,180.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2023-08-12,168,2023-08-04 07:05:00,2023-08-04 08:05:00,60.0,180.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,720|3,2023-09-11,168,2023-09-06 14:40:00,2023-09-06 18:40:00,240.0,720.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2023-10-11,168,2023-10-02 19:00:00,2023-10-02 20:00:00,60.0,180.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2023-11-10,168,2023-11-01 11:40:00,2023-11-01 12:40:00,60.0,180.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,360|3,2023-12-10,168,2023-12-05 13:30:00,2023-12-05 15:30:00,120.0,360.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2024-01-09,168,2024-01-06 17:10:00,2024-01-06 18:10:00,60.0,180.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2024-02-08,168,2024-01-31 12:00:00,2024-01-31 13:02:00,62.0,186.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,540|3,2024-03-09,168,2024-02-25 02:02:00,2024-02-25 05:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-01,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-01,180|3,2024-04-08,168,2024-04-03 10:10:00,2024-04-03 11:10:00,60.0,180.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-MAIN TERMINAL BUILDING-GROUND FLOOR,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-12-10,168,,,,,0,HVAC,,Cancelled,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-01-14,168,2022-01-07 02:05:00,2022-01-07 03:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2022-02-13,168,2022-02-11 07:05:00,2022-02-11 10:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-03-15,168,2022-03-08 19:05:00,2022-03-08 20:33:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-04-14,168,2022-04-08 08:45:00,2022-04-08 10:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2022-05-14,168,2022-05-07 00:00:00,2022-05-07 01:58:00,118.0,236.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-06-13,168,2022-06-07 19:02:00,2022-06-07 20:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-07-13,168,2022-07-08 01:00:00,2022-07-08 02:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,720|3,2022-08-12,168,2022-08-06 13:45:00,2022-08-06 17:40:00,235.0,705.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-09-11,168,2022-09-07 04:20:00,2022-09-07 05:48:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2022-10-11,168,2022-10-08 13:30:00,2022-10-08 15:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2022-11-10,168,2022-11-05 03:10:00,2022-11-05 05:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-01-09,168,2023-01-06 04:00:00,2023-01-06 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2023-02-08,168,2023-02-01 00:00:00,2023-02-01 03:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-03-10,168,2023-02-28 12:30:00,2023-02-28 14:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-04-09,168,2023-04-05 16:30:00,2023-04-05 18:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2023-05-09,168,2023-04-30 15:50:00,2023-04-30 17:50:00,120.0,240.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-06-08,168,2023-06-03 09:05:00,2023-06-03 10:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-07-08,168,2023-06-28 11:40:00,2023-06-28 13:05:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,720|3,2023-08-07,168,2023-08-04 00:05:00,2023-08-04 04:00:00,235.0,705.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-09-06,168,2023-09-01 05:10:00,2023-09-01 06:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-10-06,168,2023-09-26 07:00:00,2023-09-26 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
