Asset Group,Issue Description,Target Resolution Time,Target Resolution Date & Time,Target Duration (Hours),Actual Response Date & Time,Actual Resolution Date & Time,Actual Duration (Minutes),Actual Operation Time(Minutes),Technicians Count,Owning Department,Work Order Department,Status,Priority,Location,Life & Safety Asset,Failure Code,Cause Code,MaintenanceType
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2023-11-05,168,2023-10-31 02:40:00,2023-10-31 04:40:00,120.0,240.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2023-12-05,168,2023-11-27 03:00:00,2023-11-27 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2024-01-04,168,2023-12-30 01:30:00,2023-12-30 03:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,6MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,540|3,2024-02-03,168,2024-01-26 07:00:00,2024-01-26 09:55:00,175.0,525.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2024-03-04,168,2024-02-27 03:00:00,2024-02-27 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,180|2,2024-04-03,168,2024-03-27 03:00:00,2024-03-27 04:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-04,3MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-04,240|2,2024-05-03,168,2024-04-27 16:10:00,2024-04-27 18:13:00,123.0,246.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-21,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-21,168,,,,,0,HVAC,,Cancelled By PM,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-01-25,168,2022-01-22 16:25:00,2022-01-22 17:53:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-24,168,2022-02-14 10:45:00,2022-02-14 12:12:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-03-26,168,2022-03-17 15:20:00,2022-03-17 17:15:00,115.0,230.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-25,168,2022-04-23 04:00:00,2022-04-23 05:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-25,168,2022-05-20 00:01:00,2022-05-20 01:30:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,450|3,2022-06-24,168,2022-06-13 13:30:00,2022-06-13 15:55:00,145.0,435.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-24,168,2022-07-19 21:30:00,2022-07-19 22:59:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-23,168,2022-08-17 16:15:00,2022-08-17 17:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-09-22,168,2022-09-16 19:15:00,2022-09-16 21:15:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-10-22,168,2022-10-15 12:40:00,2022-10-15 14:05:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-12-21,168,2022-12-16 12:00:00,2022-12-16 15:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-01-20,168,2023-01-14 09:15:00,2023-01-14 10:43:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-19,168,2023-02-17 13:30:00,2023-02-17 15:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-03-21,168,2023-03-15 19:10:00,2023-03-15 21:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-04-20,168,2023-04-14 19:00:00,2023-04-14 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-20,168,2023-05-09 00:04:00,2023-05-09 01:32:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,450|3,2023-06-19,168,2023-06-11 00:02:00,2023-06-11 02:30:00,148.0,444.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-19,168,2023-07-12 04:10:00,2023-07-12 05:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-18,168,2023-08-12 20:05:00,2023-08-12 21:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-09-17,168,2023-09-16 21:10:00,2023-09-16 23:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-17,168,2023-10-09 03:50:00,2023-10-09 05:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-16,168,2023-11-08 00:02:00,2023-11-08 01:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-12-16,168,2023-12-06 01:30:00,2023-12-06 04:30:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-15,168,2024-01-08 02:50:00,2024-01-08 04:20:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-14,168,2024-02-05 20:35:00,2024-02-05 22:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-03-15,168,2024-03-07 14:25:00,2024-03-07 16:25:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-14,168,2024-04-09 00:02:00,2024-04-09 01:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2023-08-20,168,2024-03-03 14:35:00,2024-03-03 16:30:00,115.0,345.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A EXPANSION-GROUND LEVEL AREA 4A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-19,168,2023-09-15 13:05:00,2023-09-15 14:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A EXPANSION-GROUND LEVEL AREA 4A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-10-19,168,2023-10-14 02:35:00,2023-10-14 04:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A EXPANSION-GROUND LEVEL AREA 4A,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-18,168,2023-11-11 12:35:00,2023-11-11 14:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A EXPANSION-GROUND LEVEL AREA 4A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-18,168,2023-12-13 09:15:00,2023-12-13 10:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A EXPANSION-GROUND LEVEL AREA 4A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-17,168,2024-01-09 00:02:00,2024-01-09 01:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A EXPANSION-GROUND LEVEL AREA 4A,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,270|3,2024-02-16,168,2024-02-06 08:35:00,2024-02-06 10:00:00,85.0,255.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A EXPANSION-GROUND LEVEL AREA 4A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-17,168,2024-03-10 11:05:00,2024-03-10 12:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A EXPANSION-GROUND LEVEL AREA 4A,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-04-16,168,2024-04-11 08:35:00,2024-04-11 10:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A EXPANSION-GROUND LEVEL AREA 4A,N,,,PM
AIR HANDLING UNIT-03,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-03,495|3,2023-12-22,168,,,,,0,HVAC,,Cancelled,Urgent,,N,,,PM
AIR HANDLING UNIT-03,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-03,419|2,2024-01-21,168,,,,,0,HVAC,,Cancelled,Urgent,,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05 (RESCHEDULED),180|2,2022-11-20,168,,,,,0,HVAC,,Cancelled,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-11,168,2022-02-07 00:05:00,2022-02-07 01:05:00,60.0,180.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2022-03-13,168,2022-03-10 07:02:00,2022-03-10 10:00:00,178.0,356.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-12,168,2022-04-05 08:30:00,2022-04-05 09:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-12,168,2022-05-07 07:00:00,2022-05-07 08:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-11,168,2022-06-02 07:02:00,2022-06-02 09:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-11,168,2022-07-06 07:02:00,2022-07-06 08:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-10,168,2022-08-02 19:00:00,2022-08-02 20:26:00,86.0,172.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-09-09,168,2022-08-30 00:32:00,2022-08-30 03:30:00,178.0,534.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-07,168,2023-04-01 15:45:00,2023-04-01 18:45:00,180.0,540.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-07,168,2023-04-30 01:10:00,2023-04-30 02:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-06,168,2023-05-30 07:00:00,2023-05-30 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-06,168,2023-06-25 03:10:00,2023-06-25 05:10:00,120.0,240.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-05,168,2023-07-28 02:10:00,2023-07-28 03:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-04,168,2023-08-30 02:05:00,2023-08-30 03:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2023-10-04,168,2023-09-27 11:02:00,2023-09-27 14:02:00,180.0,360.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-03,168,2023-10-24 02:40:00,2023-10-24 04:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-03,168,2023-11-26 01:35:00,2023-11-26 03:05:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-02,168,2023-12-29 00:00:00,2023-12-29 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-01,168,2024-01-27 07:00:00,2024-01-27 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-02,168,2024-02-23 19:00:00,2024-02-23 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-01,168,2024-03-26 00:00:00,2024-03-26 03:00:00,180.0,540.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-01,168,2024-04-23 05:00:00,2024-04-23 06:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05 (RESCHEDULED),180|2,2022-11-20,168,,,,,0,HVAC,,Cancelled,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-11,168,2022-02-07 01:10:00,2022-02-07 02:10:00,60.0,180.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2022-03-13,168,2022-03-10 07:02:00,2022-03-10 08:30:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-04-12,168,2022-04-05 07:00:00,2022-04-05 08:28:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-12,168,2022-05-07 08:30:00,2022-05-07 09:58:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-06-11,168,2022-06-02 07:02:00,2022-06-02 09:00:00,118.0,236.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-07-11,168,2022-07-06 15:20:00,2022-07-06 16:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-10,168,2022-08-02 20:27:00,2022-08-02 22:00:00,93.0,186.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-09-09,168,2022-09-01 00:02:00,2022-09-01 03:00:00,178.0,534.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-07,168,2023-03-31 00:05:00,2023-03-31 03:00:00,175.0,525.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-07,168,2023-04-30 01:20:00,2023-04-30 02:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-06,168,2023-05-31 02:20:00,2023-05-31 03:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-06,168,2023-07-01 03:00:00,2023-07-01 05:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-05,168,2023-07-27 08:02:00,2023-07-27 09:32:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-04,168,2023-08-30 02:45:00,2023-08-30 04:10:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|2,2023-10-04,168,2023-09-27 15:35:00,2023-09-27 18:35:00,180.0,360.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-03,168,2023-10-24 01:05:00,2023-10-24 02:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-03,168,2023-11-26 00:00:00,2023-11-26 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-02,168,2023-12-24 00:00:00,2023-12-24 02:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-01,168,2024-01-27 08:30:00,2024-01-27 10:00:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-02,168,2024-02-24 00:00:00,2024-02-24 01:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-01,168,2024-03-26 09:10:00,2024-03-26 12:10:00,180.0,540.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-01,168,2024-04-26 01:35:00,2024-04-26 03:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE B-AL MAHA  LOUNGE 5,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-23,168,2022-08-19 14:45:00,2022-08-19 16:13:00,88.0,176.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 1,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2022-09-22,168,2022-09-15 07:00:00,2022-09-15 11:00:00,240.0,720.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 1,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-07,168,2023-05-05 12:35:00,2023-05-05 14:00:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 1,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-06,168,2023-05-29 16:05:00,2023-05-29 17:00:00,55.0,165.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 1,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-07-06,168,2023-06-27 07:00:00,2023-06-27 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 1,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-05,168,2023-07-29 10:05:00,2023-07-29 11:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 1,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-04,168,2023-08-31 07:05:00,2023-08-31 08:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 1,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,270|3,2023-10-04,168,2023-09-30 00:03:00,2023-09-30 01:30:00,87.0,261.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 1,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-03,168,2023-10-22 10:05:00,2023-10-22 11:30:00,85.0,255.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 1,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-03,168,2023-11-28 07:00:00,2023-11-28 08:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 1,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-01-02,168,2023-12-25 10:45:00,2023-12-25 12:15:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 1,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-01,168,2024-01-25 10:20:00,2024-01-25 11:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 1,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-02,168,2024-02-21 13:40:00,2024-02-21 15:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 1,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,360|3,2024-04-01,168,2024-03-25 00:05:00,2024-03-25 02:00:00,115.0,345.0,3,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 1,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-01,168,2024-04-23 02:40:00,2024-04-23 04:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,HAMAD INTERNATIONAL AIRPORT-AIRSIDE-CONCOURSE A-FREQUENT FLYER LOUNGE 1,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-11-09,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-12-09,168,,,,,0,HVAC,,Cancelled,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-01-13,168,2022-01-08 22:30:00,2022-01-08 23:50:00,80.0,240.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-02-12,168,2022-02-03 04:00:00,2022-02-03 05:27:00,87.0,174.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-03-14,168,2022-03-10 00:00:00,2022-03-10 01:29:00,89.0,178.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2022-04-13,168,2022-04-09 00:10:00,2022-04-09 03:07:00,177.0,531.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-05-13,168,2022-05-06 22:05:00,2022-05-06 23:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-06-12,168,2022-06-05 09:35:00,2022-06-05 11:03:00,88.0,176.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2022-07-12,168,2022-07-03 19:05:00,2022-07-03 21:04:00,119.0,238.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-08-11,168,2022-08-04 20:30:00,2022-08-04 21:52:00,82.0,164.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2022-09-10,168,2022-09-03 14:50:00,2022-09-03 16:15:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,450|3,2022-10-10,168,2022-10-08 07:05:00,2022-10-08 09:33:00,148.0,444.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-01-08,168,2023-01-07 19:00:00,2023-01-07 21:00:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-02-07,168,2023-01-30 19:00:00,2023-01-30 20:25:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-03-09,168,2023-02-28 07:10:00,2023-02-28 08:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2023-04-08,168,2023-03-27 20:55:00,2023-03-27 23:55:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-05-08,168,2023-05-04 19:00:00,2023-05-04 20:30:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-06-07,168,2023-06-02 07:05:00,2023-06-02 08:35:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2023-07-07,168,2023-06-28 00:02:00,2023-06-28 02:02:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-08-06,168,2023-08-01 12:20:00,2023-08-01 13:50:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-09-05,168,2023-08-27 14:40:00,2023-08-27 16:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,6 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,450|3,2023-10-05,168,2023-09-29 20:35:00,2023-09-29 23:05:00,150.0,450.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-11-04,168,2023-10-28 05:10:00,2023-10-28 06:40:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2023-12-04,168,2023-11-27 21:40:00,2023-11-27 23:10:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,3 MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,240|2,2024-01-03,168,2023-12-26 04:32:00,2023-12-26 06:32:00,120.0,240.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-02-02,168,2024-01-22 03:05:00,2024-01-22 04:30:00,85.0,170.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-03-03,168,2024-02-28 07:00:00,2024-02-28 08:35:00,95.0,190.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,YEARLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,540|3,2024-04-02,168,2024-03-25 00:02:00,2024-03-25 03:02:00,180.0,540.0,3,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
AIR HANDLING UNIT-05,MONTHLY PREVENTIVE MAINTENANCE OF AIR HANDLING UNIT-05,180|2,2024-05-02,168,2024-04-23 02:15:00,2024-04-23 03:45:00,90.0,180.0,2,HVAC,,Closed,Urgent,FOURTH FLOOR AREA 008,N,,,PM
